<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>ريلاي الأمان Pilz PNOZ X3P</title>
<meta name="description" content="درس ريلاي الأمان Pilz PNOZ X3P: الأطراف S11 إلى S34، وقناة واحدة وقناتان بكشف القصر، والريست الأوتوماتيك والمراقَب، والفيدباك، وY32، و3 تلامسات أمان.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="safety.css?v=20261027s2">
<script src="safety.js?v=20261113k"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">السيفتي PLC · الدرس 4 من 13</p>
    <h1>ريلاي الأمان Pilz PNOZ X3P</h1>
    <p>الـ PNOZ X3P من Pilz أشهر ريلاي أمان أصفر في المصانع. الفكرة نفسها في الـ RT9: يراقب طوارئ أو بوابة ويغلق تلامسات أمان، لكن لديه <b>3 تلامسات أمان NO</b> وتلامس مساعد NC، ومصنّف PL e / Cat. 4 / SIL CL 3.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="pluto.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ما أطراف الـ PNOZ X3P؟</h2>
  <figure class="dev-ph"><img src="img/pnoz-x3p.jpg" width="849" height="1629" alt="Pilz PNOZ X3P من الأمام" loading="lazy"><figcaption>أعلى (P3): <span class="mono">A1 ⏚ S31 S32 13 23 33 41</span>، وأسفلها (P4): <span class="mono">S11 S12 S13 S14 S21 S22 S33 S34</span>. أسفل: <span class="mono">A2 Y30 Y31 Y32 14 24 34 42</span>.</figcaption></figure>
  <ul class="fx">
    <li><b class="mono">A1 / A2</b><span>التغذية <bdi dir="ltr">24V</bdi></span></li>
    <li><b class="mono">S11-S12</b><span>القناة 1</span></li>
    <li><b class="mono">S21-S22</b><span>القناة 2</span></li>
    <li><b class="mono">S31-S32</b><span>حسب نوع التوصيل</span></li>
    <li><b class="mono">S13-S14</b><span>ريست أوتوماتيك</span></li>
    <li><b class="mono">S33-S34</b><span>ريست مراقَب (زر RESET)</span></li>
    <li class="ok"><b class="mono">13-14 / 23-24 / 33-34</b><span>3 تلامسات أمان NO</span></li>
    <li class="danger"><b class="mono">41-42 / Y32</b><span>للمعلومات فقط، ممنوع في الأمان</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>ماذا تعني المصابيح؟</h2>
  <p>إذا كان مصباح <b>POWER</b> مطفأً فلا توجد تغذية أو هناك قصر. ومصباحا <b>CH.1 وCH.2</b> يضيئان عند إغلاق تلامسات القناة.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>قناة واحدة أم قناتان؟</h2>
  <p>كل توصيلة تكشف أعطالًا أكثر من سابقتها. <b>قناة واحدة</b> تكشف التسرب إلى الأرضي فقط. و<b>قناتان</b> تكشفان أيضًا التلامس الملتحم. و<b>قناتان بكشف القصر</b> تكشفان أيضًا القصر بين القناتين.</p>
  <p class="tip">اختبره: أحدِث قصرًا بين S22 وS32، ويجب أن يفصل.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>الريست: أوتوماتيك أم مراقَب؟</h2>
  <p><b>الأوتوماتيك</b> على S13-S14: يعمل الريلاي بمجرد عودة الطوارئ. و<b>المراقَب</b> على S33-S34: ينتظر <bdi dir="ltr">300 ms</bdi>، ويجب ضغط زر RESET مدة <bdi dir="ltr">30 ms</bdi> على الأقل.</p>
  <p class="tip">الفيدباك: NC من K5 وK6 على التوالي مع الريست. كونتاكتور ملتحم يعني لا ريست.</p>
  <div class="box safe"><b>تحذير:</b> ركّب دايود على ملف الكونتاكتور، وفيوز <bdi dir="ltr">6A slow</bdi> أو <bdi dir="ltr">10A quick</bdi> على التلامسات.</div>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>ما الأرقام المهمة؟</h2>
  <div class="tiles">
    <div class="tile"><span class="ic">⏹️</span><b>الفصل</b><span class="big">15–30 ms</span></div>
    <div class="tile"><span class="ic">▶️</span><b>التشغيل</b><span class="big">35 ms</span></div>
    <div class="tile"><span class="ic">🔌</span><b>التلامس</b><span class="big">5A · 6A</span><span>AC / DC</span></div>
    <div class="tile"><span class="ic">〰️</span><b>مقاومة السلك</b><span class="big">≤ 15 Ω</span></div>
  </div>
</section>
<section class="panel lsec" aria-labelledby="s6">
  <h2 id="s6"><span class="k">6</span>الـ PNOZ أم الـ RT9؟</h2>
  <p>الاثنان يؤديان الوظيفة نفسها، والفرق في عدد التلامسات وأسماء الأطراف:</p>
  <div class="vs">
    <div class="side"><b>ABB RT9</b><span class="big">2 NO</span><span>قناتان: <bdi dir="ltr">S14 · S34</bdi></span><span>ريست: <bdi dir="ltr">X1</bdi></span><span>معلومات: <bdi dir="ltr">Y14</bdi></span></div><i>×</i>
    <div class="side"><b>Pilz PNOZ X3P</b><span class="big">3 NO + NC</span><span>قناتان: <bdi dir="ltr">S12 · S22</bdi></span><span>ريست: <bdi dir="ltr">S33-S34</bdi></span><span>معلومات: <bdi dir="ltr">Y32</bdi></span></div>
  </div>
  <p class="tip">الاثنان بالمستوى نفسه: <bdi dir="ltr">PL e / SIL 3</bdi>.</p>
  <div class="box key"><b>على المحاكي:</b> جرّب الـ PNOZ بنفسك. <a class="btn pri" href="pluto.html#pnoz" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="slive">
  <h2 id="slive"><span class="k">▶</span>مثال حيّ: طوارئ وبابان على PNOZ X3P</h2>
  <p>اضغط الطوارئ أو افتح بابًا وشاهد أين ينقطع التيار، ثم أعد كل شيء واضغط RESET. أو اضغط «شاهد المثال».</p>
  <div class="live-ex" data-dev="pnoz"></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب إجابة صحيحة عن 5 من 6 على الأقل ليُسجَّل الدرس مكتملًا.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">الأرقام والأطراف هنا من كتالوجات ABB (Pluto Hardware Manual وProgramming Manual وRT9). قبل التطبيق على ماكينة حقيقية ارجع إلى الكتالوج وتقييم المخاطر الخاص بالماكينة. يُحفظ تقدّمك على هذا الجهاز فقط.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l9');
IL.quiz(document.getElementById('quiz'), [{"q": "في PNOZ X3P، يُوصَّل الريست المراقَب على:", "o": ["S33-S34", "S13-S14", "S11-S12", "Y32"], "a": 0, "why": "S33-S34 للريست المراقَب، وS13-S14 للأوتوماتيك."}, {"q": "تريد ريست أوتوماتيك. ماذا تفعل؟", "o": ["S13-S14 مغلقة وS33-S34 مفتوحة", "S33-S34 مغلقة", "تربط Y30 وY31", "تزيل A2"], "a": 0, "why": "ولا يُستخدم إلا إذا سمح تقييم المخاطر."}, {"q": "هل يصلح التلامس 41-42 في دائرة الأمان؟", "o": ["لا، مساعد للمعلومات فقط", "نعم", "فقط إذا كان 24V", "فقط مع الريست الأوتوماتيك"], "a": 0, "why": "يقول المانيوال: لا تستخدمه في دوائر الأمان."}, {"q": "مصباح POWER مطفأ والتغذية موجودة. السبب الأقرب:", "o": ["قصر فصل الفيوز الإلكتروني", "الطوارئ مضغوط", "الريست ينتظر", "كل شيء سليم"], "a": 0, "why": "POWER مطفأ = لا تغذية أو قصر."}, {"q": "متى يصبح Y32 High؟", "o": ["عندما تكون دائرة الدخل مغلقة", "عندما يكون الطوارئ مضغوطًا", "دائمًا", "عندما يكون الريست مضغوطًا"], "a": 0, "why": "خرج حالة الدخل للـ PLC."}, {"q": "أي توصيل يكشف القصر بين القناتين؟", "o": ["قناتان بكشف القصر", "قناة واحدة", "قناتان دون كشف القصر", "أيّ وضع"], "a": 0, "why": "هذا اسمه cross-short detection."}], {lesson:'l9', pass:0.8});


</script>
<script src="live.js?v=20261113d"></script>
</body>
</html>
