<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>محاكي السيفتي: Pluto B20 وRT9 وPNOZ وVital 1 وRT6 وRT7 وBT50 وJSBT5</title>
<meta name="description" content="محاكي أمان تفاعلي بصور الأجهزة الحقيقية: ABB Pluto B20 وRT9 وPilz PNOZ X3P وVital 1 وABB Jokab RT6 وRT7 وBT50 وJSBT5. اضغط الطوارئ، وافتح البوابة، ونفّذ الريست، والحم كونتاكتورًا، وأحدِث قصرًا، وراقب المصابيح وأكواد Er.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="safety.css?v=20261027s2">
<script src="safety.js?v=20261113k"></script>
<script src="live.js?v=20261113e"></script>
<style>
.tabs{display:flex;gap:8px;flex-wrap:wrap}
.tabs button{flex:1 1 120px;min-height:48px;border:1px solid var(--line);border-radius:10px;background:var(--panel);font:600 1rem var(--font-display);cursor:pointer;color:var(--ink)}
.tabs button[aria-selected=true]{background:var(--accent);border-color:var(--accent);color:#fff}
.bench{display:grid;grid-template-columns:minmax(0,300px) minmax(0,1fr);gap:16px;align-items:start}
@media (max-width:760px){.bench{grid-template-columns:minmax(0,1fr)}}
.devwrap{position:relative;margin:0 auto;width:100%;user-select:none;-webkit-user-select:none}
.devwrap img{display:block;width:100%;height:auto;border-radius:10px}
.devwrap.r6{max-width:250px}.devwrap.bt{max-width:150px}.devwrap.j5{max-width:130px}.termsbox{margin-top:12px;padding:10px 6px;border:1.5px dashed var(--line);border-radius:14px}.termsbox h3{margin:0 0 6px;font-size:1rem}.termsbox p{margin:6px 4px 0;font-size:.9em}.devwrap.pl{max-width:300px}.devwrap.rt{max-width:150px}.devwrap.vi{max-width:130px}.devwrap.pz{max-width:240px}
.led.sq{border-radius:3px}
.led{position:absolute;transform:translate(-50%,-50%);border-radius:50%;pointer-events:none;opacity:0;transition:opacity .08s}
.led.on{opacity:1}
.led.g{background:radial-gradient(circle at 40% 35%,#eaffd6 0,#62ff4a 35%,#13a81a 70%,#0b5e10 100%);box-shadow:0 0 10px 3px rgba(90,255,80,.75)}
.led.y{background:radial-gradient(circle at 40% 35%,#fff6c8 0,#ffd23a 40%,#e08a00 100%);box-shadow:0 0 8px 2px rgba(255,190,40,.8);border-radius:45%}
.led.r{background:radial-gradient(circle at 40% 35%,#ffd0c8 0,#ff4a2c 45%,#a80f00 100%);box-shadow:0 0 8px 2px rgba(255,70,40,.8);border-radius:45%}
.led.blink{animation:bl .5s steps(1) infinite}
@keyframes bl{50%{opacity:0}}
.disp{position:absolute;display:flex;justify-content:space-around;align-items:center;font:700 clamp(18px,5.5vw,34px)/1 var(--font-mono);color:#ff3b26;text-shadow:0 0 8px rgba(255,60,30,.8);letter-spacing:.06em;direction:ltr;pointer-events:none}
.disp span{flex:1;text-align:center}
.kbtn{position:absolute;transform:translate(-50%,-50%);border-radius:50%;border:2px solid transparent;background:transparent;cursor:pointer}
.kbtn:focus-visible,.kbtn:hover{border-color:var(--accent)}
.kbtn:active{background:rgba(255,255,255,.25)}
.mach{display:grid;gap:12px}
.ctl{display:grid;grid-template-columns:repeat(auto-fit,minmax(130px,1fr));gap:8px}
.ctl .btn{min-height:54px;flex-direction:column;gap:2px;line-height:1.3}
.ctl .btn small{font-weight:500;color:var(--muted);font-size:.78rem}
.ctl .btn[aria-pressed=true]{border-color:var(--bad);background:var(--bad-soft)}
.ctl .btn.go[aria-pressed=true]{border-color:var(--good);background:var(--good-soft)}
.estop{position:relative}
.estop i{display:block;width:34px;height:34px;border-radius:50%;background:radial-gradient(circle at 40% 35%,#ff8c7a,#d1261a 60%,#7a0d05);border:4px solid #f3c613;margin:0 auto 2px}
.rst i{display:block;width:30px;height:30px;border-radius:50%;background:#2b5ad1;border:3px solid #c9cdd0;margin:0 auto 2px}
.rst i.lamp{background:radial-gradient(circle at 40% 35%,#d7e6ff,#3d7bff 55%,#163a9c);box-shadow:0 0 12px 3px rgba(80,140,255,.8)}
.rst i.lamp.fl{animation:bl .5s steps(1) infinite}
.scene{border:1px solid var(--line);border-radius:12px;background:var(--bg);padding:10px}
.scene svg{width:100%;height:auto;display:block;direction:ltr}
.stat{display:flex;flex-wrap:wrap;gap:6px}
.stat span{border:1px solid var(--line);border-radius:999px;padding:3px 12px;font-size:.86rem;background:var(--panel)}
.stat span.on{border-color:var(--good);color:var(--good);background:var(--good-soft);font-weight:700}
.stat span.bad{border-color:var(--bad);color:var(--bad);background:var(--bad-soft);font-weight:700}
.msg{min-height:3.2em;border-radius:10px;padding:10px 12px;background:var(--panel);border:1px solid var(--line);line-height:1.7}
.msg.bad{border-color:var(--bad);background:var(--bad-soft)}
.msg.ok{border-color:var(--good);background:var(--good-soft)}
.faults{display:grid;grid-template-columns:repeat(auto-fit,minmax(150px,1fr));gap:8px}
.faults .btn{min-height:48px;font-size:.9rem}
.faults .btn[aria-pressed=true]{border-color:var(--bad);background:var(--bad-soft);color:var(--bad)}
.tasks{list-style:none;margin:0;padding:0;display:grid;gap:6px}
.tasks li{border:1px solid var(--line);border-radius:10px;padding:8px 12px;background:var(--panel);display:flex;gap:10px;align-items:flex-start;line-height:1.6}
.tasks li::before{content:"○";color:var(--muted);font-weight:700}
.tasks li.ok{border-color:var(--good);background:var(--good-soft)}
.tasks li.ok::before{content:"✓";color:var(--good)}
.wire{font-size:.9rem;line-height:1.8}
.wire code{white-space:nowrap}
.motor .rot{transform-origin:0 0}
.motor.run .rot{animation:spin .6s linear infinite}
@keyframes spin{to{transform:rotate(360deg)}}
.doors{display:flex;gap:10px;justify-content:center;flex-wrap:wrap}
.door{width:min(230px,47%);margin:0;cursor:pointer;border-radius:10px}
.door:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
.door svg{width:100%;height:auto;display:block;direction:ltr}
.door .leaf{transform-box:fill-box;transform-origin:left center;transition:transform .7s cubic-bezier(.3,.7,.2,1)}
.door.open .leaf{transform:scaleX(.22) skewY(-14deg)}
.door .adled{transition:fill .15s}
.door .adled.bl{animation:adb .5s steps(1) infinite}
@keyframes adb{50%{fill:#2f9e44}}
.door figcaption{text-align:center;font-size:.85rem;margin-top:2px}
@media (prefers-reduced-motion:reduce){.door .leaf{transition:none}.door .adled.bl{animation:none}}
.lad{font-family:var(--font-mono);font-size:13px}
.lad .w{stroke:var(--muted);stroke-width:2.5;fill:none}
.lad .w.on{stroke:#2f9e44;stroke-width:4}
.lad text{fill:currentColor}
@media (prefers-reduced-motion:reduce){.led.blink,.rst i.lamp.fl,.motor.run .rot{animation:none}}
</style>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">السيفتي PLC · المحاكي</p>
    <h1>محاكي الأمان: Pluto B20 وRT9 وPNOZ X3P وVital 1</h1>
    <p>الماكينة نفسها بأربع طرق حماية. اضغط الطوارئ، وافتح البوابة، ونفّذ الريست، ثم أحدِث الأعطال بيدك ولاحظ استجابة الجهاز.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a></div>
</header>

<nav class="tabs" role="tablist" aria-label="الجهاز">
  <button type="button" role="tab" data-tab="pluto" aria-selected="true">Pluto B20</button>
  <button type="button" role="tab" data-tab="rt9" aria-selected="false">RT9</button>
  <button type="button" role="tab" data-tab="pnoz" aria-selected="false">PNOZ X3P</button>
  <button type="button" role="tab" data-tab="vital" aria-selected="false">Vital 1</button>
  <button type="button" role="tab" data-tab="rt6" aria-selected="false">RT6</button>
  <button type="button" role="tab" data-tab="rt7" aria-selected="false">RT7A</button>
  <button type="button" role="tab" data-tab="bt50" aria-selected="false">BT50</button>
  <button type="button" role="tab" data-tab="jsbt5" aria-selected="false">JSBT5</button>
</nav>

<section class="panel" id="sim">
  <div class="bench">
    <div>
      <div class="devwrap" id="dev"></div>
      <p class="muted" id="devcap" style="text-align:center;font-size:.85rem;margin-top:8px"></p>
    </div>
    <div class="mach">
      <div class="scene doors" id="doors" hidden></div>
      <div class="scene" id="scene"></div>
      <div class="stat" id="stat"></div>
      <div class="ctl" id="ctl"></div>
      <div class="msg" id="msg" aria-live="polite"></div>
      <h3>أحدِث عطلًا</h3>
      <div class="faults" id="faults"></div>
    </div>
  </div>
</section>

<section class="panel lsec" id="lxSec">
  <h2><span class="k">▶</span>تمرين: طوارئ وبابان على القنوات</h2>
  <p class="muted">نفس الجهاز موصّل عليه طوارئ وبابان. شغّل المحرك بـ RESET، ثم اضغط الطوارئ أو افتح أي باب، وتابع التيار على الرسم وأين ينقطع. غيّر الجهاز من الأزرار في الأعلى.</p>
  <div class="live-ex" id="lxSim" data-dev="pluto"></div>
</section>

<section class="panel lsec" id="progSec">
  <h2><span class="k">⚙</span>البرنامج داخل الجهاز</h2>
  <div id="prog"></div>
</section>

<section class="panel lsec">
  <h2><span class="k">✓</span>التمارين</h2>
  <ul class="tasks" id="tasks"></ul>
</section>

<section class="panel lsec">
  <h2><span class="k">⌁</span>التوصيل على الجهاز</h2>
  <p class="muted">تضيء الأسلاك بالأخضر عند مرور تيار فيها. اضغط الطوارئ أو افتح الباب أو اضغط RESET مطولًا ولاحظ مسار الكهرباء. مواضع الأطراف في الرسم مبسّطة لتظهر الأسلاك، والترتيب الحقيقي في صورة الجهاز.</p>
  <div class="scene" id="wd"></div>
  <div class="termsbox"><h3>أطراف الجهاز كاملة كما في الجهاز الحقيقي</h3><div id="wdT"></div>
  <p class="muted">الصف الذي على الحافة هو الخلفي، والصف الداخلي هو الأمامي. الطرف الأبيض مستخدم في التوصيل، والرمادي غير مستخدم، والخط البرتقالي <b style="color:#e8590c">بريدج</b> بين طرفين.</p></div>
  <div class="wire" id="wire"></div>
</section>

<p class="foot">المحاكي مبسّط للتعليم: التوقيتات وأكواد الأعطال من كتالوجات ABB، لكن الماكينة الحقيقية يجب أن تُوصَّل وتُبرمج حسب تقييم المخاطر الخاص بها والمانيوال. صور الأجهزة للتوضيح.</p>
</div>
<script>
(function(){
'use strict';
const $ = s => document.querySelector(s), esc = IL.esc;
IL.hubTheme();
/* ---------------- world: the same guarded machine for the three devices ---------------- */
const W = {
  estop:false,   // pressed (latched)
  gate:false,    // open
  gate2:false,   // second guard (Vital loop)
  reset:false,   // reset button held
  supply:24,     // V
  f:{}           // injected faults
};
let dev = 'pluto';
const K = {k1:false, k2:false}; // contactor states (from the device outputs, welded ones stay closed)
const seen = new Set();
function see(k){ if (!seen.has(k)){ seen.add(k); renderTasks(); } }

/* ---------------- RT9 ---------------- */
const R = {out:false, armed:true, c1Opened:false, c2Opened:false, prevReset:false, lock:''};
function rt9Step(){
  const pf = dev;   // rt9 / rt6 / rt7 share the same input logic
  const pow = W.supply >= 19.2;
  const ch1 = pow && (!W.estop || W.f.short24) && !W.f.cut1;   // S13 → NC 11-12 → S14
  const ch2 = pow && !W.estop && !W.f.cut2;                    // S13 → NC 21-22 → S34
  const fb = !K.k1 && !K.k2;                                   // K1/K2 NC in series with the reset (A1 → X1)
  if (!ch1) R.c1Opened = true; if (!ch2) R.c2Opened = true;
  if (R.out && (!ch1 || !ch2 || !pow)){ R.out = false; R.armed = false; R.c1Opened = !ch1; R.c2Opened = !ch2; }
  if (!R.armed && R.c1Opened && R.c2Opened && ch1 && ch2) R.armed = true;
  R.lock = (!R.out && ch1 && ch2 && !R.armed) ? 'one' : '';
  const fall = R.prevReset && !W.reset; R.prevReset = W.reset;
  if (fall && pow && ch1 && ch2 && R.armed && fb && !R.out){ R.out = true; see(pf + '-reset'); }
  else if (fall && !R.out){ if (!fb) see(pf + '-weld'); if (R.lock) see(pf + '-one'); }
  if (!pow) R.out = false;
  return {pow, ch1, ch2, fb, q1:R.out, q2:R.out};
}
/* ---------------- RT7: two outputs drop at once (13-14, 23-24), two drop after the delay (43-44, 53-54) ----------------
   Delay picked by linking T0/T1/T2: RT7A = 0, 0.5, 1.0, 1.5 s. K1/K2 sit on the delayed outputs; 13-14 gives the stop command to the drive. */
const DELAYS = [0, 500, 1000, 1500];
const D = {qd:false, tOff:0, was:0};
function rt7Delay(q){
  const now = performance.now(), ms = DELAYS[W.f.dly == null ? 3 : W.f.dly];
  if (q){ D.qd = true; D.tOff = 0; D.was = ms; }
  else if (D.qd){ if (!D.tOff) D.tOff = now; if (now - D.tOff >= ms){ D.qd = false; see(D.was ? 'rt7-soft' : 'rt7-zero'); } }
  return D.qd;
}
/* ---------------- BT50: E-stop in its own supply (A1), test/start input X4 ----------------
   A1 ← E-stop NC ← +24V. X4 ← START ← K2 NC ← K1 NC ← A1. Outputs close when A1 is fed and X4 closes; open when A1 is cut. */
const B = {out:false};
function bt50Step(){
  const px = dev === 'jsbt5' ? 'j5' : 'bt';
  const pow = W.supply >= 19.2;
  const a1 = pow && !W.estop && !W.f.cut1;
  const fb = !K.k1 && !K.k2;
  const x4 = a1 && fb && (W.reset || !!W.f.stuck);
  if (!a1){ if (B.out) see(px + '-stop'); B.out = false; }
  else if (x4 && !B.out){ B.out = true; see(W.f.stuck ? px + '-stuck' : px + '-start'); }
  if (a1 && W.reset && !fb && !B.out) see(px + '-weld');
  return {pow, a1, fb, x4, q1:B.out, q2:B.out};
}
/* ---------------- Pilz PNOZ X3P ----------------
   E-stop dual channel with cross-short detection: NC 1 on S11-S12, NC 2 on S21-S22.
   Monitored reset: RESET + K5/K6 feedback NC on S33-S34 (S13-S14 open). Automatic: S13-S14 closed (through the feedback). */
const Z = {out:false, prevReset:false, closedAt:0, tripped:false, armed:true, c1o:false, c2o:false};
function pnozStep(){
  const now = performance.now();
  if (W.f.cross) Z.tripped = true;                        // channels shorted together: internal electronic fuse trips
  if (Z.tripped && !W.f.cross && W.supply < 19.2) Z.tripped = false; // cleared by a power cycle once the short is gone
  const pow = W.supply >= 20.4 && !Z.tripped;             // 24V −15%
  const ch1 = pow && !W.estop, ch2 = pow && !W.estop && !W.f.cut2;
  const fb = !K.k1 && !K.k2;
  if (!ch1) Z.c1o = true; if (!ch2) Z.c2o = true;
  if (Z.out && (!ch1 || !ch2)){ Z.out = false; Z.armed = false; Z.c1o = !ch1; Z.c2o = !ch2; }
  if (!Z.armed && Z.c1o && Z.c2o && ch1 && ch2) Z.armed = true;
  const inOk = ch1 && ch2 && Z.armed;
  if (!inOk) Z.closedAt = 0; else if (!Z.closedAt) Z.closedAt = now;
  const waited = Z.closedAt && now - Z.closedAt >= 300;
  const rise = W.reset && !Z.prevReset; Z.prevReset = W.reset;
  if (!Z.out && inOk && fb){
    if (W.f.auto && waited){ Z.out = true; see('pz-auto'); }
    else if (!W.f.auto && rise && waited){ Z.out = true; see('pz-reset'); }
  }
  if (!Z.out && rise && !fb) see('pz-weld');
  if (!pow) Z.out = false;
  if (Z.tripped) see('pz-cross');
  return {pow, ch1, ch2, fb, q1:Z.out, q2:Z.out, y32:ch1 && ch2, inOk, oneLock: ch1 && ch2 && !Z.armed};
}
/* ---------------- Vital 1 ---------------- */
const V = {out:false, prevReset:false};
function vitalStep(){
  const pow = W.supply >= 19.2;
  // loop T1 → Eden (guard 1) → Eden (guard 2) → Smile E-stop → R1 : 3 inverting sensors = odd → S1 open
  const closed = !W.gate && !W.gate2 && !W.estop && !W.f.cutLoop;
  let inv = 3; if (W.f.bypass) inv = 2;                 // a short across a sensor removes one inversion
  const s1Even = !!W.f.s1Wrong;                          // S1 tied to B1 = "even" expected
  const expectOdd = !s1Even;
  const rOk = pow && closed && ((inv % 2 === 1) === expectOdd);
  const rBad = pow && closed && !rOk;                    // pulses come back but wrong pattern
  const fb = !K.k1 && !K.k2;
  if (V.out && (!rOk || !pow)) V.out = false;
  const fall = V.prevReset && !W.reset; V.prevReset = W.reset;
  if (fall && rOk && fb && !V.out){ V.out = true; see('vi-reset'); }
  else if (fall && !V.out && !fb) see('vi-weld');
  return {pow, t:pow, r:rOk, rBad, q1:V.out, q2:V.out, fb};
}
/* ---------------- Pluto B20 (station 0) ----------------
   IQ10 = dynamic A, IQ11 = dynamic B. E-stop: A → NC → I0, B → NC → I1. Guard: A → I2, B → I3.
   K1/K2 NC (feedback, "Test") from +24V → I4. RESET from +24V → I5, its lamp (IndReset) on IQ16.
   Program: TC2RTI(In1=I0.0, In2=I0.1, Test=I0.4, Reset=I0.5) AND guard TC2RTI(I0.2, I0.3) → Q0.0 (K1), Q0.1 (K2) */
const P = {prog:true, out:false, blocks:{e:{arm:true,o1:false,o2:false,fault:false}, g:{arm:true,o1:false,o2:false,fault:false}}, prevReset:false, er:0, lowSince:0, t:0, k:false};
function tc(b, i1, i2){
  if (!i1) b.o1 = true; if (!i2) b.o2 = true;
  if (b.arm && (i1 !== i2)) { b.arm = false; b.o1 = !i1; b.o2 = !i2; }
  if (!b.arm && b.o1 && b.o2 && !i1 && !i2) { b.arm = true; b.fault = false; }
  b.fault = !b.arm && i1 && i2;  // only one channel cycled: TCfault, needs both open
  return i1 && i2 && b.arm;
}
function plutoStep(){
  const now = performance.now();
  let er = 0;
  if (W.supply < 18){ er = 15; P.low = true; } else if (P.low && P.er === 15 && !P.k){ er = 15; }
  if (P.k){ P.k = false; if (W.supply >= 18) P.low = false; }
  if (!P.low && W.supply >= 18) er = 0; if (W.supply < 18) er = 15;
  if (!P.prog) er = er || 20;
  if (W.f.short24) er = er || 10;      // IQ10 line touching +24V (dynamic output to foreign voltage)
  if (W.f.cross) er = er || 12;        // the two E-stop channels touching each other
  P.er = er;
  const run = !er;
  const dyn = run;                     // IQ10/IQ11 pulse only while running
  const I0 = dyn && !W.estop && !W.f.cut1, I1 = dyn && !W.estop && !W.f.cut2;
  const I2 = dyn && !W.gate, I3 = false; // guard: Eden (Adam on the frame, Eva on the door) on I2, one dynamic channel
  const I4 = W.supply >= 18 && !K.k1 && !K.k2;
  const I5 = W.supply >= 18 && W.reset;
  const eok = tc(P.blocks.e, I0, I1), gok = I2;
  const fall = P.prevReset && !I5; P.prevReset = I5;
  if (P.out && !(eok && gok && run)) P.out = false;
  if (fall && run && eok && gok && I4 && !P.out){ P.out = true; see('pl-reset'); }
  else if (fall && run && !P.out){ if (!I4) see('pl-weld'); if (P.blocks.e.fault || P.blocks.g.fault) see('pl-tcf'); }
  const ready = run && eok && gok && I4 && !P.out;
  const ind = P.out ? 'off' : ready ? 'flash' : 'on';
  if (er) see('pl-er' + er);
  return {run, er, I0, I1, I2, I3, I4, I5, q0:P.out, q1:P.out, ind, tcfault:P.blocks.e.fault || P.blocks.g.fault, eok, gok};
}

/* ---------------- device faces ---------------- */
/* ---------------- wiring diagram on the device itself (live) ----------------
   The device is drawn as a box with its terminal names; every wire lights green while current flows in it.
   Terminal positions are simplified for clear routing: the real order is on the photo. */
const WD = (function(){
  const G = '#2f9e44', OFF = '#8a949a', RED = '#c62828', BLUE = '#2f6fb5';
  const w = (d, on, col) => `<path d="${d}" fill="none" stroke="${on ? (col || G) : OFF}" stroke-width="${on ? 3.4 : 2.2}" stroke-linejoin="round" stroke-linecap="round"/>`;
  const pinR = (x, y, n) => `<circle cx="${x}" cy="${y}" r="5" fill="#fff" stroke="#333" stroke-width="1.5"/><text x="${x - 10}" y="${y + 4}" text-anchor="end" font-weight="700" font-size="12">${n}</text>`;
  const pin = (x, y, n, up) => `<circle cx="${x}" cy="${y}" r="5" fill="#fff" stroke="#333" stroke-width="1.5"/><text x="${x}" y="${up ? y + 20 : y - 10}" text-anchor="middle" font-weight="700" font-size="12">${n}</text>`;
  // vertical contact between (x,y1) and (x,y2): NC drawn closed when `closed`
  const cV = (x, y1, y2, closed, lab, nc) => { const m = (y1 + y2) / 2;
    return `<path d="M${x} ${y1}V${m - 10}M${x} ${y2}V${m + 10}" stroke="currentColor" stroke-width="2"/>`
      + (closed ? `<path d="M${x} ${m - 10}L${x + 2} ${m + 10}" stroke="${G}" stroke-width="3"/>` : `<path d="M${x} ${m + 10}L${x - 14} ${m - 8}" stroke="currentColor" stroke-width="2.4"/>`)
      + (nc ? `<path d="M${x} ${m - 10}H${x + 9}" stroke="currentColor" stroke-width="2"/>` : '')
      + `<text x="${x - 18}" y="${m + 4}" text-anchor="end" font-size="11">${lab}</text>`; };
  const cH = (x1, x2, y, closed, lab, nc) => { const m = (x1 + x2) / 2;
    return `<path d="M${x1} ${y}H${m - 10}M${x2} ${y}H${m + 10}" stroke="currentColor" stroke-width="2"/>`
      + (closed ? `<path d="M${m - 10} ${y}L${m + 10} ${y + 2}" stroke="${G}" stroke-width="3"/>` : `<path d="M${m + 10} ${y}L${m - 8} ${y - 14}" stroke="currentColor" stroke-width="2.4"/>`)
      + (nc ? `<path d="M${m + 10} ${y}V${y - 9}" stroke="currentColor" stroke-width="2"/>` : '')
      + `<text x="${m}" y="${y + 20}" text-anchor="middle" font-size="11">${lab}</text>`; };
  const coil = (x, y, lab, on) => `<rect x="${x - 16}" y="${y}" width="32" height="26" rx="3" fill="${on ? 'rgba(47,158,68,.25)' : 'var(--panel)'}" stroke="${on ? G : 'currentColor'}" stroke-width="2"/><text x="${x}" y="${y + 18}" text-anchor="middle" font-weight="700" font-size="12">${lab}</text>`;
  const box = (x1, y1, x2, y2, name) => `<rect x="${x1}" y="${y1}" width="${x2 - x1}" height="${y2 - y1}" rx="10" fill="color-mix(in srgb,var(--panel) 80%,#f3c613)" stroke="#8a7400" stroke-width="2"/><text x="${(x1 + x2) / 2}" y="${(y1 + y2) / 2 + 6}" text-anchor="middle" font-size="18" font-weight="700">${name}</text>`;
  const sens = (x, y, lab, ok) => `<rect x="${x}" y="${y - 15}" width="58" height="30" rx="6" fill="#ffd23a" stroke="#8a7400"/><circle cx="${x + 10}" cy="${y}" r="5" fill="${ok ? G : '#e03131'}"/><text x="${x + 34}" y="${y + 5}" text-anchor="middle" font-size="11" fill="#222" font-weight="700">${lab}</text>`;
  const rails = () => `<path d="M20 40H680" stroke="${RED}" stroke-width="3"/><text x="24" y="32" font-weight="700" fill="${RED}">+24V</text><path d="M20 370H680" stroke="${BLUE}" stroke-width="3"/><text x="24" y="390" font-weight="700" fill="${BLUE}">0V</text>`;
  const outs = (S, n1, n2, k1, k2, q1, q2) => {   // two safety outputs from +24V to the contactor coils
    let o = '';
    o += w('M460 165H490V40', S.pow) + w('M460 185H560V250', q1) + coil(560, 250, k1, q1) + w('M560 276V370', q1, BLUE);
    o += w('M460 215H510V40', S.pow) + w('M460 235H630V250', q2) + coil(630, 250, k2, q2) + w('M630 276V370', q2, BLUE);
    return o;
  };
  function svg(inner){ return `<svg viewBox="0 0 700 400" role="img" aria-label="رسم التوصيل" style="display:block;margin:0 auto;width:100%;max-width:760px;direction:ltr"><g font-family="IBM Plex Mono,monospace" font-size="12" fill="currentColor">${rails()}${inner}</g></svg>`; }
  function rt9(S, K, W){
    const fb = !K.k1 && !K.k2, rs = W.reset;
    let g = box(280, 140, 460, 260, 'RT9');
    g += w('M300 40V140', S.pow) + w('M300 260V370', S.pow, BLUE);
    g += w('M340 140V110H190V150', S.pow) + cV(190, 150, 190, !W.estop, 'NC 11-12', true) + w('M190 190V310H340V260', S.ch1);
    g += w('M170 110H90V150', S.pow) + cV(90, 150, 190, !W.estop, 'NC 21-22', true) + w('M90 190V330H380V260', S.ch2);
    g += w('M660 40V80H640', true) + cH(600, 640, 80, !K.k1, 'K1 NC', true) + w('M600 80H580', fb) + cH(540, 580, 80, !K.k2, 'K2 NC', true) + w('M540 80H520', fb) + cH(480, 520, 80, rs, 'RESET') + w('M480 80H420V140', fb && rs);
    g += outs(S, '13-14', '23-24', 'K1', 'K2', S.q1, S.q2);
    g += pin(300, 140, '+A1') + pin(340, 140, 'S13') + pin(420, 140, 'X1') + pin(300, 260, '-A2', 1) + pin(340, 260, 'S14', 1) + pin(380, 260, 'S34', 1);
    g += pinR(460, 165, '13') + pinR(460, 185, '14') + pinR(460, 215, '23') + pinR(460, 235, '24');
    return svg(g);
  }
  function pnoz(S, K, W){
    const fb = !K.k1 && !K.k2, rs = W.reset;
    let g = box(280, 140, 460, 260, 'PNOZ X3P');
    g += w('M300 40V140', S.pow) + w('M300 260V370', S.pow, BLUE);
    g += w('M340 140V110H190V150', S.pow) + cV(190, 150, 190, !W.estop, 'NC 11-12', true) + w('M190 190V310H340V260', S.ch1);
    g += w('M380 140V100H90V150', S.pow) + cV(90, 150, 190, !W.estop, 'NC 21-22', true) + w('M90 190V330H380V260', S.ch2);
    if (W.f.auto){ g += w('M420 140V95H440V300H420V260', S.pow && fb) + `<text x="446" y="210" font-size="10">K5·K6 NC</text>`; }
    else { g += w('M420 140V80H480', S.pow) + cH(480, 520, 80, !K.k1, 'K5 NC', true) + w('M520 80H540', S.pow && fb) + cH(540, 580, 80, !K.k2, 'K6 NC', true) + w('M580 80H600', S.pow && fb) + cH(600, 640, 80, rs, 'RESET') + w('M640 80H680V340H420V260', S.pow && fb && rs); }
    g += outs(S, '13-14', '23-24', 'K5', 'K6', S.q1, S.q2);
    g += pin(300, 140, 'A1') + pin(340, 140, 'S11') + pin(380, 140, 'S21') + pin(420, 140, W.f.auto ? 'S13' : 'S33') + pin(300, 260, 'A2', 1) + pin(340, 260, 'S12', 1) + pin(380, 260, 'S22', 1) + pin(420, 260, W.f.auto ? 'S14' : 'S34', 1);
    g += pinR(460, 165, '13') + pinR(460, 185, '14') + pinR(460, 215, '23') + pinR(460, 235, '24');
    return svg(g);
  }
  function vital(S, K, W){
    const fb = !K.k1 && !K.k2, rs = W.reset, p = S.pow;
    const a1 = p && !W.gate, a2 = a1 && !W.f.cutLoop && !W.gate2, sm = a2 && !W.estop;
    let g = box(280, 140, 460, 260, 'Vital 1');
    g += w('M300 40V140', p) + w('M300 260V370', p, BLUE);
    g += w('M340 260V320H246', p) + sens(188, 320, 'Adam 1', a1) + w('M188 320H166', a1) + sens(108, 320, 'Adam 2', a2) + w('M108 320H70V246', a2) + `<rect x="46" y="186" width="48" height="60" rx="8" fill="#ffd23a" stroke="#8a7400"/><circle cx="70" cy="206" r="10" fill="#d1261a"/><text x="70" y="238" text-anchor="middle" font-size="10" fill="#222" font-weight="700">Smile</text>` + w('M70 186V100H380V140', sm);
    g += `<text x="40" y="356" font-size="11">T1 → Adam 1 → Adam 2 → Smile → R1   (3 = odd → S1 open)</text>`;
    g += w('M340 140V80H480', p) + cH(480, 520, 80, !K.k1, 'K1 NC', true) + w('M520 80H540', p && fb) + cH(540, 580, 80, !K.k2, 'K2 NC', true) + w('M580 80H600', p && fb) + cH(600, 640, 80, rs, 'RESET') + w('M640 80H680V115H420V140', p && fb && rs);
    g += outs(S, '13-14', '23-24', 'K1', 'K2', S.q1, S.q2);
    g += pin(300, 140, '+A1') + pin(340, 140, 'B1') + pin(380, 140, 'R1') + pin(420, 140, 'X1') + pin(300, 260, '-A2', 1) + pin(340, 260, 'T1', 1);
    g += pinR(460, 165, '13') + pinR(460, 185, '14') + pinR(460, 215, '23') + pinR(460, 235, '24');
    return svg(g);
  }
  function pluto(S, K, W){
    const fb = !K.k1 && !K.k2, rs = W.reset, run = S.run;
    let g = box(250, 140, 460, 260, 'Pluto B20');
    g += w('M270 40V140', true) + w('M270 260V370', true, BLUE);
    g += w('M310 140V110H190V150', run) + cV(190, 150, 190, !W.estop, 'NC 11-12', true) + w('M190 190V310H310V260', S.I0);
    g += w('M350 140V100H90V150', run) + cV(90, 150, 190, !W.estop, 'NC 21-22', true) + w('M90 190V330H350V260', S.I1);
    g += w('M310 110H230V196', run) + sens(204, 211, 'Adam', S.I2) + w('M230 226V290H390V260', S.I2);
    g += w('M440 40V60H480', true) + cH(480, 520, 60, !K.k1, 'K1 NC', true) + w('M520 60H540', fb) + cH(540, 580, 60, !K.k2, 'K2 NC', true) + w('M580 60H660V350H430V260', fb);
    g += w('M600 40V100H560', true) + cH(520, 560, 100, rs, 'RESET') + w('M520 100H420V140', rs);
    g += w('M390 140V118H372V100', S.ind !== 'off') + `<circle cx="372" cy="92" r="8" fill="${S.ind !== 'off' ? '#3d7bff' : 'var(--panel)'}" stroke="currentColor"/><text x="356" y="96" text-anchor="end" font-size="10">مصباح RESET</text>` + w('M380 92H392V60H372', false);
    g += outs({pow:true}, '0L-Q0', '1L-Q1', 'K1', 'K2', S.q0, S.q1);
    g += pin(270, 140, '+24V') + pin(310, 140, 'IQ10') + pin(350, 140, 'IQ11') + pin(390, 140, 'IQ16') + pin(420, 140, 'I5') + pin(270, 260, '0V', 1) + pin(310, 260, 'I0', 1) + pin(350, 260, 'I1', 1) + pin(390, 260, 'I2', 1) + pin(430, 260, 'I4', 1);
    g += pinR(460, 165, '0L') + pinR(460, 185, 'Q0') + pinR(460, 215, '1L') + pinR(460, 235, 'Q1');
    return svg(g);
  }
  function bt50(S, K, W){
    const fb = !K.k1 && !K.k2, a1 = S.a1, st = W.reset || W.f.stuck;
    let g = box(280, 140, 460, 260, 'BT50');
    g += w('M190 40V70', S.pow) + cV(190, 70, 110, !W.estop, 'NC 11-12', true) + w('M190 110V125H300V140', a1 && !W.f.cut1);
    g += w('M300 125V100H480', a1) + cH(480, 520, 100, !K.k1, 'K1 NC', true) + w('M520 100H540', a1 && !K.k1) + cH(540, 580, 100, !K.k2, 'K2 NC', true) + w('M580 100H600', a1 && fb) + cH(600, 640, 100, st, W.f.stuck ? 'START ⚠' : 'START') + w('M640 100H660V122H420V140', a1 && fb && st);
    g += w('M300 260V370', a1, BLUE);
    g += outs({pow:true}, '13-14', '23-24', 'K1', 'K2', S.q1, S.q2);
    g += pin(300, 140, 'A1') + pin(420, 140, 'X4') + pin(300, 260, '-A2', 1);
    g += pinR(460, 165, '13') + pinR(460, 185, '14') + pinR(460, 215, '23') + pinR(460, 235, '24');
    g += `<text x="40" y="356" font-size="11">+24V → E-Stop → A1   ·   A1 → K1 NC → K2 NC → START → X4</text>`;
    return svg(g);
  }
  const rt6 = (S, K, W) => rt9(S, K, W).replace('>RT9<', '>RT6<');
  const rt7 = (S, K, W) => rt9(S, K, W).replace('>RT9<', '>RT7A<').replace('>K1</text>', '>VFD</text>').replace('>K2</text>', '>K1 (t)</text>');
  const jsbt5 = (S, K, W) => bt50(S, K, W).replace('>BT50<', '>JSBT5<').replace('>X4<', '>X2<').replace('>-A2<', '>A2<').replace('START → X4', 'START → X2').replace('A1 → K1 NC', 'X1 → K1 NC');
  return {rt9, pnoz, vital, pluto, rt6, rt7, bt50, jsbt5};
})();

const pct = (x, y, w, h) => ({x:x / w * 100, y:y / h * 100});
const FACE = {
  pluto:{img:'img/pluto-b20-off.jpg', w:569, h:1086, cls:'pl', cap:'ABB Pluto B20 v2 · المحطة 0',
    leds:{I0:[120,509],I1:[156,483],I2:[188,508],I3:[226,483],I4:[259,508],I5:[296,508],I6:[327,483],I7:[363,508],IQ10:[397,483],IQ11:[433,506],Q2:[465,482],Q3:[501,507],
          IQ12:[54,735],IQ13:[89,759],IQ14:[122,734],IQ15:[158,759],IQ16:[190,734],IQ17:[227,759],Q0:[364,734],Q1:[500,733]}},
  pnoz:{img:'img/pnoz-x3p.jpg', w:849, h:1629, cls:'pz', cap:'Pilz PNOZ X3P 24V AC/DC',
    leds:{POWER:[182,745],CH1:[182,835],CH2:[182,925]}},
  rt9:{img:'img/rt9-off.jpg', w:572, h:1854, cls:'rt', cap:'ABB RT9 24VDC',
    leds:{In1:[194,778],L1:[194,864],On:[192,953],L2:[193,1039],In2:[194,1125]}},
  rt6:{img:'img/rt6-off.jpg', w:805, h:1277, cls:'r6', cap:'ABB Jokab RT6 24VDC',
    leds:{In1:[200,533],L1:[200,594],On:[200,653],L2:[200,713],In2:[200,773]}},
  rt7:{img:'img/rt7-off.jpg', w:805, h:1277, cls:'r6', cap:'ABB Jokab RT7A 24VDC · تأخير 0–1.5 ثانية',
    leds:{In1:[196,532],L1:[195,592],On:[195,652],L2:[195,712],In2:[195,772],t:[713,649]}},
  bt50:{img:'img/bt50-off.jpg', w:461, h:1270, cls:'bt', cap:'ABB Jokab BT50 24VDC',
    leds:{On:[188,649],Out:[189,709],X4:[188,767]}},
  jsbt5:{img:'img/jsbt5-off.jpg', w:368, h:955, cls:'j5', cap:'ABB Jokab JSBT5 24VAC/DC',
    leds:{On:[178,520]}},
  vital:{img:'img/vital1-off.jpg', w:269, h:921, cls:'vi', cap:'ABB Vital 1 24VDC',
    leds:{T:[69,385],L1:[69,430],On:[69,473],L2:[70,518],R:[70,561]}}
};
function buildFace(){
  const F = FACE[dev], host = $('#dev');
  host.className = 'devwrap ' + F.cls;
  let h = `<img src="${F.img}" width="${F.w}" height="${F.h}" alt="${esc(F.cap)}">`;
  const big = dev === 'pluto' ? [4.6, 1.6] : dev === 'rt9' ? [7.6, 2.4] : dev === 'pnoz' ? [5.8, 2.2] : dev === 'rt6' || dev === 'rt7' ? [4.8, 3.0] : dev === 'bt50' ? [8.2, 3.0] : dev === 'jsbt5' ? [9.4, 3.6] : [6.4, 1.9];
  Object.keys(F.leds).forEach(k => { const [x, y] = F.leds[k], p = pct(x, y, F.w, F.h);
    const col = dev === 'pluto' ? (k === 'Q0' || k === 'Q1' || k === 'Q2' || k === 'Q3' ? 'r' : 'y') : 'g';
    h += `<i class="led ${col}${dev === 'pnoz' ? ' sq' : ''}" data-led="${k}" style="left:${p.x}%;top:${p.y}%;width:${big[0]}%;height:${big[1]}%"></i>`; });
  if (dev === 'pluto'){
    h += `<div class="disp" id="disp" style="left:60.6%;top:52.95%;width:30.2%;height:6.45%"><span></span><span></span></div>`;
    h += `<button type="button" class="kbtn" id="kbtn" style="left:22.85%;top:57.27%;width:8%;aspect-ratio:1" aria-label="زر K"></button>`;
  }
  host.innerHTML = h;
  if (dev === 'vital') { const r = host.querySelector('[data-led=R]'); r.style.width = r.style.height = ''; }
  $('#devcap').textContent = F.cap;
  const kb = $('#kbtn'); if (kb) kb.addEventListener('click', () => { P.k = true; see('pl-k'); tick(); });
}
function led(k, on, blink){ const e = document.querySelector(`[data-led="${k}"]`); if (!e) return; e.classList.toggle('on', !!on); e.classList.toggle('blink', !!blink); }

/* ---------------- machine controls ---------------- */
function ctlHtml(){
  const gate = dev === 'vital' || dev === 'pluto';
  return `<button type="button" class="btn estop" data-c="estop" aria-pressed="${W.estop}"><i></i>${W.estop ? 'الطوارئ مضغوط' : 'اضغط الطوارئ'}<small>${W.estop ? 'اضغط مرة أخرى لتديره' : dev === 'bt50' || dev === 'jsbt5' ? '1 × NC في تغذية A1' : '2 × NC'}</small></button>`
    + (gate ? `<button type="button" class="btn" data-c="gate" aria-pressed="${W.gate}">${W.gate ? 'البوابة مفتوحة' : 'افتح البوابة'}<small>${dev === 'vital' ? 'Adam 1 + Eva' : 'Adam + Eva على I2'}</small></button>` : '')
    + (dev === 'vital' ? `<button type="button" class="btn" data-c="gate2" aria-pressed="${W.gate2}">${W.gate2 ? 'الباب الثاني مفتوح' : 'افتح الباب الثاني'}<small>Adam 2 + Eva</small></button>` : '')
    + `<button type="button" class="btn rst" data-c="reset" aria-pressed="false"><i id="rlamp"></i>${dev === 'bt50' || dev === 'jsbt5' ? 'START' : 'RESET'}<small>${dev === 'bt50' ? 'يعمل عند الضغط (X4)' : dev === 'jsbt5' ? 'يعمل عند الضغط (X1-X2)' : 'اضغط واترك'}</small></button>`
    + `<button type="button" class="btn go" data-c="power" aria-pressed="${W.supply >= 19.2}">${W.supply >= 19.2 ? 'التغذية 24V' : 'التغذية ' + W.supply + 'V'}<small>اضغط لتغيير الجهد</small></button>`;
}
const FAULTS = {
  pnoz:[['weld','الحم K5','يبقى الكونتاكتور K5 ملتصقًا'],['cross','التصقت القناتان معًا','قصر بين S12 وS22 (cross-short)'],['cut2','قطع سلك القناة 2','S22 مقطوع'],['auto','اربط S13-S14','ريست أوتوماتيك']],
  pluto:[['weld','الحم K1','يبقى الكونتاكتور K1 ملتصقًا'],['short24','سلك القناة 1 لمس 24V','خط IQ10 لمس +24V'],['cross','التصقت القناتان معًا','قصر بين I0 وI1'],['cut2','قطع سلك القناة 2','انقطع سلك I1'],['noprog','امسح البرنامج','كأن الجهاز جديد']],
  rt6:[['weld','الحم K1','يبقى الكونتاكتور K1 ملتصقًا'],['short24','القناة 1 لمست 24V','S14 ملتصق بـ S13'],['cut2','قطع سلك القناة 2','S34 مقطوع']],
  rt7:[['dly','زمن التأخير','اضغط لتغيّره (T0 · T1 · T2)'],['weld','الحم K1','يبقى الكونتاكتور K1 ملتصقًا'],['cut2','قطع سلك القناة 2','S34 مقطوع']],
  bt50:[['weld','الحم K1','يبقى الكونتاكتور K1 ملتصقًا'],['stuck','زر START عالق','X4 مغلق دائمًا'],['cut1','قطع سلك A1','بين الطوارئ وA1']],
  jsbt5:[['weld','الحم K1','يبقى الكونتاكتور K1 ملتصقًا'],['stuck','زر START عالق','X1-X2 مغلق دائمًا'],['cut1','قطع سلك A1','بين الطوارئ وA1']],
  rt9:[['weld','الحم K1','يبقى الكونتاكتور K1 ملتصقًا'],['short24','القناة 1 لمست 24V','S14 ملتصق بـ S13'],['cut2','قطع سلك القناة 2','S34 مقطوع']],
  vital:[['weld','الحم K1','يبقى الكونتاكتور K1 ملتصقًا'],['bypass','قصر على حساس','وضع أحدهم جمبر على Adam 2'],['s1Wrong','وصّل S1 مع B1','والحساسات 3 (فردي)'],['cutLoop','قطع سلك الحلقة','بين Adam 1 وAdam 2']]
};
function faultsHtml(){
  return FAULTS[dev].map(f => { if (f[0] === 'dly') return `<button type="button" class="btn" data-f="dly" aria-pressed="false">⏱ ${f[1]}: ${DELAYS[W.f.dly == null ? 3 : W.f.dly] / 1000} ث<br><small class="muted">${f[2]}</small></button>`;
    const on = f[0] === 'noprog' ? !P.prog : !!W.f[f[0]]; return `<button type="button" class="btn" data-f="${f[0]}" aria-pressed="${on}">${on ? '✕ ' : ''}${f[1]}<br><small class="muted">${f[2]}</small></button>`; }).join('')
    + (dev === 'pluto' && !P.prog ? `<button type="button" class="btn pri" data-f="download">⬇ حمّل البرنامج<br><small>Comp ← Down ← كلمة المرور</small></button>` : '');
}
function wireHtml(){
  if (dev === 'pluto') return `<ul><li>التغذية: <code>+24V</code> و<code>0V</code>. رقم المحطة من الـ IDFIX = <b>0</b>.</li>
    <li><code>IQ10</code> معرَّف <b>خرجًا ديناميكيًا A</b>، و<code>IQ11</code> <b>خرجًا ديناميكيًا B</b>.</li>
    <li>الطوارئ: <code>IQ10 (A)</code> ← NC 11-12 ← <code>I0</code>، و<code>IQ11 (B)</code> ← NC 21-22 ← <code>I1</code>.</li>
    <li>البوابة: <code>IQ10 (A)</code> ← حساس Eden (<b>Adam</b> على الإطار و<b>Eva</b> على الباب) ← <code>I2</code>. الـ Adam يقلب الإشارة، فـ I2 معرَّف بأنه <b>ينتظر A معكوسة</b>.</li>
    <li>مراقبة الكونتاكتورات: <code>+24V</code> ← NC من K1 ← NC من K2 ← <code>I4</code>.</li>
    <li>الريست: <code>+24V</code> ← زر RESET ← <code>I5</code>، ومصباحه على <code>IQ16</code>.</li>
    <li>الخرج: <code>0L–Q0</code> ← ملف K1، و<code>1L–Q1</code> ← ملف K2. المحرك على K1 وK2 على التوالي.</li></ul>`;
  if (dev === 'pnoz') return `<ul><li>التغذية: <code>A1</code> و<code>A2</code> (24V AC/DC)، و<code>⏚</code> على الأرضي.</li>
    <li>الطوارئ بقناتين بكشف القصر: NC 11-12 على <code>S11-S12</code>، وNC 21-22 على <code>S21-S22</code>.</li>
    <li>${W.f.auto ? '<b>ريست أوتوماتيك:</b> NC من K5 وK6 على التوالي على <code>S13-S14</code>، و<code>S33-S34</code> فارغ.' : '<b>ريست مراقَب:</b> NC من K5 وK6 على التوالي مع زر RESET على <code>S33-S34</code>، و<code>S13-S14</code> فارغ.'}</li>
    <li>الخرج: <code>13-14</code> ← K5، و<code>23-24</code> ← K6، و<code>33-34</code> فارغ. <code>41-42</code> و<code>Y32</code> للـ PLC.</li></ul>`;
  if (dev === 'rt6' || dev === 'rt7') return `<ul><li>التغذية: <code>+A1</code> = 24V و<code>-A2</code> = 0V.</li>
    <li>القناة 1: <code>S13</code> ← NC 11-12 ← <code>S14</code>. القناة 2: <code>S13</code> ← NC 21-22 ← <code>S34</code> (الطريقة 2).</li>
    <li>الريست المراقَب: <code>S53</code> ← NC من K1 ← NC من K2 ← زر RESET ← <code>X1</code>. و<code>X4</code> فارغ.</li>
    ${dev === 'rt6' ? '<li>الخرج: <code>13-14</code> ← K1، و<code>23-24</code> ← K2، و<code>33-34</code> احتياطي، و<code>41-42</code> NC للمعلومات.</li>'
      : '<li>الخرج المباشر <code>13-14</code> ← أمر إيقاف للانفرتر، و<code>23-24</code> احتياطي. الخرجان المتأخران <code>43-44</code> ← K1 و<code>53-54</code> ← K2. والتأخير بجمبر على <code>T0</code> و<code>T1</code> و<code>T2</code>.</li>'}</ul>`;
  if (dev === 'jsbt5') return `<ul><li>الطوارئ في التغذية نفسها: <code>+24V</code> ← NC 11-12 ← <code>A1</code>، و<code>A2</code> = 0V. والطرفان A1 وA2 كلاهما في الأسفل.</li>
    <li>دخل الاختبار: <code>X1</code> ← NC من K1 ← NC من K2 ← START ← <code>X2</code>. يجب أن يُغلق X1-X2 مرة لتعمل المخارج، ثم يمكن أن يبقى مفتوحًا.</li>
    <li>الخرج: <code>13-14</code> ← K1، و<code>23-24</code> ← K2، و<code>33-34</code> احتياطي، و<code>41-42</code> NC للمعلومات.</li>
    <li>وفي الكتالوج طريقة أعلى أمانًا: تلامس ثانٍ في الطوارئ على <code>A2</code> (توصيل مزدوج في التغذية).</li></ul>`;
  if (dev === 'bt50') return `<ul><li>لا توجد قنوات دخل: الطوارئ في التغذية نفسها: <code>+24V</code> ← NC 11-12 ← <code>A1</code>، و<code>-A2</code> = 0V.</li>
    <li>دخل الاختبار: <code>A1</code> ← NC من K1 ← NC من K2 ← START ← <code>X4</code>. الخرج يعمل عند إغلاق X4، ثم يمكن أن يُفتح X4.</li>
    <li>الخرج: <code>13-14</code> ← K1، و<code>23-24</code> ← K2، و<code>33-34</code> احتياطي، و<code>41-42</code> NC لمصباح «الطوارئ مضغوط».</li>
    <li>هذا توصيل بقناة واحدة: أغلب استخدامه ريلاي توسعة تُغذّى <code>A1</code> فيه من خرج أمان في RT9 أو Pluto.</li></ul>`;
  if (dev === 'rt9') return `<ul><li>التغذية: <code>+A1</code> = 24V و<code>-A2</code> = 0V.</li>
    <li>القناة 1: <code>S13</code> ← NC 11-12 ← <code>S14</code>. القناة 2: <code>S13</code> ← NC 21-22 ← <code>S34</code> (الطريقة 2، Cat. 3).</li>
    <li>الريست المراقَب: <code>+A1</code> ← NC من K1 ← NC من K2 ← زر RESET ← <code>X1</code>. و<code>X4</code> فارغ.</li>
    <li>الخرج: <code>13-14</code> ← K1، و<code>23-24</code> ← K2.</li></ul>`;
  return `<ul><li>التغذية: <code>+A1</code> و<code>-A2</code>. الحساسات من <code>B1</code> و<code>B2</code>.</li>
    <li>الحلقة: <code>T1</code> ← Adam 1 (البوابة) ← Adam 2 (الباب الثاني) ← طوارئ Smile ← <code>R1</code>. كل منها يقلب الإشارة: <b>3 = فردي</b>، فـ <code>S1</code> فارغ. وعلى كل باب Eva.</li>
    <li>الريست المراقَب: <code>B1</code> ← NC من K1 ← NC من K2 ← RESET ← <code>X1</code>.</li>
    <li>الخرج: <code>13-14</code> ← K1، و<code>23-24</code> ← K2.</li></ul>`;
}

/* ---------------- scene (motor + contactors) ---------------- */
/* doors with Eden: Adam on the fixed frame (LED + M12 cable), Eva on the door. Click a door to open / close it. */
function doorSvg(n){
  return `<figure class="door" data-door="${n}" tabindex="0" role="button" aria-label="الباب ${n}: افتح أو أغلق">
   <svg viewBox="0 0 240 190" aria-hidden="true"><g font-family="IBM Plex Mono,monospace" font-size="12" fill="currentColor">
    <rect x="8" y="10" width="224" height="160" rx="6" fill="color-mix(in srgb,var(--panel) 70%,#7d8388)" stroke="var(--line)"/>
    <rect x="18" y="18" width="14" height="148" fill="#5d646a"/><rect x="196" y="18" width="14" height="148" fill="#5d646a"/>
    <rect x="34" y="22" width="160" height="140" fill="#20292e" opacity=".55"/><path d="M60 150l30-60 25 30 20-25 30 55z" fill="#f0a03c" opacity=".35"/>
    <g class="leaf"><rect x="32" y="20" width="162" height="144" rx="3" fill="#c9d0d4" stroke="#7d8388" stroke-width="2"/>
      <g stroke="#9aa3a8" stroke-width="1.2">${Array.from({length:9}, (_, i) => `<path d="M${44 + i*17} 30V154"/>`).join('')}${Array.from({length:7}, (_, i) => `<path d="M40 ${36 + i*18}H186"/>`).join('')}</g>
      <rect x="182" y="78" width="10" height="34" rx="3" fill="#ffd23a" stroke="#8a7400"/><text x="160" y="72" font-size="11" fill="#333" font-weight="700">Eva</text>
      <rect x="168" y="118" width="18" height="6" rx="3" fill="#333"/></g>
    <rect x="200" y="76" width="22" height="38" rx="4" fill="#f3c613" stroke="#8a7400"/><circle class="adled" cx="211" cy="86" r="5" fill="#e03131"/>
    <path d="M211 114V168" stroke="#333" stroke-width="3"/><text x="200" y="186" font-weight="700">Adam</text>
   </g></svg><figcaption>الباب ${n}<span class="dst"></span></figcaption></figure>`;
}
function doorsHtml(){ return dev === 'vital' ? doorSvg(1) + doorSvg(2) : dev === 'pluto' ? doorSvg(1) : ''; }
function updateDoors(){
  const box = document.getElementById('doors'); if (!box || box.hidden) return;
  const pow = W.supply >= 19.2;
  const up = dev === 'vital' ? [pow, pow && !W.gate && !W.f.cutLoop] : [pow && !P.er];
  const open = [W.gate, W.gate2];
  box.querySelectorAll('.door').forEach((d, i) => {
    const o = !!open[i], led = d.querySelector('.adled'), st = d.querySelector('.dst');
    d.classList.toggle('open', o);
    const s = o ? ['#e03131', false, ': مفتوح، Adam أحمر'] : up[i] ? ['#2f9e44', false, ': مغلق، Adam أخضر'] : ['#e03131', true, ': مغلق، Adam يومض (ينتظر الإشارة)'];
    led.setAttribute('fill', s[0]); led.classList.toggle('bl', s[1]); st.textContent = s[2];
  });
}
function sceneSvg(st){
  const on = K.k1 && K.k2, k1 = K.k1, k2 = K.k2;
  const kc = c => c ? '#2f9e44' : '#7d8388';
  return `<svg viewBox="0 0 520 150" role="img" aria-label="الكونتاكتورات والمحرك">
   <g font-family="IBM Plex Mono,monospace" font-size="14" fill="currentColor">
   <rect x="20" y="30" width="90" height="90" rx="10" fill="var(--panel)" stroke="${kc(k1)}" stroke-width="4"/><text x="65" y="70" text-anchor="middle" font-weight="700">${dev === 'pnoz' ? 'K5' : 'K1'}</text><text x="65" y="95" text-anchor="middle" font-size="12">${k1 ? 'ON' : 'OFF'}${W.f.weld ? ' ⚠' : ''}</text>
   <rect x="140" y="30" width="90" height="90" rx="10" fill="var(--panel)" stroke="${kc(k2)}" stroke-width="4"/><text x="185" y="70" text-anchor="middle" font-weight="700">${dev === 'pnoz' ? 'K6' : 'K2'}</text><text x="185" y="95" text-anchor="middle" font-size="12">${k2 ? 'ON' : 'OFF'}</text>
   <path d="M110 75H140M230 75H300" stroke="${on ? '#2f9e44' : '#7d8388'}" stroke-width="4"/>
   <g class="motor${on ? ' run' : ''}"><rect x="300" y="35" width="120" height="80" rx="12" fill="#2f6fb5"/><g transform="translate(450 75)"><circle r="30" fill="none" stroke="currentColor" stroke-width="3"/><g class="rot"><path d="M0 -26V26M-26 0H26" stroke="#f0a03c" stroke-width="5"/></g></g>
   <text x="360" y="80" text-anchor="middle" fill="#fff" font-weight="700">M</text></g>
   <text x="260" y="145" text-anchor="middle" font-size="13">${on ? 'الماكينة تعمل' : 'الماكينة متوقفة'}</text>
   </g></svg>`;
}

/* ---------------- program view (Pluto) ---------------- */
function progHtml(s){
  if (dev === 'pnoz') return '<p>الـ PNOZ بلا برنامج: نوع التوصيل والريست يتحددان بالأسلاك والجمبرات. في الريست المراقَب يجب أن يبقى الدخل مغلقًا 300 مللي ثانية، ثم يعمل الريلاي عند إغلاق زر RESET.</p>';
  if (dev === 'rt6' || dev === 'rt7') return '<p>الـ ' + (dev === 'rt6' ? 'RT6' : 'RT7') + ' بلا برنامج: كل شيء بالتوصيل والجمبرات. القناتان يجب أن تُغلقا، ثم يعمل الريست عند ترك الزر بشرط أن تكون تلامسات NC في K1 وK2 مغلقة.' + (dev === 'rt7' ? ' وزمن التأخير يُختار بربط T0 وT1 وT2.' : '') + '</p>';
  if (dev === 'jsbt5') return '<p>الـ JSBT5 بلا برنامج ولا جمبرات: يعمل الخرج عندما تصل التغذية إلى A1 ويُغلق X1-X2، ويفصل عندما تنقطع تغذية A1. عرضه 22.5 مم فقط، وفيه 3 مخارج أمان.</p>';
  if (dev === 'bt50') return '<p>الـ BT50 بلا برنامج ولا جمبرات: يعمل الخرج عندما تصل التغذية إلى A1 ويُغلق X4. لا يراقب الحافة، فلو التصق زر START يعود الخرج وحده بمجرد رجوع الطوارئ، ولذلك يُراقَب زر START بتوصيل خاص أو يُستخدم ريلاي توسعة.</p>';
  if (dev !== 'pluto') return dev === 'rt9'
    ? '<p>الـ RT9 بلا برنامج: كل شيء بالتوصيل. يجب أن تكون القناتان مغلقتين، ثم يعمل الريست عند ترك الزر، بشرط أن تكون تلامسات NC في K1 وK2 مغلقة.</p>'
    : '<p>الـ Vital 1 بلا برنامج: الإعداد بالجمبرات. <code>S1</code> فارغ لأن الحساسات فردية، و<code>X4</code> فارغ لأن الريست يدوي.</p>';
  const c = v => v ? ' on' : '';
  return `<svg class="lad" viewBox="0 0 640 240" role="img" aria-label="برنامج Pluto" style="width:100%;max-width:640px;direction:ltr">
   <path d="M15 15V225" stroke="currentColor" stroke-width="3"/>
   <text x="25" y="22">; ${P.prog ? 'E-stop + guard → K1, K2' : 'NO PROGRAM (Er20)'}</text>
   <rect x="230" y="35" width="170" height="185" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="315" y="56" text-anchor="middle" font-weight="700">TC2RTI</text>
   <path class="w${c(s.I0)}" d="M15 75H80M110 75H230"/><path class="w${c(s.I0)}" d="M80 63V87M110 63V87"/><text x="95" y="57" text-anchor="middle">I0.0</text><text x="238" y="80">In1 E</text>
   <path class="w${c(s.I1)}" d="M15 105H80M110 105H230"/><path class="w${c(s.I1)}" d="M80 93V117M110 93V117"/><text x="95" y="128" text-anchor="middle">I0.1</text><text x="238" y="110">In2 E</text>
   <path class="w${c(s.I2)}" d="M15 140H80M110 140H230"/><path class="w${c(s.I2)}" d="M80 128V152M110 128V152"/><text x="95" y="163" text-anchor="middle">I0.2 Adam</text><text x="238" y="145">guard</text>
   <path class="w${c(s.I4)}" d="M15 175H80M110 175H230"/><path class="w${c(s.I4)}" d="M80 163V187M110 163V187"/><text x="95" y="198" text-anchor="middle">I0.4 Test</text><text x="238" y="180">Test</text>
   <path class="w${c(s.I5)}" d="M15 208H80M110 208H230"/><path class="w${c(s.I5)}" d="M80 196V220M110 196V220"/><text x="150" y="232">I0.5 Reset</text><text x="238" y="213">Reset</text>
   <path class="w${c(s.q0)}" d="M400 80H520"/><text x="345" y="85">Q</text><text x="530" y="85">Q0.0 K1</text><text x="530" y="102">Q0.1 K2</text>
   <path class="w${c(s.ind !== 'off')}" d="M400 140H520"/><text x="330" y="145">IndReset</text><text x="530" y="145">Q0.16</text>
   <path class="w${c(s.tcfault)}" d="M400 195H520"/><text x="335" y="200">TCfault</text><text x="530" y="200">M0.0</text>
  </svg>`;
}

/* ---------------- tasks ---------------- */
const TASKS = {
  pnoz:[['pz-reset','نفّذ الريست وشغّل الماكينة (يضيء CH.1 وCH.2)'],['pz-weld','الحم K5 وحاول تنفيذ الريست بعد الطوارئ'],['pz-cross','أحدِث قصرًا بين القناتين ولاحظ انطفاء POWER، ثم أزله وأطفئ الجهاز وشغّله'],['pz-auto','اربط S13-S14 ولاحظ أن الريلاي يعمل وحده عند عودة الطوارئ']],
  pluto:[['pl-reset','نفّذ الريست وشغّل الماكينة (يومض مصباح الريست عندما يكون الجهاز جاهزًا)'],['pl-k','اضغط زر K على الجهاز'],['pl-weld','الحم K1، واضغط الطوارئ، ثم أعده وحاول تنفيذ الريست (لن يقبل)'],['pl-er12','أحدِث قصرًا بين القناتين ولاحظ Er12'],['pl-er10','اجعل القناة 1 تلمس 24V ولاحظ Er10'],['pl-er20','امسح البرنامج ولاحظ Er20، ثم حمّله'],['pl-er15','اخفض التغذية تحت 18V ولاحظ Er15، ثم أعدها وامسحه بزر K'],['pl-tcf','اقطع سلك القناة 2، ثم أعده، وحاول تنفيذ الريست (TCfault)']],
  rt6:[['rt6-reset','نفّذ الريست وشغّل الماكينة'],['rt6-stop','اضغط الطوارئ ولاحظ انطفاء In1 وIn2 والخرجين'],['rt6-weld','الحم K1 وحاول تنفيذ الريست بعد الطوارئ'],['rt6-one','ألصق القناة 1 بـ 24V، واضغط الطوارئ وأعده، ثم جرّب الريست']],
  rt7:[['rt7-reset','نفّذ الريست وشغّل الماكينة'],['rt7-soft','اضغط الطوارئ ولاحظ أن K1 وK2 يفصلان بعد التأخير'],['rt7-zero','غيّر التأخير إلى 0 ثانية واضغط الطوارئ ولاحظ الفصل الفوري'],['rt7-weld','الحم K1 وحاول تنفيذ الريست بعد الطوارئ']],
  jsbt5:[['j5-start','اضغط START وشغّل الماكينة'],['j5-stop','اضغط الطوارئ ولاحظ انطفاء المصباح (انقطعت تغذية A1)'],['j5-weld','الحم K1 وحاول التشغيل بعد الطوارئ'],['j5-stuck','اجعل زر START عالقًا، واضغط الطوارئ وأعده، ولاحظ الخطر']],
  bt50:[['bt-start','اضغط START وشغّل الماكينة'],['bt-stop','اضغط الطوارئ ولاحظ انطفاء On (انقطعت تغذية A1)'],['bt-weld','الحم K1 وحاول التشغيل بعد الطوارئ'],['bt-stuck','اجعل زر START عالقًا، واضغط الطوارئ وأعده، ولاحظ الخطر']],
  rt9:[['rt9-reset','نفّذ الريست وشغّل الماكينة'],['rt9-stop','اضغط الطوارئ ولاحظ انطفاء In1 وIn2 والخرجين'],['rt9-weld','الحم K1 وحاول تنفيذ الريست بعد الطوارئ'],['rt9-one','اجعل القناة 1 تلمس 24V، واضغط الطوارئ ثم أعده، وحاول تنفيذ الريست']],
  vital:[['vi-reset','نفّذ الريست وشغّل الماكينة'],['vi-open','افتح البوابة ولاحظ انطفاء مصباح R'],['vi-s1','وصّل S1 مع B1 خطأً ولاحظ R'],['vi-bypass','أحدِث قصرًا على حساس ولاحظ وميض R'],['vi-weld','الحم K1 وحاول تنفيذ الريست']]
};
function renderTasks(){
  $('#tasks').innerHTML = TASKS[dev].map(t => `<li class="${seen.has(t[0]) ? 'ok' : ''}">${esc(t[1])}</li>`).join('');
  const n = k => TASKS[k].filter(t => seen.has(t[0])).length;
  if (n('rt9') >= 3) IL.mark('l3', 'sim');
  if (n('rt6') >= 2 && n('rt7') >= 2) IL.mark('l10', 'sim');
  if (n('bt50') >= 3) IL.mark('l11', 'sim');
  if (n('jsbt5') >= 3) IL.mark('l12', 'sim');
  if (n('pnoz') >= 3) IL.mark('l9', 'sim');
  if (n('vital') >= 3) IL.mark('l4', 'sim');
  if (seen.has('pl-reset') && seen.has('pl-weld')) IL.mark('l7', 'sim');
  if (['pl-er12','pl-er10','pl-er20','pl-er15'].filter(k => seen.has(k)).length >= 3) IL.mark('l8', 'sim');
  try { localStorage.setItem('safety-sim-seen', JSON.stringify([...seen])); } catch(e){}
}
try { (JSON.parse(localStorage.getItem('safety-sim-seen')) || []).forEach(k => seen.add(k)); } catch(e){}

/* ---------------- loop ---------------- */
let blinkT = 0;
function tick(){
  let s, q1, q2, txt = '', cls = '';
  let kq1 = null, kq2 = null;
  const NM = dev === 'rt6' ? 'RT6' : dev === 'rt7' ? 'RT7' : 'RT9';
  if (dev === 'rt9' || dev === 'rt6' || dev === 'rt7'){
    s = rt9Step(); q1 = s.q1; q2 = s.q2;
    if (dev === 'rt7'){ const qd = rt7Delay(q1); kq1 = kq2 = qd; led('t', qd); s.qd = qd; }
    led('On', s.pow || W.supply > 0, W.supply < 19.2); led('In1', s.ch1); led('In2', s.ch2); led('L1', q1); led('L2', q2);
    if (!s.pow) { txt = 'الجهد منخفض: مصباح On يومض والخرج فاصل.'; cls = 'bad'; }
    else if (q1) { txt = 'الـ ' + NM + ' يعمل: In1 وIn2 والخرجان 1 و2 مضيئة' + (dev === 'rt7' ? '، والمصباح t مضيء (الخرجان المتأخران مغلقان)' : '') + '، وK1 وK2 مغلقان.'; cls = 'ok'; }
    else if (dev === 'rt7' && s.qd) { txt = 'فصل 13-14 فورًا وأعطى أمر الإيقاف للانفرتر، والمحرك يفرمل بهدوء. المصباح t ما زال مضيئًا: بعد ' + (DELAYS[W.f.dly == null ? 3 : W.f.dly] / 1000) + ' ثانية يفصل 43-44 و53-54 فيقف K1 وK2.'; cls = 'bad'; }
    else if (!s.ch1 || !s.ch2) { txt = `قناة مفتوحة: ${!s.ch1 ? 'In1' : ''} ${!s.ch2 ? 'In2' : ''} مطفأ. أعد الطوارئ أولًا.`; if (W.estop) see(dev + '-stop'); }
    else if (R.lock) { txt = 'القناة 1 لم تُفتح مع الطوارئ (ملتصقة بـ 24V). يرفض الـ ' + NM + ' الريست حتى تُفتح القناتان وتُغلقا مجددًا.'; cls = 'bad'; }
    else if (!s.fb) { txt = 'K1 ملتصق: الـ NC الخاص به مفتوح فدائرة الريست (A1 ← X1) مقطوعة. لن يعمل الريست.'; cls = 'bad'; }
    else txt = 'القناتان سليمتان. اضغط RESET واتركه.';
  } else if (dev === 'bt50' || dev === 'jsbt5'){
    s = bt50Step(); q1 = s.q1; q2 = s.q2; const NB = dev === 'jsbt5' ? 'JSBT5' : 'BT50', XN = dev === 'jsbt5' ? 'X1-X2' : 'X4';
    led('On', s.a1, false); led('Out', q1); led('X4', s.x4);
    if (!s.pow) { txt = 'الجهد منخفض: الـ ' + NB + ' لا يعمل.'; cls = 'bad'; }
    else if (q1 && W.f.stuck) { txt = 'خطر: زر START عالق، فبمجرد أن رجعت الطوارئ عاد الخرج وحده واشتغلت الماكينة بدون أن يضغط أحد START. لهذا يُراقَب زر START أو يُستخدم الـ ' + NB + ' ريلاي توسعة فقط.'; cls = 'bad'; }
    else if (q1) { txt = 'يعمل: ' + (dev === 'jsbt5' ? 'المصباح مضيء' : 'On وOut مضيئان') + '، و13-14 و23-24 و33-34 مغلقة، وK1 وK2 مغلقان.'; cls = 'ok'; }
    else if (!s.a1) { txt = W.estop ? 'الطوارئ مضغوط: انقطعت التغذية عن A1 فانطفأ ' + (dev === 'jsbt5' ? 'المصباح' : 'On') + ' وفصل كل شيء. أعد الطوارئ.' : 'سلك A1 مقطوع: الـ ' + NB + ' بلا تغذية.'; cls = W.f.cut1 ? 'bad' : ''; }
    else if (!s.fb) { txt = 'K1 ملتصق: الـ NC الخاص به مفتوح في دائرة ' + XN + '، فلن يعمل START.'; cls = 'bad'; }
    else txt = 'التغذية على A1 سليمة (' + (dev === 'jsbt5' ? 'المصباح مضيء' : 'On مضيء') + '). اضغط START ليُغلق ' + XN + '.';
  } else if (dev === 'pnoz'){
    s = pnozStep(); q1 = s.q1; q2 = s.q2;
    led('POWER', s.pow); led('CH1', q1); led('CH2', q2);
    if (Z.tripped) { txt = W.f.cross ? 'قصر بين القناتين: فصل الفيوز الإلكتروني وانطفأ مصباح POWER. أزل القصر، ثم أطفئ التغذية وشغّلها.' : 'أُزيل القصر. أطفئ التغذية وشغّلها ليعود الـ PNOZ.'; cls = 'bad'; }
    else if (!s.pow) { txt = 'لا تغذية كافية: POWER مطفأ.'; cls = 'bad'; }
    else if (q1) { txt = 'يعمل: CH.1 وCH.2 مضيئان، و13-14 و23-24 و33-34 مغلقة، وY32 = High.'; cls = 'ok'; }
    else if (!s.ch1 || !s.ch2) { txt = 'دائرة الدخل مفتوحة: Y32 = Low. أعد الطوارئ.'; }
    else if (s.oneLock) { txt = 'فُتحت قناة واحدة فقط وأُغلقت. يجب أن تُفتح القناتان معًا قبل الريست.'; cls = 'bad'; }
    else if (!s.fb) { txt = 'K5 ملتصق: الـ NC الخاص به مفتوح في دائرة الريست، فلن يعمل الـ PNOZ.'; cls = 'bad'; }
    else txt = W.f.auto ? 'S13-S14 مربوطة: سيعمل وحده بعد 300 مللي ثانية.' : 'الدخل سليم. اضغط RESET (على S33-S34).';
  } else if (dev === 'vital'){
    s = vitalStep(); q1 = s.q1; q2 = s.q2;
    led('On', W.supply > 0, W.supply < 19.2); led('T', s.t); led('R', s.r || s.rBad, s.rBad); led('L1', q1); led('L2', q2);
    if (!s.pow) { txt = 'الجهد منخفض: مصباح On يومض.'; cls = 'bad'; }
    else if (q1) { txt = 'الحلقة سليمة: T وR مضيئان والخرجان يعملان.'; cls = 'ok'; }
    else if (s.rBad) { txt = 'النبضات تعود على R1 لكن بشكل خاطئ (عدد مرات القلب غير صحيح): مصباح R يومض.'; cls = 'bad'; if (W.f.bypass) see('vi-bypass'); if (W.f.s1Wrong) see('vi-s1'); }
    else if (!s.r) { txt = 'T مضيء وR مطفأ: هناك حساس مفتوح في الحلقة.'; if (W.gate || W.gate2) see('vi-open'); }
    else if (!s.fb) { txt = 'K1 ملتصق: الريست (B1 ← X1) مقطوع.'; cls = 'bad'; }
    else txt = 'الحلقة سليمة. اضغط RESET واتركه.';
  } else {
    s = plutoStep(); q1 = s.q0; q2 = s.q1;
    ['I0','I1','I2','I4','I5'].forEach(k => led(k, s[k]));
    led('IQ10', s.run); led('IQ11', s.run); led('IQ16', s.ind !== 'off', s.ind === 'flash'); led('Q0', q1); led('Q1', q2);
    const d = document.getElementById('disp');
    if (d){ const sp = d.children; let a = ' ', b = '0';
      if (s.er){ const ph = Math.floor(performance.now() / 800) % 2; if (ph){ a = 'E'; b = 'r'; } else { a = String(s.er)[0]; b = String(s.er)[1]; } }
      sp[0].textContent = a; sp[1].textContent = b; }
    const ER = {10:'Er10: لامس الخرج الديناميكي IQ10 جهدًا خارجيًا. افصل وأصلح السلك، ويزول الكود وحده.', 12:'Er12: قصر بين دخلين ديناميكيين (القناتان ملتصقتان معًا). يزول وحده عند الإصلاح.', 15:'Er15: التغذية أقل من 18V. أصلح التغذية وامسحه بزر K.', 20:'Er20: لا يوجد برنامج. حمّله من Pluto Manager.'};
    if (s.er){ txt = ER[s.er] || ('Er' + s.er); cls = 'bad'; }
    else if (q1) { txt = 'يعمل: الشاشة تعرض رقم المحطة 0، وQ0 وQ1 مضيئان، والمحرك يدور.'; cls = 'ok'; }
    else if (s.tcfault) { txt = 'TCfault: فُتحت قناة واحدة فقط وأُغلقت. يجب أن تُفتح القناتان معًا قبل الريست (اضغط الطوارئ ثم أعده).'; cls = 'bad'; }
    else if (!s.eok) txt = 'الطوارئ مفتوح: I0 وI1 مطفآن. مصباح الريست مضيء بثبات.';
    else if (!s.gok) txt = 'البوابة مفتوحة: I2 وI3 مطفآن.';
    else if (!s.I4) { txt = 'I4 مطفأ: K1 ملتصق فالـ Test لا يصل. لن يقبل الريست.'; cls = 'bad'; }
    else txt = 'كل شيء سليم ومصباح الريست يومض: اضغط RESET واتركه.';
  }
  // contactors follow the safety outputs; a welded K1 stays closed once it closed
  const nk1 = (kq1 == null ? q1 : kq1) || !!W.f.weld, nk2 = kq2 == null ? q2 : kq2;   // a welded K1 stays closed whatever the output does (K2 still breaks the motor)
  K.k1 = nk1; K.k2 = nk2;
  const lamp = document.getElementById('rlamp');
  if (lamp){ const ind = dev === 'pluto' ? (s.ind || 'off') : 'off'; lamp.className = ind === 'off' ? '' : 'lamp' + (ind === 'flash' ? ' fl' : ''); }
  $('#scene').innerHTML = sceneSvg(s); updateDoors();
  $('#stat').innerHTML = [[dev === 'pnoz' ? 'K5' : 'K1', K.k1], [dev === 'pnoz' ? 'K6' : 'K2', K.k2], [dev === 'pluto' ? 'Q0 / Q1' : '13-14 / 23-24', q1]].concat(dev === 'rt7' ? [['43-44 / 53-54', !!s.qd]] : []).concat(dev === 'pnoz' ? [['Y32', s.y32]] : []).map(x => `<span class="${x[1] ? 'on' : ''}"><bdi dir="ltr">${x[0]}</bdi>: ${x[1] ? 'مغلق' : 'مفتوح'}</span>`).join('') + (W.f.weld ? '<span class="bad">K1 ملتحم</span>' : '');
  const m = $('#msg'); m.textContent = txt; m.className = 'msg' + (cls ? ' ' + cls : '');
  if (dev === 'pluto') $('#prog').innerHTML = progHtml(s);
  { const S = Object.assign({}, s, dev === 'pluto' ? {} : {q1:q1, q2:dev === 'rt7' ? !!s.qd : q2}); const el = document.getElementById('wd'); if (el) el.innerHTML = WD[dev](S, K, W); }
}
function renderAll(){
  buildFace();
  const dz = $('#doors'); dz.innerHTML = doorsHtml(); dz.hidden = !dz.innerHTML;
  $('#ctl').innerHTML = ctlHtml(); $('#faults').innerHTML = faultsHtml(); $('#wire').innerHTML = wireHtml();
  $('#prog').innerHTML = progHtml({});
  renderTasks(); tick(); renderTerms();
}
function renderTerms(){
  const el = document.getElementById('wdT'); if (!el || !window.LiveTerms) return;
  const br = dev === 'rt7' ? [['S23','S24']].concat([[], [['T0','T1']], [['T0','T2']], [['T0','T1'],['T1','T2']]][W.f.dly == null ? 3 : W.f.dly])
    : dev === 'pnoz' && W.f.auto ? [['S13','S14']] : null;
  el.innerHTML = window.LiveTerms(dev, br ? {br:br} : null);
}
/* ---------------- events ---------------- */
$('#ctl').addEventListener('click', e => {
  const b = e.target.closest('[data-c]'); if (!b) return; const c = b.dataset.c;
  if (c === 'estop') W.estop = !W.estop;
  else if (c === 'gate') W.gate = !W.gate;
  else if (c === 'gate2') W.gate2 = !W.gate2;
  else if (c === 'power') W.supply = W.supply >= 19.2 ? 17 : 24;
  else return;
  $('#ctl').innerHTML = ctlHtml(); tick();
});
function doorToggle(e){ const d = e.target.closest('[data-door]'); if (!d) return; if (d.dataset.door === '2') W.gate2 = !W.gate2; else W.gate = !W.gate; $('#ctl').innerHTML = ctlHtml(); tick(); }
$('#doors').addEventListener('click', doorToggle);
$('#doors').addEventListener('keydown', e => { if (e.key === 'Enter' || e.key === ' '){ e.preventDefault(); doorToggle(e); } });
function setReset(v){ if (W.reset === v) return; W.reset = v; tick(); }
$('#ctl').addEventListener('pointerdown', e => { if (e.target.closest('[data-c=reset]')){ e.preventDefault(); setReset(true); } });
window.addEventListener('pointerup', () => setReset(false));
window.addEventListener('pointercancel', () => setReset(false));
$('#ctl').addEventListener('keydown', e => { if ((e.key === 'Enter' || e.key === ' ') && e.target.closest('[data-c=reset]')){ e.preventDefault(); setReset(true); } });
$('#ctl').addEventListener('keyup', e => { if ((e.key === 'Enter' || e.key === ' ') && e.target.closest('[data-c=reset]')) setReset(false); });
$('#faults').addEventListener('click', e => {
  const b = e.target.closest('[data-f]'); if (!b) return; const f = b.dataset.f;
  if (f === 'noprog'){ P.prog = false; P.out = false; }
  else if (f === 'download'){ P.prog = true; see('pl-er20'); }
  else if (f === 'dly'){ W.f.dly = ((W.f.dly == null ? 3 : W.f.dly) + 1) % 4; }
  else { W.f[f] = !W.f[f]; if (f === 'weld' && !W.f.weld) K.k1 = false; }
  $('#faults').innerHTML = faultsHtml(); $('#wire').innerHTML = wireHtml(); tick(); renderTerms();
});
document.querySelectorAll('.tabs [data-tab]').forEach(b => b.addEventListener('click', () => go(b.dataset.tab)));
function go(t){
  dev = t; document.querySelectorAll('.tabs [data-tab]').forEach(b => b.setAttribute('aria-selected', b.dataset.tab === t ? 'true' : 'false'));
  W.f = {}; W.estop = false; W.gate = false; W.gate2 = false; W.supply = 24; K.k1 = K.k2 = false;
  R.out = false; V.out = false; P.out = false; B.out = false; D.qd = false; D.tOff = 0; P.prog = true; Z.out = false; Z.tripped = false; Z.armed = true;
  try { history.replaceState(null, '', '#' + t); } catch(e){}
  renderAll();
  const lx = document.getElementById('lxSim'); if (lx){ lx.setAttribute('data-dev', t); if (window.LiveEx) window.LiveEx(lx); }
}
setInterval(tick, 200);
const h = (location.hash || '').slice(1);
go(['rt9','vital','pnoz','rt6','rt7','bt50','jsbt5'].includes(h) ? h : 'pluto');
window.SIM = {W, K, P, R, V, Z, tick, go, seen};
})();
</script>
</body>
</html>
