<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>ما SCADA وما HMI؟</title>
<meta name="description" content="الدرس 1: الفرق بين HMI و SCADA و DCS، موقعها في هرم الأتمتة ISA-95، مكوّنات منظومة SCADA، وأحدث المنصات: WinCC Unified و Ignition و FactoryTalk Optix و AVEVA.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="scada.css?v=20261028s1">
<script src="scada.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس SCADA و HMI · الدرس 1 من 12</p>
    <h1>ما SCADA وما HMI؟</h1>
    <p>الشاشة لا تتحكم في الماكينة، بل تُريك ما يفعله الـ PLC وتنقل طلباتك إليه. نبدأ بالفرق بين HMI و SCADA، وبالمنصات المستخدمة اليوم.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="scada.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ما الفرق بين HMI و SCADA؟</h2>
  <p><b>HMI</b> لوحة لمس على باب اللوحة، تخدم ماكينة واحدة أو خطًا واحدًا. أما <b>SCADA</b> فتجمع عدة PLC أو عدة مواقع، وفيها خادم وأرشيف وإنذارات ومستخدمون.</p>
  <figure class="fig">
<svg viewBox="0 0 660 300" role="img" aria-label="هرم الأتمتة ومكان HMI و SCADA فيه" style="width:100%;max-width:660px;direction:ltr">
<g font-family="IBM Plex Sans Arabic,IBM Plex Mono,sans-serif" font-size="13" fill="currentColor" text-anchor="middle">
<polygon points="250,14 330,14 400,70 180,70" fill="none" stroke="currentColor" stroke-width="1.5"/>
<polygon points="180,74 400,74 460,128 120,128" fill="none" stroke="currentColor" stroke-width="1.5"/>
<polygon points="120,132 460,132 520,188 60,188" style="fill:var(--accent-soft);stroke:var(--accent)" stroke-width="2.5"/>
<polygon points="60,192 520,192 580,246 0,246" fill="none" stroke="currentColor" stroke-width="1.5"/>
<rect x="0" y="250" width="580" height="44" rx="4" fill="none" stroke="currentColor" stroke-width="1.5"/>
<text x="290" y="40" font-weight="700">ERP</text><text x="290" y="58" font-size="11" class="ar">التخطيط والمبيعات · المستوى 4</text>
<text x="290" y="98" font-weight="700">MES</text><text x="290" y="116" font-size="11" class="ar">أوامر الإنتاج والجودة · المستوى 3</text>
<text x="290" y="157" font-weight="700" style="fill:var(--accent)">SCADA / HMI</text><text x="290" y="176" font-size="11" class="ar">المراقبة والتشغيل · المستوى 2</text>
<text x="290" y="216" font-weight="700">PLC / DCS controllers</text><text x="290" y="235" font-size="11" class="ar">التحكم الآلي · المستوى 1</text>
<text x="290" y="270" font-weight="700" class="ar">الحساسات والمحركات والصمامات</text><text x="290" y="287" font-size="11">Level 0 · 4-20 mA · IO-Link</text>
<text x="620" y="40" font-size="11" class="ar" style="fill:var(--cur)">أيام</text>
<text x="620" y="157" font-size="11" class="ar" style="fill:var(--cur)">ثوانٍ</text>
<text x="620" y="276" font-size="11" class="ar" style="fill:var(--cur)">ms</text>
<path d="M620 50V255" style="stroke:var(--cur)" stroke-width="2" stroke-dasharray="4 4"/>
</g></svg>
<figcaption>هرم الأتمتة وفق نموذج ISA-95: الـ SCADA والـ HMI في المستوى 2، فوق المتحكمات وتحت MES.</figcaption>
</figure>
  <div class="box key">الـ PLC هو الذي <b>يتحكم</b>، والشاشة <b>تراقب وتطلب</b> فقط. فإن انقطعت الشاشة يستمر الخط أو يتوقف بأمان.</div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>متى أسمع عن HMI ومتى عن SCADA ومتى عن DCS؟</h2>
  <p><b>HMI</b> للماكينة الواحدة، وأرشيفها أيام. <b>SCADA</b> لمصنع كامل أو مواقع متباعدة، وأرشيفها سنوات. و<b>DCS</b> نظام متكامل من مورّد واحد للمصانع العملياتية مثل التكرير والكيماويات.</p>
  <p class="tip"><b>RTU</b>: متحكم صغير في موقع بعيد (بئر أو محطة رفع) يرسل بياناته إلى SCADA عبر الراديو أو 4G.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>مما تتكوّن منظومة SCADA؟</h2>
  <figure class="fig">
<svg viewBox="0 0 640 200" role="img" aria-label="مسار البيانات من الـ PLC إلى خادم SCADA ثم إلى العملاء" style="width:100%;max-width:640px;direction:ltr">
<defs><marker id="a1" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto"><path d="M0 0L8 4L0 8z" fill="currentColor"/></marker></defs>
<g font-family="IBM Plex Sans Arabic,IBM Plex Mono,sans-serif" font-size="12" fill="currentColor" text-anchor="middle">
<rect x="10" y="20" width="130" height="50" rx="6" fill="none" stroke="currentColor"/><text x="75" y="42" font-weight="700">PLC 1</text><text x="75" y="60" font-size="11" class="ar">خط التعبئة</text>
<rect x="10" y="130" width="130" height="50" rx="6" fill="none" stroke="currentColor"/><text x="75" y="152" font-weight="700">PLC 2</text><text x="75" y="170" font-size="11" class="ar">محطة الضاغط</text>
<rect x="240" y="60" width="160" height="80" rx="8" style="fill:var(--accent-soft);stroke:var(--accent)" stroke-width="2"/>
<text x="320" y="84" font-weight="700">SCADA server</text><text x="320" y="103" font-size="11" class="ar">الوسوم · الإنذارات</text><text x="320" y="121" font-size="11" class="ar">الأرشيف · المستخدمون</text>
<path d="M140 45L238 85" stroke="currentColor" marker-end="url(#a1)"/><path d="M140 155L238 115" stroke="currentColor" marker-end="url(#a1)"/>
<text x="75" y="88" font-size="10">S7 / OPC UA</text><text x="75" y="122" font-size="10">Modbus TCP</text>
<rect x="490" y="10" width="140" height="44" rx="6" fill="none" stroke="currentColor"/><text x="560" y="30" font-weight="700">Operator PC</text><text x="560" y="46" font-size="10" class="ar">غرفة التحكم</text>
<rect x="490" y="78" width="140" height="44" rx="6" fill="none" stroke="currentColor"/><text x="560" y="98" font-weight="700">Web client</text><text x="560" y="114" font-size="10" class="ar">متصفح أو جهاز لوحي</text>
<rect x="490" y="146" width="140" height="44" rx="6" fill="none" stroke="currentColor"/><text x="560" y="166" font-weight="700">MES / ERP</text><text x="560" y="182" font-size="10">OPC UA · SQL</text>
<path d="M400 85L488 34" stroke="currentColor" marker-end="url(#a1)"/><path d="M400 100L488 100" stroke="currentColor" marker-end="url(#a1)"/><path d="M400 115L488 166" stroke="currentColor" marker-end="url(#a1)"/>
</g></svg>
<figcaption>منظومة SCADA: خادم يجمع البيانات من عدة PLC ويخدم عدة عملاء.</figcaption>
</figure>
  <p>الخادم يقرأ من الـ PLC عبر <b>الوسوم (Tags)</b>، وهي موضوع الدرس 2. ثم تعرضها <b>الشاشات</b> برسوم وأزرار وحقول (الدروس 3–5). و<b>الإنذارات</b> تنبّه وتسجّل (الدرس 6).</p>
  <p>و<b>الأرشيف</b> يحفظ القيم لرسم الترند (الدرس 7). و<b>المستخدمون</b> يحددون من يرى ومن يغيّر (الدرس 8). و<b>الوصفات والسكربتات</b> تحمل قيم كل منتج (الدرس 9).</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>ما أحدث المنصات في السوق؟</h2>
  <p><b>Siemens WinCC Unified</b> هو محور هذا الكورس: يعمل داخل TIA Portal، وشاشاته ويب HTML5، وسكربتاته JavaScript. و<b>Ignition 8.x</b> يتميز بوسوم غير محدودة، وبواجهة Perspective للهاتف.</p>
  <p>و<b>FactoryTalk Optix / View</b> يأتي مع Allen-Bradley. و<b>AVEVA InTouch</b> منتشر في المياه والنفط والأغذية.</p>
  <p class="tip">WinCC Classic و Comfort أقدم: المفاهيم واحدة، لكن المحرر والسكربتات مختلفة.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>ماذا يحتاج الفني من هذا الكورس؟</h2>
  <p>أن <b>يقرأ الشاشة</b>، فيعرف مثلًا أن #### تعني أن الحقل ضيق. وأن <b>يشخّص أولًا</b>: هل السبب نوع بيانات أم تحويل خطأ؟</p>
  <p>وأن <b>يعدّل بأمان</b>، فيختبر على PLCSIM قبل الخط. وأن <b>يحترم المعايير</b>: ISA-101 للشاشات، و ISA-18.2 للإنذارات، و IEC 62443 للأمن.</p>
  <div class="box safe">زر «إيقاف» على الشاشة <b>ليس</b> إيقاف طوارئ. الطوارئ دائرة مستقلة بالأسلاك أو بمتحكم أمان.</div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من أدلة الشركات المصنّعة (Siemens WinCC Unified و TIA Portal، Inductive Automation Ignition، Rockwell FactoryTalk) ومن المعايير ISA-101 و ISA-18.2 و IEC 62443. قبل أي تعديل على منظومة تعمل فعلًا ارجع إلى دليل البرنامج وإجراءات التغيير في مصنعك. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l1');
IL.quiz(document.getElementById('quiz'), [{"q": "شاشة لمس على باب ماكينة تغليف، متصلة بـ PLC واحد، ولا تحفظ إلا أيامًا قليلة من البيانات. ما تصنيفها؟", "o": ["HMI محلية", "خادم SCADA للمصنع", "نظام DCS متكامل", "وحدة RTU بعيدة"], "a": 0, "why": "ماكينة واحدة وأرشيف محدود: هذه لوحة تشغيل HMI."}, {"q": "انقطع الاتصال بين حاسوب SCADA وPLC خط التعبئة. ماذا يجب أن يحدث في التصميم السليم؟", "o": ["يكمل الـ PLC منطقه أو يتوقف بأمان", "يتوقف الخط لأن الشاشة هي التي تتحكم", "تتولى الشاشة التحكم بدلًا من الـ PLC", "يعيد الـ PLC تشغيل نفسه فورًا"], "a": 0, "why": "الـ PLC هو المتحكم، والـ SCADA تراقب وترسل الطلبات فقط."}, {"q": "في أي مستوى من هرم ISA-95 تقع شاشات SCADA و HMI؟", "o": ["المستوى 2", "المستوى 0: الحساسات", "المستوى 3: MES", "المستوى 4: ERP"], "a": 0, "why": "المستوى 2 (المراقبة والتشغيل) فوق المتحكمات وتحت MES."}, {"q": "تريد أن يفتح مدير الإنتاج شاشة الخط من متصفح جهازه اللوحي دون تثبيت برنامج. أي منصة من Siemens تناسب ذلك مباشرة؟", "o": ["WinCC Unified", "WinCC Classic بسكربتات VBS", "لوحة Basic Panel قديمة", "برنامج PLCSIM Advanced"], "a": 0, "why": "تشغيل Unified مبني على HTML5 و SVG ويُفتح من المتصفح."}, {"q": "مصنع فيه PLC من ثلاثة مورّدين ويريد عددًا غير محدود من العملاء والوسوم بترخيص واحد. أي منصة تُذكر عادة لذلك؟", "o": ["Ignition 8.x", "FactoryTalk View ME على لوحة واحدة", "WinCC Basic على لوحة KTP", "لوحة HMI بلا خادم"], "a": 0, "why": "ترخيص Ignition غير محدود للوسوم والعملاء، ويدعم موردين متعددين."}, {"q": "طلب منك مشرف أن يكون زر «إيقاف» على الـ HMI هو إيقاف الطوارئ للخط. ما ردّك الصحيح؟", "o": ["الطوارئ دائرة مستقلة عن الشاشة", "يكفي الزر إن كان أحمر وكبيرًا جدًا", "يكفي الزر إن كانت الشبكة سريعة جدًا", "يكفي الزر مع كلمة سر خاصة بالمشغّل"], "a": 0, "why": "إيقاف الطوارئ بالأسلاك أو بمتحكم Safety، لا عبر شاشة أو شبكة عادية."}, {"q": "محطات رفع مياه متباعدة كيلومترات ترسل بياناتها لاسلكيًا إلى مركز تحكم. ما الجهاز المعتاد في كل محطة؟", "o": ["وحدة RTU", "لوحة HMI بلا متحكم", "خادم ERP محلي صغير", "حاسوب MES في المحطة"], "a": 0, "why": "الـ RTU متحكم بعيد يتواصل مع SCADA عبر الراديو أو 4G."}], {lesson:'l1', pass:0.8});
</script>
</body>
</html>
