<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>المتغيرات والاتصال بالـ PLC</title>
<meta name="description" content="الدرس 2: الوسوم الخارجية والداخلية، الاتصال بـ S7-1500 وفحصه، أنواع البيانات وأخطاؤها، التحويل الخطي من 0–27648 إلى وحدات هندسية، ودورة القراءة.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="scada.css?v=20261028s1">
<script src="scada.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس SCADA و HMI · الدرس 2 من 12</p>
    <h1>المتغيرات والاتصال بالـ PLC</h1>
    <p>كل رقم على الشاشة وسم مرتبط بالـ PLC. اتصال خاطئ أو نوع بيانات خاطئ أو تحويل ناقص يعطي قيمة مضلِّلة، فتعلّم كيف تكتشف كل خطأ منها.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="scada.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ما الوسم؟</h2>
  <p>الوسم <span class="term">Tag</span> متغير له اسم ونوع، تربطه الشاشة بعنصر عليها. الوسم <b>الخارجي</b> قيمته في الـ PLC ويحتاج اتصالًا، مثل <span class="mono">Tank1_Level</span>. والوسم <b>الداخلي</b> يعيش في ذاكرة الشاشة فقط، مثل رقم الشاشة أو اسم المستخدم.</p>
  <p>اختر الوسم <b>باسمه الرمزي</b>، لا بعنوان مثل %MW20. وإن لم يظهر في القائمة ففعّل له الوصول من HMI/OPC UA في الـ DB. وسمِّه بالترتيب: معدّة ثم رقم ثم إشارة، مثل <span class="mono">Pump1_Speed_SP</span>.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>كيف تتصل الشاشة بالـ PLC؟</h2>
  <p>للـ PLC عنوان IP وللشاشة عنوان آخر في الشبكة نفسها:</p>
  <div class="vs"><div class="side"><b>خارجي</b><span>قيمته في الـ PLC · يحتاج اتصالًا</span><span class="mono">Tank1_Level</span></div><i>×</i><div class="side"><b>داخلي</b><span>في ذاكرة الشاشة فقط</span><span>رقم الشاشة، اسم المستخدم</span></div></div>
  <p><b>عنوان خاطئ</b> يجعل كل الحقول #### أو رمادية. و<b>شبكة فرعية مختلفة</b> تمنع حتى الـ ping. و<b>عنوان مكرر</b> يسبب انقطاعًا متقطعًا.</p>
  <p>وللفحص سر بالترتيب: مصابيح المنفذ، ثم الشبكة نفسها مع ping، ثم العنوان المكرر، ثم إعدادات الاتصال، ثم حماية الوصول و PUT/GET.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>لماذا يظهر رقم صحيح الشكل وخاطئ القيمة؟</h2>
  <p>لأن نوع البيانات في الشاشة لا يطابق نوعه في الـ PLC. الأنواع الأساسية: <b>Bool</b> لحالة تعمل أو متوقفة. <b>Int</b> 16 بت للقيمة الخام. <b>DInt</b> 32 بت للعدادات. و<b>Real</b> للكسور مثل 4.5 bar.</p>
  <p>فإن ظهرت <b>4.5 على أنها 16528</b> فالوسم Real وعُرّف Int. وإن وصل العداد <b>32767 ثم قفز إلى −32768</b> فهو DInt وعُرّف Int. وإن كانت القيمة <b>دائمًا 0 أو 1</b> فهي تناظرية وعُرّفت Bool.</p>
  <p class="tip">قارن بجدول المراقبة في الـ PLC. والربط الرمزي يأخذ النوع تلقائيًا.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>كيف تتحول 27648 إلى نسبة مئوية؟</h2>
  <p>بطاقة الدخل التناظري تعطي رقمًا خامًا من <b>0 إلى 27648</b>، والمشغّل يريد أن يرى % أو bar. والتحويل الخطي يربط بينهما:</p>
  <figure class="fig">
<svg viewBox="0 0 640 260" role="img" aria-label="منحنى التحويل الخطي من 0 إلى 27648 إلى 0 إلى 100 بالمئة" style="width:100%;max-width:640px;direction:ltr">
<defs><marker id="a2" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto"><path d="M0 0L8 4L0 8z" fill="currentColor"/></marker></defs>
<g font-family="IBM Plex Mono,IBM Plex Sans Arabic,sans-serif" font-size="12" fill="currentColor">
<path d="M80 220H600" stroke="currentColor" marker-end="url(#a2)"/><path d="M80 220V20" stroke="currentColor" marker-end="url(#a2)"/>
<path d="M80 40H520V220" fill="none" stroke="currentColor" stroke-dasharray="3 4" opacity=".5"/>
<path d="M80 130H300V220" fill="none" stroke="currentColor" stroke-dasharray="3 4" opacity=".5"/>
<path d="M80 220L520 40" style="stroke:var(--accent)" stroke-width="3"/>
<path d="M520 40L560 30" style="stroke:var(--bad)" stroke-width="3" stroke-dasharray="5 4"/>
<circle cx="300" cy="130" r="5" style="fill:var(--accent)"/>
<text x="80" y="238" text-anchor="middle">0</text><text x="300" y="238" text-anchor="middle">13824</text><text x="520" y="238" text-anchor="middle">27648</text>
<text x="560" y="252" text-anchor="middle" font-size="11">raw (Int)</text>
<text x="72" y="224" text-anchor="end">0 %</text><text x="72" y="134" text-anchor="end">50 %</text><text x="72" y="44" text-anchor="end">100 %</text>
<text x="312" y="150" font-size="11" style="fill:var(--accent)">13824 → 50 %</text>
<text x="540" y="54" font-size="11" class="ar" style="fill:var(--bad)">تجاوز المدى</text>
<text x="96" y="30" font-size="11" class="ar">مستوى الخزان</text>
</g></svg>
<figcaption>التحويل الخطي: القيمة الخام من بطاقة الدخل التناظري (0 إلى 27648) تصبح 0 إلى 100 %.</figcaption>
</figure>
  <ul class="lsec scale">
    <li><b>4 mA · 0</b><span class="bar"><i style="width:1%"></i><em><bdi dir="ltr">0 %</bdi></em></span></li>
    <li><b>8 mA · 6912</b><span class="bar"><i style="width:25%"></i><em><bdi dir="ltr">25 %</bdi></em></span></li>
    <li><b>12 mA · 13824</b><span class="bar"><i style="width:50%"></i><em><bdi dir="ltr">50 %</bdi></em></span></li>
    <li><b>20 mA · 27648</b><span class="bar"><i style="width:100%"></i><em><bdi dir="ltr">100 %</bdi></em></span></li>
    <li class="danger"><b>32767</b><span class="bar"><i style="width:100%"></i><em>سلك مقطوع</em></span></li>
  </ul>
  <p class="tip">حوّل في الـ PLC (NORM_X ثم SCALE_X)، لتتفق الشاشة والإنذارات والأرشيف على القيمة نفسها.</p>
  <p class="alert"><b>لا تحوّل مرتين</b>: في الـ PLC وفي الشاشة معًا.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>كم مرة تقرأ الشاشة كل وسم؟</h2>
  <p>ليست كل القيم بالسرعة نفسها. <b>الأزرار والحالات والإنذارات</b> تُقرأ كل <bdi dir="ltr">100–500 ms</bdi>. و<b>المستوى والضغط</b> كل <bdi dir="ltr">500 ms – 1 s</bdi>. و<b>حرارة الفرن وساعات التشغيل</b> كل <bdi dir="ltr">2–10 s</bdi>.</p>
  <p class="alert">إن جعلت كل الوسوم 100 ms صار الاتصال ثقيلًا والشاشة بطيئة.</p>
  <p class="tip">ضع رمز حالة الاتصال على كل شاشة، فيعرف المشغّل فورًا أن القيم مجمّدة.</p>
  <div class="box key"><b>على المحاكي:</b> أصلح الاتصال، وصحّح Real و DInt، وأضف التحويل 0–27648 → 0–100 %. <a class="btn pri" href="scada.html#tags" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من أدلة الشركات المصنّعة (Siemens WinCC Unified و TIA Portal، Inductive Automation Ignition، Rockwell FactoryTalk) ومن المعايير ISA-101 و ISA-18.2 و IEC 62443. قبل أي تعديل على منظومة تعمل فعلًا ارجع إلى دليل البرنامج وإجراءات التغيير في مصنعك. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l2');
IL.quiz(document.getElementById('quiz'), [{"q": "كل حقول الشاشة تعرض #### بعد تغيير عنوان الشاشة إلى 192.168.1.10 والـ PLC على 192.168.0.1 بقناع 255.255.255.0. ما السبب؟", "o": ["الجهازان في شبكتين فرعيتين", "نوع البيانات خاطئ في كل الوسوم", "دورة القراءة بطيئة جدًا", "التحويل الخطي غير مفعّل بعد"], "a": 0, "why": "مع القناع /24 يجب أن تتطابق الأجزاء الثلاثة الأولى من العنوان."}, {"q": "ضغط الخط في جدول المراقبة 4.5 bar لكن الشاشة تعرض 16528. الاتصال سليم. ماذا تفحص أولًا؟", "o": ["نوع البيانات: Real أم Int", "عنوان IP للـ PLC في المشروع", "حدود حقل الإدخال في الشاشة", "صلاحيات المستخدم الحالي"], "a": 0, "why": "قراءة بتات Real كعدد صحيح تعطي رقمًا كبيرًا بلا معنى."}, {"q": "عداد الزجاجات يصل إلى 32767 ثم يظهر −32768. ما الإصلاح؟", "o": ["تعريف الوسم DInt", "زيادة دورة القراءة إلى 5 s", "تفعيل التحويل الخطي للوسم", "تغيير صيغة الحقل إلى 99.9"], "a": 0, "why": "Int حده 32767؛ العداد يحتاج 32 بت."}, {"q": "حساس مستوى 4–20 mA يعطي Raw = 20736 على بطاقة S7-1500 (0–27648 = 0–100 %). كم المستوى؟", "o": ["75 %", "60 %", "80 %", "50 %"], "a": 0, "why": "20736 / 27648 = 0.75."}, {"q": "الـ PLC يحوّل المستوى إلى % بـ SCALE_X، ثم فعّلت التحويل الخطي 0–27648 في وسم الشاشة أيضًا. ماذا ترى عند 50 %؟", "o": ["نحو 0.18 %", "50 % تمامًا كما في الـ PLC", "100 % دائمًا مهما تغير المستوى", "علامات #### في الحقل"], "a": 0, "why": "تحويل مرتين: 50 ÷ 27648 × 100 ≈ 0.18."}, {"q": "المستوى يقرأ Raw = 32767 فجأة والخزان نصف ممتلئ. ما التفسير الأرجح؟", "o": ["عطل في الإشارة", "الخزان فاض فعلًا وتجاوز حده", "نوع البيانات في الشاشة Real", "المستخدم الحالي بلا صلاحية"], "a": 0, "why": "32767 قيمة غير صالحة تشير إلى عطل في الإشارة."}, {"q": "شاشة فيها 400 وسم كلها بدورة قراءة 100 ms، والاستجابة بطيئة. ما الحل المناسب؟", "o": ["إبطاء دورة الوسوم البطيئة التغير", "تسريع دورة كل الوسوم إلى 10 ms", "تحويل كل الوسوم إلى وسوم داخلية", "إزالة مؤشر حالة الاتصال من الشاشات"], "a": 0, "why": "وزّع الدورات حسب سرعة تغير الإشارة لتخفيف حمل الاتصال."}], {lesson:'l2', pass:0.8});
</script>
</body>
</html>
