<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>تصميم الشاشات عالية الأداء (ISA-101)</title>
<meta name="description" content="الدرس 3: مبادئ ISA-101 للشاشات عالية الأداء: الرمادي أولًا واللون للإنذار، مستويات الشاشات الأربعة، التنقل، عرض القيم التناظرية، وقائمة فحص لإصلاح الشاشات السيئة.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="scada.css?v=20261028s1">
<script src="scada.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس SCADA و HMI · الدرس 3 من 12</p>
    <h1>تصميم الشاشات عالية الأداء (ISA-101)</h1>
    <p>الشاشة الجيدة هادئة في الوضع الطبيعي، ولا يلفت النظر فيها إلا ما يحتاج إلى تدخل المشغّل.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="designer.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>لماذا الشاشة «المملة» أفضل؟</h2>
  <p>حين تكون الشاشة رمادية هادئة، يصبح <b>غير الطبيعي وحده</b> هو ما يلفت العين.</p>
  <figure class="fig">
<svg viewBox="0 0 640 250" role="img" aria-label="مقارنة بين شاشة تقليدية ملونة وشاشة عالية الأداء" style="width:100%;max-width:640px;direction:ltr">
<defs><linearGradient id="g3" x1="0" y1="0" x2="1" y2="1"><stop offset="0" stop-color="#7fe08a"/><stop offset="1" stop-color="#127a22"/></linearGradient></defs>
<g font-family="IBM Plex Sans Arabic,IBM Plex Mono,sans-serif" font-size="12" text-anchor="middle">
<rect x="4" y="4" width="306" height="210" rx="6" fill="#1d3fa8"/>
<text x="157" y="26" fill="#ffe14d" font-weight="700" class="ar">الشاشة التقليدية</text>
<rect x="24" y="44" width="70" height="120" fill="#bfc7cf" stroke="#fff"/><rect x="24" y="96" width="70" height="68" fill="#00c3ff"/>
<circle cx="160" cy="130" r="30" fill="url(#g3)" stroke="#063" stroke-width="3"/><text x="160" y="134" fill="#fff" font-size="11">P-101</text>
<rect x="210" y="60" width="80" height="30" fill="#e01b1b"/><text x="250" y="80" fill="#fff" class="ar">متوقفة</text>
<rect x="210" y="104" width="80" height="30" fill="#18b31f"/><text x="250" y="124" fill="#fff" class="ar">تعمل</text>
<text x="59" y="186" fill="#ff7bf2" font-size="10">43.27891</text><text x="160" y="186" fill="#ffe14d" font-size="10">7.1</text>
<rect x="320" y="4" width="316" height="210" rx="6" fill="#dcdfe2"/>
<text x="478" y="26" fill="#30363b" font-weight="700" class="ar">عالية الأداء ISA-101</text>
<rect x="344" y="44" width="70" height="120" fill="none" stroke="#5b636a" stroke-width="2"/><rect x="345" y="96" width="68" height="67" fill="#9aa3aa"/>
<text x="379" y="186" fill="#30363b">43.3 %</text>
<circle cx="480" cy="110" r="26" fill="#5b636a"/><path d="M466 110h28M484 100l10 10-10 10" stroke="#fff" stroke-width="3" fill="none"/>
<text x="480" y="156" fill="#30363b">P-101 RUN</text><text x="480" y="174" fill="#30363b">7.1 bar</text>
<rect x="540" y="60" width="16" height="104" fill="#f2f3f4" stroke="#5b636a"/><rect x="540" y="78" width="16" height="50" fill="#c9cdd1"/><path d="M536 104h24" stroke="#30363b" stroke-width="3"/>
<polygon points="590,60 612,96 568,96" fill="#f2b705" stroke="#30363b"/><text x="590" y="91" fill="#30363b" font-weight="700">2</text>
<text x="590" y="118" fill="#30363b" font-size="10" class="ar">إنذار</text>
</g>
<g font-family="IBM Plex Sans Arabic,sans-serif" font-size="12" fill="currentColor" text-anchor="middle">
<text x="157" y="238" class="ar">ألوان كثيرة، 3D، أحمر/أخضر، أرقام بلا وحدات</text>
<text x="478" y="238" class="ar">رمادي، رموز مسطّحة، اللون للإنذار فقط</text>
</g></svg>
<figcaption>المضخة والخزان نفسهما: على اليمين لا يلفت النظر إلا الإنذار ذو الأولوية 2.</figcaption>
</figure>
  <p>والقواعد ثلاث. <b>الرمادي أولًا:</b> خلفية فاتحة ومعدّات داكنة. <b>اللون للإنذار فقط</b>، وحسب أولويته. و<b>معلومة لا رقم:</b> الرقم 43.3 وحده لا يقول هل الوضع طبيعي.</p>
  <p class="tip">المعيار المرجعي: <b>ISA-101</b> للشاشات عالية الأداء.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>ما قواعد الألوان والرموز؟</h2>
  <p>في التصميم <b>التقليدي</b> الأخضر يعني يعمل والأحمر يعني متوقف، والصور 3D بتدرجات، والرقم يظهر 7.08316 بلا وحدة.</p>
  <p>وفي التصميم <b>عالي الأداء</b> الحالة شكل رمادي ممتلئ أو مفرّغ مع نص RUN أو STOP، والرموز مسطّحة، والرقم يظهر 7.1 bar.</p>
  <div class="box key">الأحمر محجوز للإنذار. ونحو <b>8 % من الرجال</b> لا يميّزون الأحمر من الأخضر، فأضف <b>شكلًا ونصًا</b> مع اللون دائمًا.</div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>ما مستويات الشاشات الأربعة؟</h2>
  <figure class="fig">
<svg viewBox="0 0 640 210" role="img" aria-label="مستويات الشاشات الأربعة في ISA-101" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Sans Arabic,IBM Plex Mono,sans-serif" font-size="12" fill="currentColor" text-anchor="middle">
<rect x="250" y="8" width="140" height="40" rx="6" style="fill:var(--accent-soft);stroke:var(--accent)"/><text x="320" y="26" font-weight="700">Level 1</text><text x="320" y="42" font-size="11" class="ar">نظرة عامة للمصنع</text>
<rect x="90" y="64" width="140" height="40" rx="6" fill="none" stroke="currentColor"/><text x="160" y="82" font-weight="700">Level 2</text><text x="160" y="98" font-size="11" class="ar">خط التعبئة</text>
<rect x="410" y="64" width="140" height="40" rx="6" fill="none" stroke="currentColor"/><text x="480" y="82" font-weight="700">Level 2</text><text x="480" y="98" font-size="11" class="ar">محطة الضاغط</text>
<rect x="20" y="120" width="130" height="40" rx="6" fill="none" stroke="currentColor"/><text x="85" y="138" font-weight="700">Level 3</text><text x="85" y="154" font-size="11" class="ar">خزان الخلط</text>
<rect x="170" y="120" width="130" height="40" rx="6" fill="none" stroke="currentColor"/><text x="235" y="138" font-weight="700">Level 3</text><text x="235" y="154" font-size="11" class="ar">ماكينة التعبئة</text>
<rect x="170" y="168" width="130" height="36" rx="6" fill="none" stroke="currentColor" stroke-dasharray="4 3"/><text x="235" y="184" font-weight="700">Level 4</text><text x="235" y="199" font-size="11" class="ar">تشخيص المضخة P-101</text>
<path d="M300 48L180 64M340 48L460 64M140 104L90 120M180 104L230 120" stroke="currentColor" fill="none"/>
<text x="500" y="150" font-size="11" class="ar">من الأعلى إلى الأسفل: تفاصيل أكثر</text>
<text x="500" y="168" font-size="11" class="ar">ومساحة أقل من المصنع</text>
</g></svg>
<figcaption>هرم الشاشات: المشغّل يقضي معظم وقته في المستويين 1 و 2.</figcaption>
</figure>
  <p><b>المستوى 1 نظرة عامة:</b> مؤشرات الأداء وأهم الإنذارات. <b>المستوى 2 الوحدة:</b> شاشة التشغيل اليومية للخط.</p>
  <p><b>المستوى 3 التفاصيل:</b> معدّة واحدة بكل قيمها. و<b>المستوى 4 التشخيص:</b> للصيانة، وفيه التعشيقات وساعات التشغيل وسبب التوقف.</p>
  <p class="tip">اجعل أي شاشة على بُعد <b>3 نقرات</b>. وفي Unified: شاشة رئيسية مع <b>Screen Window</b>.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>كيف تُعرض القيم التناظرية؟</h2>
  <p>أفضلها <b>شريط عليه المدى الطبيعي</b>، فترى فورًا هل القيمة في مكانها. ثم <b>Sparkline</b>، وهو ترند صغير يقول هل القيمة تزيد أم تنقص. أما <b>العدّاد الدائري</b> فكبير وتصعب معه المقارنة.</p>
  <p class="alert">لا حركة للزينة: الوميض للإنذار غير المؤكَّد فقط.</p>
  <p class="tip">عرّف الألوان مركزيًا مرة واحدة (في Unified)، أو بـ Style classes (في Ignition).</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>كيف تصلح شاشة سيئة؟</h2>
  <p>راجعها بهذه القائمة. <b>خلفية ملونة:</b> اجعلها رماديًا فاتحًا. <b>صور 3D:</b> بدّلها برموز مسطّحة. <b>أحمر وأخضر للحالة:</b> استخدم ممتلئًا ومفرّغًا مع نص.</p>
  <p><b>وميض للزينة:</b> احذفه. <b>عدّاد كبير:</b> بدّله بشريط أو ترند صغير. و<b>رقم بلا وحدة:</b> أضف الوحدة.</p>
  <div class="box safe">غيّر الشاشة القديمة <b>على مراحل</b>، مع تدريب المشغّلين.</div>
  <div class="box key"><b>على المحاكي:</b> أصلح شاشة سيئة حسب ISA-101. <a class="btn pri" href="designer.html#isa" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من أدلة الشركات المصنّعة (Siemens WinCC Unified و TIA Portal، Inductive Automation Ignition، Rockwell FactoryTalk) ومن المعايير ISA-101 و ISA-18.2 و IEC 62443. قبل أي تعديل على منظومة تعمل فعلًا ارجع إلى دليل البرنامج وإجراءات التغيير في مصنعك. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l3');
IL.quiz(document.getElementById('quiz'), [{"q": "على شاشة الخط عشر مضخات متوقفة طبيعيًا ولونها أحمر. ما المشكلة حسب ISA-101؟", "o": ["الأحمر محجوز للإنذار فيضيع", "الأحمر غامق قليلًا ويصعب قراءته", "يجب أن تكون المتوقفة صفراء اللون", "لا مشكلة إن كان الرمز كبيرًا"], "a": 0, "why": "إن كان الأحمر في كل مكان فلن يلفت الإنذار الحقيقي النظر."}, {"q": "كيف تُظهر أن المضخة P-101 تعمل على شاشة عالية الأداء؟", "o": ["رمز ممتلئ رمادي ونص RUN", "رمز أخضر لامع يدور باستمرار", "رمز ثلاثي الأبعاد بظل أخضر", "خلفية الشاشة كلها تصبح خضراء"], "a": 0, "why": "الحالة بالشكل والنص، والألوان الصارخة للإنذار."}, {"q": "المشغّل يرى «ضغط الهواء 6.2» ولا يعرف إن كان طبيعيًا. ما أفضل تحسين؟", "o": ["شريط بالمدى الطبيعي ووحدة bar", "عرض القيمة بأربع منازل عشرية", "تكبير الخط وتلوينه بالأزرق", "استبدال القيمة بعدّاد دائري كبير"], "a": 0, "why": "المعلومة = القيمة + سياقها (المدى الطبيعي) + الوحدة."}, {"q": "تريد شاشة يقضي فيها مشغّل خط التعبئة يومه ليشغّل الخط كله. أي مستوى في ISA-101؟", "o": ["المستوى 2: الوحدة", "المستوى 1: نظرة عامة للمصنع", "المستوى 3: تفاصيل معدّة واحدة", "المستوى 4: شاشة التشخيص"], "a": 0, "why": "المستوى 2 هو شاشة التشغيل اليومية للوحدة أو المنطقة."}, {"q": "لماذا لا يُعتمد على اللون وحده لإظهار حالة الصمام؟", "o": ["ضعف تمييز الألوان شائع", "لأن الألوان تستهلك ذاكرة الشاشة", "لأن الشاشات لا تعرض الأخضر بدقة", "لأن ISA-101 تمنع كل الألوان"], "a": 0, "why": "نحو 8 % من الرجال يصعب عليهم تمييز الأحمر من الأخضر؛ أضف شكلًا ونصًا."}, {"q": "في شاشة جديدة مروحة تبريد تدور باستمرار ما دامت تعمل. ما رأيك؟", "o": ["حركة للزينة تشتت العين", "ممتازة لأنها تُظهر الحالة بوضوح", "تُقبل فقط إن كانت بلون أخضر", "تُقبل إن كانت ثلاثية الأبعاد"], "a": 0, "why": "الحركة والوميض للإنذار غير المؤكَّد، لا للحالة الطبيعية."}, {"q": "مشغّل يحتاج سبع نقرات للوصول إلى شاشة خزان الخلط. ما الحل في WinCC Unified؟", "o": ["رأس تنقل ثابت مع Screen Window", "إضافة زر رجوع في كل شاشة فقط", "تكبير كل الشاشات لتعرض كل شيء معًا", "نسخ رسم الخزان إلى كل الشاشات"], "a": 0, "why": "رأس ثابت للتنقل مع نافذة شاشة متغيرة يجعل الوصول بنقرات قليلة."}], {lesson:'l3', pass:0.8});
</script>
</body>
</html>
