<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>الإنذارات وإدارتها (ISA-18.2)</title>
<meta name="description" content="الدرس 6: الإنذارات المنفصلة والتناظرية في WinCC Unified، الفئات والأولويات والحالات، فيضان الإنذارات وأول إنذار، الإنذار المتكرر والنطاق الميت والتجميد، وترشيد الإنذارات وفق ISA-18.2.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="scada.css?v=20261028s1">
<script src="scada.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس SCADA و HMI · الدرس 6 من 12</p>
    <h1>الإنذارات وإدارتها (ISA-18.2)</h1>
    <p>كثرة الإنذارات أخطر من قلتها: المشغّل الذي يرى 300 رسالة لا يرى شيئًا. تعلّم كيف تجد السبب في الفيضان وكيف توقف الإنذار المتكرر.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="scada.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ما الإنذار وما ليس إنذارًا؟</h2>
  <p>الإنذار حالة <b>تتطلب فعلًا</b> من المشغّل، وما سوى ذلك رسالة. فانخفاض ضغط الهواء إلى 4.5 والحد 5 bar <b>إنذار</b>، وكذلك وصول محمل إلى 95 °C. أما «المضخة بدأت» و«الدفعة انتهت» فـ<b>رسائل</b>.</p>
  <p>وللإنذارات أربعة مصادر. <b>Discrete:</b> بت عطل. <b>Analog:</b> تجاوز حد مع Deadband. <b>إنذارات الـ PLC:</b> وتحمل طابعًا زمنيًا من المصدر. و<b>إنذارات النظام:</b> مثل انقطاع الاتصال.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>ما حالات الإنذار وأولوياته؟</h2>
  <svg viewBox="0 0 640 270" role="img" aria-label="دورة حياة الإنذار" style="width:100%;max-width:640px;direction:ltr"><defs><marker id="ah6" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0 0L10 5L0 10Z" fill="currentColor"/></marker></defs><g font-family="IBM Plex Mono,monospace" font-size="12" fill="currentColor" text-anchor="middle"><rect x="30" y="20" width="220" height="56" rx="8" fill="none" stroke="#8a8a8a" stroke-width="2.5"/><text x="140" y="44" font-weight="700">Normal</text><text x="140" y="64" font-size="11">no alarm</text><rect x="390" y="20" width="220" height="56" rx="8" fill="none" stroke="#d32f2f" stroke-width="2.5"/><text x="500" y="44" font-weight="700">Active · Unacked</text><text x="500" y="64" font-size="11">came · flashing</text><rect x="390" y="190" width="220" height="56" rx="8" fill="none" stroke="#b85f00" stroke-width="2.5"/><text x="500" y="214" font-weight="700">Active · Acked</text><text x="500" y="234" font-size="11">steady colour</text><rect x="30" y="190" width="220" height="56" rx="8" fill="none" stroke="#8a8a8a" stroke-width="2.5"/><text x="140" y="214" font-weight="700">Cleared · Unacked</text><text x="140" y="234" font-size="11">went · waits for ack</text><g stroke="currentColor" stroke-width="2" fill="none" marker-end="url(#ah6)"><path d="M250 40H386"/><path d="M500 76V186"/><path d="M390 218H254"/><path d="M140 186V80"/><path d="M420 76L240 190"/></g><text x="318" y="32">came</text><text x="534" y="136">ack</text><text x="322" y="236">went</text><text x="174" y="136">ack</text><text x="250" y="116">went</text><text x="250" y="130" font-size="11">(before ack)</text></g></svg>
  <p>يمر الإنذار بثلاث حالات: <b>ظهر</b>، ثم <b>زال</b> سببه، ثم <b>أُكّد</b> من المشغّل. وتوزَّع الإنذارات على أولويات:</p>
  <ul class="lsec scale">
    <li class="danger"><b>عالية</b><span class="bar"><i style="width:5%"></i><em><bdi dir="ltr">~5 %</bdi></em></span></li>
    <li><b>متوسطة</b><span class="bar"><i style="width:15%"></i><em><bdi dir="ltr">~15 %</bdi></em></span></li>
    <li><b>منخفضة</b><span class="bar"><i style="width:80%"></i><em><bdi dir="ltr">~80 %</bdi></em></span></li>
  </ul>
  <div class="box safe">إذا كان نصف الإنذارات «عالية» فلا معنى للأولوية. و<b>التأكيد يعني «رأيته» فقط</b>.</div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>كيف تتعامل مع فيضان الإنذارات؟</h2>
  <p>سبب واحد قد يولّد <b>30 رسالة</b> في 10 ثوانٍ. المعدل <b>المقبول</b> نحو إنذار واحد كل 10 دقائق، و<b>الفيضان</b> أكثر من 10 إنذارات في 10 دقائق.</p>
  <p>وللوصول إلى السبب: رتّب الإنذارات بالوقت تصاعديًّا، واعتمد على الطابع الزمني من الـ PLC. فالإنذار الأول هو السبب. وبعد أن تعرفه أكّد.</p>
  <div class="box key"><b>الكبت حسب الحالة:</b> إذا كان الضاغط مفصولًا فاكبت الإنذارات التابعة له، فيبقى إنذار واحد ذو معنى.</div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>كيف تعالج الإنذار المتكرر؟</h2>
  <svg viewBox="0 0 640 250" role="img" aria-label="إنذار متكرر حول حد 80 بالمئة وأثر النطاق الميت" style="width:100%;max-width:640px;direction:ltr"><g font-family="IBM Plex Mono,monospace" font-size="12" fill="currentColor"><path d="M60 40V200H620" fill="none" stroke="currentColor" stroke-width="1"/><text x="52" y="44" text-anchor="end">90</text><text x="52" y="124" text-anchor="end">80</text><text x="52" y="204" text-anchor="end">70</text><text x="18" y="30">%</text><rect x="60" y="120" width="560" height="16" fill="#b85f00" opacity="0.15"/><path d="M60 120H620" stroke="#d32f2f" stroke-width="2" stroke-dasharray="6 4"/><path d="M60 136H620" stroke="#b85f00" stroke-width="1.5" stroke-dasharray="3 3"/><polyline points="60.0,123.2 64.0,117.5 68.0,118.1 72.0,119.0 76.0,116.8 80.0,118.8 84.0,125.9 88.0,128.8 92.0,127.2 96.0,128.5 100.0,130.0 104.0,125.0 108.0,118.8 112.0,118.6 116.0,119.2 120.0,116.4 124.0,117.3 128.0,124.1 132.0,127.9 136.0,126.8 140.0,128.3 144.0,130.8 148.0,126.8 152.0,120.3 156.0,119.3 160.0,119.7 164.0,116.4 168.0,116.1 172.0,122.4 176.0,126.7 180.0,126.1 184.0,127.9 188.0,131.3 192.0,128.4 196.0,121.9 200.0,120.3 204.0,120.4 208.0,116.7 212.0,115.2 216.0,120.7 220.0,125.4 224.0,125.3 228.0,127.1 232.0,131.4 236.0,129.7 240.0,123.4 244.0,121.3 248.0,121.3 252.0,117.3 256.0,114.6 260.0,119.1 264.0,124.1 268.0,124.2 272.0,126.1 276.0,131.1 280.0,130.7 284.0,124.9 288.0,122.5 292.0,122.5 296.0,118.2 300.0,114.4 304.0,117.9 308.0,122.7 312.0,123.1 316.0,124.8 320.0,130.4 324.0,131.4 328.0,126.3 332.0,123.7 336.0,123.7 340.0,119.5 344.0,114.6 348.0,116.9 352.0,121.5 356.0,122.0 360.0,123.4 364.0,129.4 368.0,131.7 372.0,127.4 376.0,124.7 380.0,125.0 384.0,121.0 388.0,115.2 392.0,116.2 396.0,120.5 400.0,120.9 404.0,121.9 408.0,128.0 412.0,131.6 416.0,128.2 420.0,125.7 424.0,126.2 428.0,122.6 432.0,116.2 436.0,115.9 440.0,119.6 444.0,119.9 448.0,120.4 452.0,126.5 456.0,131.1 460.0,128.8 464.0,126.1 468.0,125.3 472.0,120.6 476.0,112.0 480.0,108.7 484.0,110.2 488.0,108.5 492.0,106.7 496.0,110.7 500.0,114.5 504.0,111.5 508.0,107.8 512.0,107.4 516.0,103.4 520.0,94.7 524.0,90.3 528.0,91.0 532.0,89.2 536.0,86.5 540.0,90.0 544.0,94.5 548.0,92.5 552.0,89.1 556.0,89.2 560.0,86.2 564.0,77.5 568.0,72.2 572.0,72.2 576.0,70.1 580.0,66.6 584.0,69.3 588.0,74.2 592.0,73.2 596.0,70.2 600.0,70.8 604.0,68.8 608.0,60.5 612.0,54.3 616.0,53.7 620.0,51.3" fill="none" stroke="#1e5fd1" stroke-width="2"/><text x="66" y="114" fill="#d32f2f">HI 80 %</text><text x="66" y="150" fill="#b85f00">reset 78 % (deadband 2 %)</text><text x="340" y="228" text-anchor="middle">Tank1_Level · no deadband: 10 alarms · with deadband: 1 alarm</text></g></svg>
  <p>هناك ثلاث أدوات. <b>Deadband:</b> يظهر الإنذار عند 80 % ولا يزول إلا تحت 78 %. <b>On-delay:</b> يجب أن تبقى القيمة فوق الحد 5 s أولًا. و<b>Off-delay:</b> يبقى الإنذار قليلًا بعد عودة القيمة.</p>
  <p>وهذه قيم مقترحة للنطاق الميت والتأخير حسب نوع القياس:</p>
  <ul class="fx">
    <li><b>تدفق</b><span><bdi dir="ltr">5 %</bdi> · <bdi dir="ltr">15 s</bdi></span></li>
    <li><b>مستوى</b><span><bdi dir="ltr">5 %</bdi> · <bdi dir="ltr">60 s</bdi></span></li>
    <li><b>ضغط</b><span><bdi dir="ltr">2 %</bdi> · <bdi dir="ltr">15 s</bdi></span></li>
    <li><b>حرارة</b><span><bdi dir="ltr">1 %</bdi> · <bdi dir="ltr">60 s</bdi></span></li>
  </ul>
  <p>وهناك ثلاث طرق لإسكات إنذار. <b>Shelving:</b> يجمّده المشغّل لمدة محددة مع ذكر السبب. <b>Suppression:</b> يكبته المنطق تلقائيًا. و<b>Out of service:</b> تخرجه الصيانة من الخدمة بتصريح.</p>
  <p class="tip">التجميد مؤقت. والعلاج الحقيقي نطاق ميت أو تأخير أو إصلاح الحسّاس.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>كيف تُدار الإنذارات على المدى الطويل؟</h2>
  <p>ابدأ بوثيقة <b>فلسفة الإنذارات</b>. ثم نفّذ <b>الترشيد</b>: راجع كل إنذار وهل يستحق مكانه. ثم عالج <b>أكثر 10 إنذارات تكرارًا</b>. وأخضِع كل تعديل بعدها <b>لإدارة التغيير</b>.</p>
  <p class="tip">أكثر 10 إنذارات تكرارًا تصنع غالبًا <b>أكثر من نصف</b> الحمل، فأصلحها أولًا.</p>
  <div class="box key">كل إنذار يجب أن يكون: <b>صحيحًا، فريدًا، في وقته، ويقتضي فعلًا</b>.</div>
  <div class="box key"><b>على المحاكي:</b> حدّد أول إنذار، أكّد، جمّد المتكرر، ثم عالجه بنطاق ميت ≥ 2 % أو تأخير ≥ 5 s. <a class="btn pri" href="scada.html#alarms" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من أدلة الشركات المصنّعة (Siemens WinCC Unified و TIA Portal، Inductive Automation Ignition، Rockwell FactoryTalk) ومن المعايير ISA-101 و ISA-18.2 و IEC 62443. قبل أي تعديل على منظومة تعمل فعلًا ارجع إلى دليل البرنامج وإجراءات التغيير في مصنعك. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l6');
IL.quiz(document.getElementById('quiz'), [{"q": "بعد فصل الضاغط ظهر 30 إنذارًا خلال 10 ثوانٍ. ما أول خطوة صحيحة؟", "o": ["ترتيبها بالوقت وإيجاد أول إنذار", "تأكيد الصفحة كاملة فورًا", "تجميد كل الإنذارات 8 ساعات", "إعادة تشغيل خادم الـ SCADA والعملاء"], "a": 0, "why": "أول إنذار في السلسلة هو المرشح للسبب الجذري؛ الباقي نتائج له."}, {"q": "إنذار ارتفاع المستوى عند 80 % يظهر ويزول عشرات المرات في الساعة. العلاج الحقيقي:", "o": ["نطاق ميت 2 % أو تأخير ظهور", "رفع أولويته إلى عالية ليُعالج أسرع", "تجميده بشكل دائم", "حذفه من فئة الإنذارات"], "a": 0, "why": "النطاق الميت والتأخير يمنعان التكرار مع بقاء الحماية."}, {"q": "أي هذه الرسائل لا يُعدّ إنذارًا وفق ISA-18.2؟", "o": ["«المضخة 1 بدأت التشغيل»", "ضغط الهواء تحت الحد الأدنى", "حرارة المحمل 95 °C", "مستوى الخزان مرتفع جدًّا"], "a": 0, "why": "الإنذار يتطلب استجابة من المشغّل؛ بدء المضخة معلومة تُسجَّل فقط."}, {"q": "المشغّل أكّد إنذار ضغط الهواء المنخفض. ماذا يعني ذلك؟", "o": ["أنه رأى الإنذار فقط", "أن الضغط عاد طبيعيًّا", "أن السبب عولج تلقائيًّا", "أن الإنذار حُذف من السجل"], "a": 0, "why": "التأكيد اعتراف بالرؤية؛ يبقى الإنذار قائمًا ما دام الشرط قائمًا."}, {"q": "إنذاران من الحادثة نفسها: أيهما تعتمد عليه لمعرفة الترتيب الحقيقي؟", "o": ["الطابع الزمني من الـ PLC", "وقت وصول الرسالة إلى الخادم", "ترتيب ظهورها على الشاشة", "وقت تأكيد المشغّل لها"], "a": 0, "why": "طابع المصدر يسجل لحظة الحدث نفسها، أما وقت الوصول فيتأثر بالشبكة ودورة القراءة."}, {"q": "60 % من إنذارات المصنع مُعرَّفة بأولوية «عالية». ما المشكلة؟", "o": ["الأولوية فقدت معناها للمشغّل", "لا مشكلة إن كانت الحدود صحيحة", "يجب أن تكون 100 % عالية", "المشكلة في لون الإنذار فقط"], "a": 0, "why": "التوزيع الموصى به تقريبًا 5 % عالية و 15 % متوسطة و 80 % منخفضة."}, {"q": "حسّاس حرارة معطّل وينتظر قطعة غيار لأسبوعين. ما الإجراء الصحيح لإنذاره؟", "o": ["إخراجه من الخدمة بتصريح ومتابعة", "تأكيده كلما ظهر طوال الأسبوعين القادمين", "حذفه من مشروع الـ HMI نهائيًّا", "رفع حده الأعلى إلى 999 °C"], "a": 0, "why": "Out of service موثَّق ومتابَع ويعود بعد الإصلاح؛ الحذف وتغيير الحد يُضيّعان الحماية."}], {lesson:'l6', pass:0.8});
</script>
</body>
</html>
