<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>الترندات والأرشفة</title>
<meta name="description" content="الدرس 7: الترند الحي والتاريخي، الوسوم المؤرشفة في WinCC Unified، معدل العيّنات والضغط وحجم الأرشيف، قراءة الترند بالمؤشرات، وتحليل حادثة فيضان خزان.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="scada.css?v=20261028s1">
<script src="scada.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس SCADA و HMI · الدرس 7 من 12</p>
    <h1>الترندات والأرشفة</h1>
    <p>الترند ذاكرة المصنع. إذا ضبطت الأرشفة جيدًا، تستطيع أن تعرف بالدقيقة ماذا حدث ليلة أمس ولماذا.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="scada.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ما الفرق بين الترند الحي والتاريخي؟</h2>
  <p><b>الترند الحي</b> يعرض الآن وآخر بضع دقائق، ويفيد في ضبط PID. و<b>الترند التاريخي</b> يقرأ من الأرشيف، ويجيب عن سؤال «ماذا حدث؟».</p>
  <p class="tip">في Unified: تنشئ <b>Logging tag</b> داخل <b>Data log</b>، ثم تعرضه في <b>Trend Control</b>.</p>
  <p>ولكل منصة مؤرشِفها. <b>WinCC Unified:</b> Data logs على SQLite أو SQL Server. <b>Ignition:</b> Tag Historian على قاعدة SQL. <b>AVEVA PI:</b> مؤرشِف لمصنع أو شركة كاملة. و<b>FactoryTalk:</b> Datalog و Historian.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>كم مرة نسجّل القيمة؟</h2>
  <p>هناك ثلاث طرق. <b>دوري:</b> كل ثانية أو كل 10 ثوانٍ. <b>عند التغيّر:</b> بنطاق ميت مثل 0.5 %. و<b>عند الطلب:</b> مثل نهاية الدفعة.</p>
  <p>والحجم يكبر بسرعة: 500 وسم بعيّنة كل ثانية لمدة سنة تساوي نحو <b>250 GB</b>. والتسجيل عند التغيّر يقلّلها كثيرًا.</p>
  <p>فاختر لكل إشارة ما يناسبها. <b>الحرارة ومستوى خزان كبير:</b> عند التغيّر 0.5 %. <b>الضغط والتيار:</b> كل ثانية. <b>إشارات Bool:</b> عند التغيّر فقط. و<b>عدّاد الإنتاج:</b> كل دقيقة.</p>
  <p class="alert">سجّل أسرع بـ <b>5–10 أضعاف</b> من أسرع تغيّر يهمك.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>كيف تقرأ الترند كالمحقّق؟</h2>
  <p>ابدأ بنافذة 12 ساعة لترى الصورة كاملة. ثم كبّر على الحدث. ثم ضع مؤشرَي البداية والنهاية. واعرض مع القياس ما يؤثر فيه.</p>
  <p class="tip">Autoscale يكبّر الضوضاء، فاقرأ أرقام المحور. وتأكد من تزامن الساعات (NTP).</p>
  <p>وللمنحنى أشكال لها معنى. <b>خط مسطح بلا ضوضاء:</b> حسّاس متجمّد أو اتصال مفقود. <b>فجوة:</b> الأرشفة توقفت. <b>قفزة إلى 0 أو 100 %:</b> سلك 4–20 mA مقطوع. و<b>سن منشار:</b> تشغيل وإيقاف متكرر أو PID متذبذب.</p>
  <div class="box key">قيمة ثابتة <b>والمضخة تضخ</b>: القياس يناقض الفيزياء، إذن الحسّاس متجمّد.</div>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>حادثة: لماذا فاض الخزان ليلًا؟</h2>
  <svg viewBox="0 0 640 270" role="img" aria-label="ترند الليلة: المستوى ثابت والمضخة تعمل ثم يعمل مفتاح الارتفاع الشديد" style="width:100%;max-width:640px;direction:ltr"><g font-family="IBM Plex Mono,monospace" font-size="11" fill="currentColor"><path d="M60 30V170H620" fill="none" stroke="currentColor"/><path d="M60.0 170v4" stroke="currentColor"/><text x="60.0" y="186" text-anchor="middle">18:00</text><path d="M200.0 170v4" stroke="currentColor"/><text x="200.0" y="186" text-anchor="middle">21:00</text><path d="M340.0 170v4" stroke="currentColor"/><text x="340.0" y="186" text-anchor="middle">00:00</text><path d="M480.0 170v4" stroke="currentColor"/><text x="480.0" y="186" text-anchor="middle">03:00</text><path d="M620.0 170v4" stroke="currentColor"/><text x="620.0" y="186" text-anchor="middle">06:00</text><text x="54" y="34.0" text-anchor="end">100</text><text x="54" y="104.0" text-anchor="end">50</text><text x="54" y="174.0" text-anchor="end">0</text><path d="M60 44.000000000000014H620" stroke="#d32f2f" stroke-dasharray="5 4"/><text x="64" y="39.000000000000014" fill="#d32f2f">HH 90 %</text><polyline points="60.0,93.0 200.0,114.0 246.7,114.0 293.3,72.0 410.0,100.0 417.9,83.2 620.0,83.2" fill="none" stroke="#1e5fd1" stroke-width="2.5"/><text x="442.7" y="75.2" fill="#1e5fd1">Tank1_Level flat 62.0 %</text><path d="M417.9 26V250" stroke="#b85f00" stroke-width="1.5" stroke-dasharray="4 3"/><text x="413.9" y="24" text-anchor="end" fill="#b85f00">01:40 frozen</text><path d="M483.7 26V250" stroke="#d32f2f" stroke-width="1.5" stroke-dasharray="4 3"/><text x="487.7" y="24" fill="#d32f2f">03:05 HH</text><path d="M60 212H246.7V200H293.3V212H410.0V200H620.0V212H620" fill="none" stroke="#5f5f5f" stroke-width="2"/><path d="M60 240H483.7V228H620.0V240H620" fill="none" stroke="#d32f2f" stroke-width="2"/><text x="54" y="210" text-anchor="end">Pump</text><text x="54" y="238" text-anchor="end">LSHH</text></g></svg>
  <p>في <b>22:00</b> ملأت المضخة الخزان من 40 إلى 70 % ووقفت، وهذا طبيعي. في <b>01:30</b> نزل المستوى إلى 50 % فبدأت المضخة. في <b>01:40</b> ثبت المستوى عند <b>62.0 %</b> تمامًا والمضخة مستمرة. وفي <b>03:05</b> عمل مفتاح LSHH، لكنه إنذار فقط، فلم تقف المضخة.</p>
  <p>والإصلاح ثلاثة أمور. <b>فحص معقولية:</b> 3 دقائق بلا تغيّر والمضخة تعمل توقف المضخة. <b>LSHH</b> يوقف المضخة مباشرة. و<b>جودة القيمة</b> «سيئة» تظهر للمشغّل.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>كيف يُحفظ الأرشيف ويُصدَّر؟</h2>
  <p><b>مدة الاحتفاظ:</b> أسابيع لبيانات التشغيل، وسنوات لبيانات الجودة. <b>النسخ الاحتياطي:</b> أجزاء يومية مع إنذار لمساحة القرص.</p>
  <p><b>التصدير:</b> بصيغة CSV أو عبر OPC UA أو SQL. و<b>الوقت:</b> يُخزَّن UTC ويُعرض بالتوقيت المحلي.</p>
  <div class="box key"><b>على المحاكي:</b> جد لحظة تجمّد المرسل بالمؤشرين واختر السبب. <a class="btn pri" href="scada.html#trend" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من أدلة الشركات المصنّعة (Siemens WinCC Unified و TIA Portal، Inductive Automation Ignition، Rockwell FactoryTalk) ومن المعايير ISA-101 و ISA-18.2 و IEC 62443. قبل أي تعديل على منظومة تعمل فعلًا ارجع إلى دليل البرنامج وإجراءات التغيير في مصنعك. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l7');
IL.quiz(document.getElementById('quiz'), [{"q": "في الترند: المستوى ثابت عند 62.0 % لساعة كاملة بينما المضخة تعمل. الأرجح:", "o": ["مرسل المستوى متجمّد", "الخزان ممتلئ بالضبط", "المضخة متوقفة فعلًا", "النطاق الميت صغير جدًّا"], "a": 0, "why": "المضخة تضخ والمستوى لا يتحرك: القياس يناقض الفيزياء."}, {"q": "تريد أن تعرف ماذا حدث الساعة 3 فجر أمس. أي أداة تستعمل؟", "o": ["الترند التاريخي من الأرشيف", "الترند الحي على الشاشة", "جدول المراقبة في الـ PLC", "نافذة الإنذارات الحالية فقط"], "a": 0, "why": "الترند الحي يعرض الآن فقط؛ الماضي محفوظ في الأرشيف."}, {"q": "مضخة تعمل 10 ثوانٍ كل 30 ثانية، وتسجّل حالتها دوريًّا كل 60 ثانية. ماذا ترى؟", "o": ["صورة مضللة تفوّت الدورات", "كل دورة بدقة تامة", "خطًّا مسطحًا عند الصفر دائمًا", "فجوة في الأرشيف"], "a": 0, "why": "العيّنات أبطأ من التغيّر؛ الأفضل تسجيل الحالة عند التغيّر."}, {"q": "500 وسم كل ثانية لمدة سنة بنحو 16 بايتًا للعيّنة. الحجم التقريبي:", "o": ["نحو 250 GB", "نحو 2.5 GB فقط", "نحو 25 TB كاملة", "أقل من 25 MB"], "a": 0, "why": "500 × 31.5 مليون ثانية ≈ 15.8 مليار عيّنة × 16 بايت ≈ 250 GB."}, {"q": "في الترند فجوة لا خط فيها بين 02:00 و 02:20. أول ما تفحصه:", "o": ["هل توقفت الأرشفة أو الاتصال؟", "هل الحسّاس متجمّد عند آخر قيمة له؟", "هل المقياس التلقائي مفعّل؟", "هل لون القلم مناسب؟"], "a": 0, "why": "الفجوة تعني غياب بيانات صالحة؛ القيمة المتجمّدة ترسم خطًّا مسطحًا لا فجوة."}, {"q": "الترند يُظهر تموّج الضغط موجًا هائلًا، لكن المحور من 4.98 إلى 5.02 bar. ما السبب؟", "o": ["المقياس التلقائي يكبّر الضوضاء", "الضاغط يتذبذب بشدة فعلًا كل دقيقة", "معدل العيّنات بطيء جدًّا", "ساعة الخادم غير متزامنة"], "a": 0, "why": "التذبذب 0.04 bar فقط؛ ثبّت المحور على مدى القياس لترى حجمه الحقيقي."}, {"q": "مفتاح LSHH عمل الساعة 03:05 ومع ذلك فاض الخزان. أهم إصلاح في التصميم:", "o": ["ربط LSHH بإيقاف المضخة مباشرة", "تغيير لون إنذار LSHH إلى الأحمر", "تسجيل المستوى كل 100 ms", "رفع أولوية إنذار المستوى المرتفع"], "a": 0, "why": "الحماية يجب أن تفعل شيئًا (تعشيق) لا أن تُنذر فقط."}], {lesson:'l7', pass:0.8});
</script>
</body>
</html>
