<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>المستخدمون والصلاحيات وأمن المنظومة</title>
<meta name="description" content="الدرس 8: المستخدمون والأدوار وحقوق الوظائف في WinCC Unified و UMC، الخروج التلقائي، سجل التدقيق والتوقيع الإلكتروني، وأساسيات IEC 62443: المناطق والقنوات والـ DMZ والوصول عن بعد.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="scada.css?v=20261028s1">
<script src="scada.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس SCADA و HMI · الدرس 8 من 12</p>
    <h1>المستخدمون والصلاحيات وأمن المنظومة</h1>
    <p>كل زر في الشاشة قد يشغّل محركًا أو يغيّر وصفة. تعلّم كيف تعطي كل شخص ما يحتاجه فقط، وكيف تعرف من فعل ماذا.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="scada.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>لماذا الأدوار والصلاحيات؟</h2>
  <p>القاعدة هي <b>أقل صلاحية لازمة</b>: كل شخص يملك ما يحتاجه فقط. و<b>المستخدم</b> حساب شخصي لا مشترك. و<b>الدور</b> مجموعة صلاحيات. و<b>الصلاحية</b> تُربط بالزر أو الحقل.</p>
  <p>والأدوار المعتادة أربعة. <b>Operator:</b> تشغيل وتأكيد إنذارات ونقاط ضبط. <b>Maintenance:</b> تشغيل وتأكيد. <b>Engineer:</b> يزيد عليها الوصفات والخروج من الـ Runtime. و<b>Admin:</b> ينفرد بإدارة المستخدمين.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>كيف يُدار المستخدمون في WinCC Unified؟</h2>
  <p><b>في المشروع</b> تعرّف المستخدمين والأدوار و Function rights. ومع <b>UMC</b> تصبح الإدارة مركزية ومرتبطة بـ Active Directory.</p>
  <p>وفعّل <b>الخروج التلقائي</b> بعد 5–10 دقائق بلا نشاط: مهلة دقيقة واحدة تجعل كلمة السر تُكتب على ورقة، ومهلة ساعة تترك الجلسة مفتوحة لأي عابر. و<b>عميل الويب</b> يعمل على HTTPS، ولا يُنشر على الإنترنت.</p>
  <p class="tip">في Ignition: Identity Providers و Security Zones. وفي Optix: صلاحية لكل عنصر.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>ما سجل التدقيق؟</h2>
  <p>سجل التدقيق (Audit trail) يحفظ: من فعل، وماذا، ومتى، والقيمة <b>القديمة والجديدة</b>. مثلًا:</p>
  <ul class="fx">
    <li><b>Operator</b><span>تشغيل، تأكيد، نقاط ضبط</span></li>
    <li><b>Maintenance</b><span>تشغيل وتأكيد</span></li>
    <li><b>Engineer</b><span>+ الوصفات والخروج من الـ Runtime</span></li>
    <li><b>Admin</b><span>+ إدارة المستخدمين وحده</span></li>
  </ul>
  <p class="tip">خيار <b>Audit</b> في Unified مخصص للدواء والغذاء (FDA 21 CFR Part 11): سجل لا يُعدَّل مع توقيع إلكتروني.</p>
  <p class="alert">حساب «operator» مشترك يجعل السجل بلا قيمة.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>ما أساسيات IEC 62443؟</h2>
  <svg viewBox="0 0 640 290" role="img" aria-label="المناطق والقنوات وفق IEC 62443" style="width:100%;max-width:640px;direction:ltr"><g font-family="IBM Plex Mono,monospace" font-size="12" fill="currentColor"><rect x="20" y="14" width="500" height="46" rx="8" fill="none" stroke="#8a8a8a" stroke-width="2.5"/><text x="36" y="34" font-weight="700">Enterprise / IT (L4)</text><text x="36" y="52" font-size="11">ERP, e-mail, office PCs</text><path d="M270 60V80" stroke="currentColor" stroke-width="2"/><rect x="540" y="56" width="80" height="28" rx="4" fill="none" stroke="#d32f2f" stroke-width="2"/><text x="580" y="75" text-anchor="middle" fill="#d32f2f">firewall</text><path d="M520 70H540" stroke="#d32f2f" stroke-width="1.5" stroke-dasharray="3 3"/><rect x="20" y="80" width="500" height="46" rx="8" fill="none" stroke="#b85f00" stroke-width="2.5"/><text x="36" y="100" font-weight="700">Industrial DMZ (L3.5)</text><text x="36" y="118" font-size="11">historian mirror, jump host, patch server</text><path d="M270 126V146" stroke="currentColor" stroke-width="2"/><rect x="540" y="122" width="80" height="28" rx="4" fill="none" stroke="#d32f2f" stroke-width="2"/><text x="580" y="141" text-anchor="middle" fill="#d32f2f">firewall</text><path d="M520 136H540" stroke="#d32f2f" stroke-width="1.5" stroke-dasharray="3 3"/><rect x="20" y="146" width="500" height="46" rx="8" fill="none" stroke="#1e5fd1" stroke-width="2.5"/><text x="36" y="166" font-weight="700">SCADA zone (L2-L3)</text><text x="36" y="184" font-size="11">WinCC Unified servers, clients, engineering PC</text><path d="M270 192V212" stroke="currentColor" stroke-width="2"/><rect x="540" y="188" width="80" height="28" rx="4" fill="none" stroke="#d32f2f" stroke-width="2"/><text x="580" y="207" text-anchor="middle" fill="#d32f2f">firewall</text><path d="M520 202H540" stroke="#d32f2f" stroke-width="1.5" stroke-dasharray="3 3"/><rect x="20" y="212" width="500" height="46" rx="8" fill="none" stroke="#2e7d32" stroke-width="2.5"/><text x="36" y="232" font-weight="700">Control zone (L1-L0)</text><text x="36" y="250" font-size="11">S7-1500 PLCs, drives, remote I/O</text><text x="270" y="282" text-anchor="middle" font-size="11">zone = group with the same security needs · conduit = controlled path</text></g></svg>
  <p><b>Zones &amp; Conduits:</b> الشبكة تُقسَّم إلى مناطق بينها جدار حماية بقواعد. <b>DMZ:</b> منطقة وسطى يوضع فيها ما يحتاجه قسم IT. و<b>Defense in depth:</b> طبقات حماية متتالية، جدار وحسابات وتحديثات وضبط USB ونسخ احتياطية.</p>
  <p><b>SL 1–4:</b> مستويات الأمان، من الخطأ العارض إلى المهاجم المحترف. و<b>الوصول عن بعد:</b> عبر VPN ثم Jump host مع تحقق ثنائي.</p>
  <p class="alert">شبكة المكاتب <b>لا تصل</b> إلى الـ PLC مباشرة أبدًا.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>ما الأخطاء الشائعة في المصانع؟</h2>
  <p><b>حساب مشترك:</b> اجعل حسابًا لكل شخص أو بطاقة RFID. <b>كلمة سر افتراضية:</b> غيّرها، وفعّل حماية وصول الـ PLC. <b>المدير داخل طوال الوردية:</b> يدخل عند الحاجة فقط، مع خروج تلقائي.</p>
  <p><b>SCADA على الإنترنت للتحديث:</b> ضع خادم تحديثات في الـ DMZ. و<b>تعطيل الحماية «مؤقتًا»:</b> استخدم قائمة فحص قبل التسليم.</p>
  <div class="box key"><b>على المحاكي:</b> اضبط الأدوار والخروج التلقائي، جرّب فعلًا مرفوضًا، واقرأ السجل. <a class="btn pri" href="scada.html#users" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من أدلة الشركات المصنّعة (Siemens WinCC Unified و TIA Portal، Inductive Automation Ignition، Rockwell FactoryTalk) ومن المعايير ISA-101 و ISA-18.2 و IEC 62443. قبل أي تعديل على منظومة تعمل فعلًا ارجع إلى دليل البرنامج وإجراءات التغيير في مصنعك. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l8');
IL.quiz(document.getElementById('quiz'), [{"q": "المشغّلون الثلاثة في الوردية يدخلون بحساب «operator» واحد. ما أكبر مشكلة؟", "o": ["سجل التدقيق لا يحدد من فعل", "الشاشة تصبح أبطأ مع الثلاثة", "الإنذارات لا تظهر لهم", "الوصفات تُحذف تلقائيًّا"], "a": 0, "why": "الحساب المشترك يُفقد السجل معناه ويمنع إلغاء صلاحية شخص بعينه."}, {"q": "أي صلاحية يجب ألا يملكها دور Operator في المثال؟", "o": ["تعديل الوصفات", "تأكيد الإنذارات", "تشغيل المضخة وإيقافها", "تغيير نقطة ضبط ضمن حدودها"], "a": 0, "why": "تعديل الوصفات للمهندس؛ المشغّل يشغّل ويؤكد ويضبط ضمن الحدود."}, {"q": "مدير النظام دخل الساعة 8 صباحًا وترك الشاشة مفتوحة. ما الإعداد الذي يحمي منها؟", "o": ["الخروج التلقائي بعد 5–10 دقائق", "رفع أولوية كل الإنذارات", "تغيير لون خلفية الشاشة", "إيقاف سجل التدقيق مؤقتًا حتى المساء"], "a": 0, "why": "الخروج التلقائي يعيد الشاشة إلى المشاهدة فقط بعد مدة بلا نشاط."}, {"q": "قسم تقنية المعلومات يريد تقارير الإنتاج من الأرشيف. أين تضع البيانات له وفق IEC 62443؟", "o": ["نسخة من الأرشيف في الـ DMZ", "فتح منفذ مباشر إلى الـ PLC", "حساب Admin لهم على الـ SCADA", "حاسوب الـ SCADA على شبكة المكاتب"], "a": 0, "why": "الـ DMZ تعطيهم ما يحتاجون دون دخول منطقة التحكم."}, {"q": "تحتاج شركة خارجية إلى صيانة البرنامج عن بعد. الطريقة الأسلم:", "o": ["VPN إلى Jump host بحساب شخصي", "برنامج تحكم عن بعد على حاسوب الـ SCADA", "فتح المنفذ 102 على جدار الحماية", "إرسال كلمة سر المدير بالبريد"], "a": 0, "why": "الوصول المضبوط عبر DMZ بهوية شخصية وتحقق ثنائي ويُسجَّل."}, {"q": "في سجل التدقيق: op1 حاول فتح الوصفة «Juice_1L» فظهر «Denied». ماذا يعني؟", "o": ["دوره لا يملك هذه الصلاحية", "الـ PLC فقد الاتصال", "ملف الوصفة تالف في قاعدة الأرشيف", "كلمة سره انتهت صلاحيتها"], "a": 0, "why": "المحاولة المرفوضة تُسجَّل عندما ينقص الدور حق الوظيفة المطلوب."}, {"q": "مصنع أدوية يحتاج سجلًا غير قابل للتعديل وتوقيعًا قبل تغيير الوصفة. ماذا يلزمه في Unified؟", "o": ["وظيفة Audit مع التوقيع الإلكتروني", "زيادة مدة الخروج التلقائي", "حساب Admin واحد للجميع", "ترند تاريخي لكل وسوم الوصفة في الخط"], "a": 0, "why": "Audit يحقق متطلبات مثل 21 CFR Part 11: سجل محمي وتوقيع للأفعال الحرجة."}], {lesson:'l8', pass:0.8});
</script>
</body>
</html>
