<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>معمارية SCADA: الخوادم والعملاء والتكرار</title>
<meta name="description" content="الدرس 10: الخادم والعميل وعميل الويب، OPC UA بين الـ PLC و SCADA و MES، الخادم الاحتياطي والتحويل، الشبكة المقسّمة وفق IEC 62443، والحافة والسحابة.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="scada.css?v=20261028s1">
<script src="scada.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس SCADA و HMI · الدرس 10 من 12</p>
    <h1>معمارية SCADA: الخوادم والعملاء والتكرار</h1>
    <p>كلما كبر المصنع صار السؤال: أين تعيش البيانات، ومن يراها، وماذا يحدث إذا تعطّل الخادم؟</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="scada.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>كيف ننتقل من محطة واحدة إلى خادم وعملاء؟</h2>
  <p><b>الخادم</b> يتصل بكل الـ PLC ويؤرشف وينذر. و<b>العميل</b> يأخذ كل شيء من الخادم. و<b>عميل الويب</b> متصفح بلا أي تثبيت.</p>
  <p>في <b>Unified PC</b> عدد عملاء الويب حسب الترخيص. وفي <b>Ignition</b> خادم اسمه Gateway، والعملاء والوسوم بلا حد. وفي <b>FactoryTalk SE / Optix</b> خادم HMI وخادم بيانات.</p>
  <div class="box key">مع الويب تحدّث الشاشات <b>مرة واحدة</b> في الخادم فيراها الجميع.</div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>لماذا OPC UA لغة مشتركة؟</h2>
  <p>OPC UA معيار مستقل عن المورّد، يعمل على المنفذ 4840، وتأتي فيه القيمة مع <b>جودتها ووقتها</b>.</p>
  <p>يُستخدم <b>بين الـ PLC و SCADA</b>، وفي S7-1500 خادم مدمج. و<b>بين SCADA و MES</b> لنقل عدد الإنتاج وحالة الآلات. و<b>للأمان</b> استخدم Sign &amp; Encrypt مع الشهادات.</p>
  <p>وإذا <b>رُفض الاتصال بسبب الشهادة</b> فهي لم تُعتمد Trusted عند الطرف الآخر. وإذا وصلت <b>قيم بجودة Bad</b> فالخادم فقد مصدر البيانات.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>ما الخادم الاحتياطي؟</h2>
  <p>في نظام التكرار (Redundancy) خادمان: واحد <b>فعّال</b> وآخر <b>احتياطي</b>، ويتزامنان دائمًا. إذا سقط الأول تولّى الثاني.</p>
  <svg viewBox="0 0 640 300" role="img" aria-label="خادمان مترادفان وعملاء وشبكة PLC و MES" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,monospace" font-size="12" fill="currentColor" text-anchor="middle">
<rect x="20" y="14" width="600" height="56" rx="8" fill="none" stroke="#7a7a7a" stroke-dasharray="6 4"/>
<text x="320" y="34" font-weight="700">IT / MES</text><text x="320" y="54" font-size="11">OPC UA :4840 via DMZ + firewall</text>
<rect x="40" y="96" width="120" height="44" rx="6" fill="none" stroke="currentColor" stroke-width="1.5"/><text x="100" y="116">Operator PC</text><text x="100" y="132" font-size="11">client</text>
<rect x="260" y="96" width="120" height="44" rx="6" fill="none" stroke="currentColor" stroke-width="1.5"/><text x="320" y="116">Tablet</text><text x="320" y="132" font-size="11">web client</text>
<rect x="480" y="96" width="120" height="44" rx="6" fill="none" stroke="currentColor" stroke-width="1.5"/><text x="540" y="116">Comfort Panel</text><text x="540" y="132" font-size="11">local HMI</text>
<rect x="60" y="172" width="180" height="50" rx="8" fill="#e7f3ea" stroke="#2e7d32" stroke-width="2"/><text x="150" y="193" font-weight="700">Server A</text><text x="150" y="211" font-size="11">Primary (active)</text>
<rect x="400" y="172" width="180" height="50" rx="8" fill="none" stroke="#7a7a7a" stroke-width="2"/><text x="490" y="193" font-weight="700">Server B</text><text x="490" y="211" font-size="11">Standby</text>
<path d="M240 197H400" stroke="#1e5fd1" stroke-width="3" stroke-dasharray="7 4"/><text x="320" y="190" font-size="11" fill="#1e5fd1">sync link</text>
<path d="M100 140V172M320 140V158H150V172M320 158H490V172" fill="none" stroke="currentColor" stroke-width="1.2"/>
<path d="M320 70V96" stroke="currentColor" stroke-width="1.2"/>
<rect x="20" y="246" width="600" height="40" rx="8" fill="none" stroke="#7b2cbf" stroke-width="2"/>
<text x="320" y="271">PLC network: S7-1500 192.168.0.1 + drives + remote I/O</text>
<path d="M150 222V246M490 222V246M595 140V246" stroke="#7b2cbf" stroke-width="2"/>
</g></svg>
  <p>وزمن التحويل يختلف حسب نوع الاحتياطي:</p>
  <ul class="lsec scale">
    <li><b>Hot</b><span class="bar"><i style="width:5%"></i><em>ثوانٍ</em></span></li>
    <li><b>Warm</b><span class="bar"><i style="width:25%"></i><em>~دقيقة</em></span></li>
    <li class="danger"><b>Cold</b><span class="bar"><i style="width:100%"></i><em>دقائق إلى ساعات</em></span></li>
  </ul>
  <p class="tip">رابط التزامن ينسخ الإنذارات والأرشيف، والخادم العائد يكمل الفجوة.</p>
  <p class="alert">تكرار خادم SCADA <b>غير</b> تكرار الـ PLC (S7-1500R/H). وتحقق من دعم إصدار Unified.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>كيف تُقسَّم الشبكة وتؤمَّن؟</h2>
  <p>الشبكة مستويات. <b>المستوى 4 (IT):</b> لا اتصال له بالـ PLC أبدًا. <b>المستوى 3.5 (DMZ):</b> بين جداري حماية من الجهتين. <b>المستوى 3 (SCADA):</b> افتح ما يلزم فقط. و<b>المستويات 2 و 1 و 0:</b> شبكة تحكم معزولة.</p>
  <p class="tip">الوصول عن بُعد: VPN ثم Jump host مع مصادقة ثنائية.</p>
  <p class="alert">حاسوب ببطاقتي شبكة على المكاتب والـ PLC معًا = <b>جسر يتخطى الجدار</b>.</p>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>ما دور الحافة والسحابة؟</h2>
  <p><b>الحافة (Edge)</b> جهاز قرب الآلة يجمع البيانات ويرسلها بـ MQTT أو OPC UA. و<b>السحابة</b> للتحليل والتقارير، و<b>لا تتحكم</b>.</p>
  <p>فالقاعدة: التحكم في الـ PLC، والتشغيل على SCADA محلية، والتحليل حيث تشاء.</p>
  <p class="tip">قبل اختيار المعمارية اسأل: كم وسمًا؟ كم عميلًا؟ كم دقيقة توقّف تُحتمل؟ ومن يحتاج البيانات خارج المصنع؟</p>
  <div class="box key"><b>على المحاكي:</b> افصل الخادم الرئيسي وشاهد الاحتياطي يتولّى. <a class="btn pri" href="scada.html#arch" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من أدلة الشركات المصنّعة (Siemens WinCC Unified و TIA Portal، Inductive Automation Ignition، Rockwell FactoryTalk) ومن المعايير ISA-101 و ISA-18.2 و IEC 62443. قبل أي تعديل على منظومة تعمل فعلًا ارجع إلى دليل البرنامج وإجراءات التغيير في مصنعك. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l10');
IL.quiz(document.getElementById('quiz'), [{"q": "تعطّل خادم SCADA الوحيد والـ PLCs تعمل. ماذا يحدث للخط؟", "o": ["يستمر الإنتاج لكن بلا رؤية ولا تحكم", "يتوقف الخط فورًا لأن الـ PLCs تفقد برنامجها", "تنتقل الشاشات تلقائيًا إلى ذاكرة الـ PLC", "لا يتأثر شيء إطلاقًا لأن العملاء يعملون وحدهم"], "a": 0, "why": "التحكم في الـ PLC، لكن العرض والإنذارات والأرشفة في الخادم."}, {"q": "بعد التحويل للخادم الاحتياطي بقيت شاشة الجهاز اللوحي رمادية. الأرجح:", "o": ["العميل موجّه إلى عنوان الخادم الأول فقط", "الـ PLC انتقلت إلى وضع STOP بعد التحويل مباشرة", "رابط التزامن أسرع من قدرة الجهاز اللوحي", "المؤرشف ممتلئ فلم يعد يقبل عملاء جددًا"], "a": 0, "why": "يجب توجيه العملاء إلى العنوان المشترك أو إلى الخادمين."}, {"q": "ما وظيفة رابط التزامن بين الخادمين؟", "o": ["نسخ الإنذارات والأرشيف بينهما باستمرار", "توصيل الخادمين بالإنترنت لتحديث البرامج تلقائيًا", "تغذية الخادم الاحتياطي بالكهرباء من الخادم الرئيسي", "زيادة عدد العملاء المسموح به في الترخيص"], "a": 0, "why": "بدونه يفقد الاحتياطي التأكيدات والأرشيف عند التحويل."}, {"q": "MES يريد عدد الزجاجات من SCADA بطريقة قياسية آمنة. الأنسب:", "o": ["OPC UA بسياسة توقيع وتشفير", "مشاركة مجلد ملفات على شبكة المكاتب", "Modbus TCP مفتوح لكل أجهزة المكاتب", "لقطات شاشة تُرسل بالبريد كل ساعة"], "a": 0, "why": "OPC UA مستقل عن المصنّع ويدعم الشهادات والتشفير."}, {"q": "فنّي يريد دخول SCADA من بيته. الطريقة الصحيحة وفق IEC 62443:", "o": ["VPN إلى حاسوب وسيط مع مصادقة ثنائية", "فتح منفذ خادم SCADA مباشرة على الإنترنت", "برنامج تحكم عن بُعد مجاني على حاسوب التشغيل", "مشاركة كلمة سر المشغّل معه عبر الهاتف"], "a": 0, "why": "الوصول يمر عبر قناة محكومة ومنطقة وسيطة."}, {"q": "حاسوب في غرفة التحكم موصول بشبكتي المكاتب والـ PLC معًا. المشكلة:", "o": ["يصنع جسرًا يتخطى جدار الحماية", "يبطئ دورة برنامج الـ PLC إلى النصف تقريبًا", "يمنع عمل OPC UA بين الخادم ونظام MES", "لا مشكلة في ذلك إذا كان الحاسوب سريعًا"], "a": 0, "why": "أي برمجية خبيثة في المكاتب تصل عبره إلى شبكة التحكم."}, {"q": "مدير يقترح نقل التحكم بالمضخات إلى السحابة. ردّك:", "o": ["السحابة للتحليل والتحكم يبقى في الـ PLC", "فكرة جيدة لأنها توفّر ثمن الـ PLCs كلها", "ممكن بشرط أن يكون اتصال الإنترنت سريعًا جدًا", "ممكن إذا استُخدم عميل ويب على جهاز لوحي"], "a": 0, "why": "التأخير والانقطاع غير مقبولين في التحكم."}], {lesson:'l10', pass:0.8});
</script>
</body>
</html>
