<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>التشغيل والاختبار وتشخيص الأعطال</title>
<meta name="description" content="الدرس 11: الاختبار مع PLCSIM ومحاكاة الـ HMI، FAT و SAT، التحميل إلى اللوحة، طريقة منهجية للتشخيص، والأعطال الشائعة: فقد الاتصال وعلامات #### والأنواع غير المتطابقة والإنذار الذي لا يظهر.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="scada.css?v=20261028s1">
<script src="scada.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس SCADA و HMI · الدرس 11 من 12</p>
    <h1>التشغيل والاختبار وتشخيص الأعطال</h1>
    <p>أغلب أعطال SCADA ليست غامضة: لها أعراض واضحة إذا عرفت أين تنظر. هذا الدرس يعلّمك الترتيب.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="scada.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>كيف نختبر قبل المصنع؟</h2>
  <p>شغّل البرنامج على PLCSIM. ثم شغّل محاكاة الـ HMI. ثم قارن جدول المراقبة بالشاشة قيمة قيمة. ثم افرض الأعطال وشاهد الإنذارات.</p>
  <p>وهناك اختباران رسميان. <b>FAT</b> عند المورّد، ويثبت أن الشاشات كما في المواصفة. و<b>SAT</b> في الموقع، ويثبت أن كل إشارة من الحقل صحيحة.</p>
  <p class="tip">قائمة اختبار لكل وسم مهم هي نفسها وثيقة التسليم.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>كيف يُحمَّل المشروع إلى اللوحة؟</h2>
  <p><b>العنوان:</b> اللوحة على 192.168.0.10/24 في شبكة الـ PLC نفسها. وإذا <b>رُفض التحميل</b> فحدّث صورة اللوحة لتطابق إصدار TIA Portal. وعند السؤال عن <b>بيانات التشغيل</b> أبقِ المستخدمين والوصفات والأرشيف.</p>
  <p class="alert">اختيار خاطئ عند التحميل قد <b>يمحو وصفات أشهر</b>. خذ نسخة احتياطية ونسّق مع الإنتاج.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>ما الطريقة المنهجية للتشخيص؟</h2>
  <p>افحص بالترتيب: الشبكة، ثم الاتصال، ثم العنوان والنوع، ثم التحويل، ثم التنسيق، ثم الإنذار.</p>
  <svg viewBox="0 0 640 230" role="img" aria-label="سُلّم التشخيص من الشبكة إلى الشاشة" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,monospace" font-size="12" fill="currentColor" text-anchor="middle">
<rect x="20" y="20" width="180" height="50" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="110" y="41" font-weight="700">1 Network</text><text x="110" y="59" font-size="11">ping, link LED, IP</text>
<rect x="230" y="20" width="180" height="50" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="320" y="41" font-weight="700">2 Connection</text><text x="320" y="59" font-size="11">status, system alarm</text>
<rect x="440" y="20" width="180" height="50" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="530" y="41" font-weight="700">3 Tag</text><text x="530" y="59" font-size="11">address, type, quality</text>
<rect x="440" y="120" width="180" height="50" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="530" y="141" font-weight="700">4 Scaling</text><text x="530" y="159" font-size="11">0..27648 to 0..100 %</text>
<rect x="230" y="120" width="180" height="50" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="320" y="141" font-weight="700">5 Display</text><text x="320" y="159" font-size="11">format, limits</text>
<rect x="20" y="120" width="180" height="50" rx="8" fill="none" stroke="currentColor" stroke-width="2"/><text x="110" y="141" font-weight="700">6 Alarm / filter</text><text x="110" y="159" font-size="11">trigger bit, class</text>
<path d="M200 45H224" stroke="#1e5fd1" stroke-width="2.5" marker-end="url(#a11)"/><path d="M410 45H434" stroke="#1e5fd1" stroke-width="2.5" marker-end="url(#a11)"/><path d="M530 70V114" stroke="#1e5fd1" stroke-width="2.5" marker-end="url(#a11)"/><path d="M440 145H416" stroke="#1e5fd1" stroke-width="2.5" marker-end="url(#a11)"/><path d="M230 145H206" stroke="#1e5fd1" stroke-width="2.5" marker-end="url(#a11)"/>
<text x="320" y="206" font-size="12">Start at the field side and move one layer at a time</text>
</g>
<defs><marker id="a11" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="6" markerHeight="6" orient="auto"><path d="M0 0L10 5L0 10z" fill="#1e5fd1"/></marker></defs></svg>
  <p>وعدد القيم الخاطئة يدلّك. <b>قيمة واحدة خطأ:</b> المشكلة في الوسم نفسه. <b>كل القيم متجمدة:</b> الاتصال أو الشبكة. و<b>القيمة صحيحة في جدول المراقبة وخطأ في الحقل:</b> التنسيق أو الربط.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>ما الأعطال الأربعة الأشهر؟</h2>
  <p><b>فقد الاتصال:</b> كابل أو IP مكرر أو إعداد خطأ، وابدأ بـ <span class="mono">ping 192.168.0.1</span>. <b>ظهور ####:</b> القيمة أعرض من التنسيق، فوسّعه.</p>
  <p><b>17047 بدل 75.5 %:</b> قيمة Real تُقرأ Int، فطابق النوع. و<b>إنذار لا يظهر:</b> بت خطأ، أو فئة مستبعدة في المرشّح.</p>
  <div class="box key">في Siemens: البت 0 من MW10 هو M11.0 لا M10.0.</div>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>ما الأخطاء التي تكلّف ساعات؟</h2>
  <p><b>تعديل بلا نسخة احتياطية:</b> احفظ نسخة بتاريخ قبل كل تحميل. <b>تغيير في الـ PLC بلا إبلاغ:</b> عنوان واحد يزيح عشرات الوسوم.</p>
  <p><b>اختبار الإنذارات بالنظر:</b> افرض كل إنذار مرة فعلًا. و<b>Force أو محاكاة منسية:</b> افحصها قبل التسليم.</p>
  <div class="box key"><b>على المحاكي:</b> 4 أعطال مخفية: جدها وأصلحها. <a class="btn pri" href="scada.html#faults" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 6 من 7 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من أدلة الشركات المصنّعة (Siemens WinCC Unified و TIA Portal، Inductive Automation Ignition، Rockwell FactoryTalk) ومن المعايير ISA-101 و ISA-18.2 و IEC 62443. قبل أي تعديل على منظومة تعمل فعلًا ارجع إلى دليل البرنامج وإجراءات التغيير في مصنعك. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l11');
IL.quiz(document.getElementById('quiz'), [{"q": "كل القيم على الشاشة متجمدة منذ دقائق وظهر إنذار نظام. أين تبدأ؟", "o": ["بفحص الشبكة والاتصال بالـ PLC", "بتعديل تنسيق كل حقول الإخراج في الشاشة", "بإعادة كتابة السكربتات المرتبطة بالأزرار", "بتغيير ألوان الشاشة إلى ألوان ISA-101"], "a": 0, "why": "تجمّد كل القيم يشير إلى الاتصال لا إلى وسم واحد."}, {"q": "حقل القدرة يعرض #### والقيمة في جدول الوسوم 12500 W. العلاج:", "o": ["وسّع تنسيق الحقل أو اعرض بالـ kW", "غيّر نوع الوسم إلى Bool ثم أعد التحميل", "أعد تشغيل الـ PLC لتحديث قيمة القدرة", "افحص كابل الشبكة بين اللوحة والمبدّل"], "a": 0, "why": "القيمة سليمة لكنها أعرض من خانات الحقل."}, {"q": "مستوى الخزان 75.5 % في الـ PLC ويظهر 17047 على الشاشة. السبب:", "o": ["وسم Real مقروء كـ Int", "التحويل الخطي 0–27648 غير مضبوط", "حساس المستوى معطل ويرسل قيمة عشوائية", "فئة الإنذار مستبعدة في مرشّح العرض"], "a": 0, "why": "17047 هو النصف الأول من تمثيل 75.5 بصيغة Real."}, {"q": "إنذار مربوط ببت 0 من MW10، والـ PLC ترفع M10.0. ماذا يحدث؟", "o": ["يظهر إنذار البت 8 بدل البت 0", "يظهر الإنذار الصحيح لأن العنوان واحد", "تظهر علامات #### في حقل الإنذار", "ينقطع الاتصال بالـ PLC لتعارض العناوين"], "a": 0, "why": "في Siemens البت 0 من MW10 هو M11.0."}, {"q": "الإنذار يظهر في سجل الإنذارات لكنه لا يظهر في شاشة المشغّل. الأرجح:", "o": ["فئته مستبعدة في مرشّح Alarm Control", "بت التشغيل في الـ PLC مربوط بعنوان خطأ", "الـ PLC في وضع STOP فلا تُرسل الإنذارات", "الوسم المرتبط بالإنذار من نوع Real لا Bool"], "a": 0, "why": "الإنذار يتولّد فعلًا، لكن العرض يرشّحه."}, {"q": "رفض TIA Portal التحميل إلى Unified Comfort Panel بسبب الإصدار. الحل:", "o": ["حدّث صورة نظام اللوحة لتوافق TIA Portal", "غيّر عنوان IP الـ PLC إلى شبكة أخرى مختلفة", "احذف الإنذارات والوصفات من المشروع ثم حمّل", "حمّل المشروع من حاسوب آخر عليه إصدار أقدم"], "a": 0, "why": "صورة اللوحة يجب أن تتوافق مع إصدار المشروع."}, {"q": "ستحمّل تعديلًا صغيرًا إلى لوحة في مصنع يعمل منذ سنة. ما الذي تحميه أولًا؟", "o": ["وصفات المشغّلين والمستخدمين المحفوظة", "ألوان الأزرار وأحجامها في كل الشاشات", "اسم المشروع واسم اللوحة في إعدادات الشبكة", "خلفية الشاشة وشعار المصنع في الشريط العلوي"], "a": 0, "why": "خيار استبدال بيانات التشغيل قد يمحو تعديلات أشهر."}], {lesson:'l11', pass:0.8});
</script>
</body>
</html>
