<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="robots" content="noindex">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>المشروع: SCADA كاملة لخط تعبئة + الامتحان</title>
<meta name="description" content="الدرس 12: مشروع تطبيقي: مواصفات خط تعبئة، الوسوم، هيكل الشاشات وفق ISA-101، قائمة التنفيذ، خطة الاختبار والتسليم، ثم الامتحان النهائي للكورس.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="scada.css?v=20261028s1">
<script src="scada.js?v=20261029g1"></script>
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس SCADA و HMI · الدرس 12 من 12</p>
    <h1>المشروع: SCADA كاملة لخط تعبئة + الامتحان</h1>
    <p>كل ما تعلّمته في درس واحد: تبني محطة خط تعبئة كاملة وتختبرها كما تُسلَّم للعميل، ثم تؤدّي الامتحان النهائي.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="designer.html">المحاكي</a></div>
</header>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ما مواصفات المشروع؟</h2>
  <p>خط تعبئة يمر فيه المنتج بالترتيب: خزان، ثم مضخة، ثم صمام، ثم تعبئة، ثم سير، ثم أغطية.</p>
  <svg viewBox="0 0 640 220" role="img" aria-label="مخطط خط التعبئة من الخزان إلى آلة الأغطية" style="width:100%;max-width:640px;direction:ltr">
<g font-family="IBM Plex Mono,monospace" font-size="11" fill="currentColor" text-anchor="middle">
<rect x="20" y="40" width="70" height="110" rx="6" fill="none" stroke="#5f5f5f" stroke-width="2"/>
<rect x="22" y="80" width="66" height="68" fill="#9aa0a6" opacity=".45"/>
<text x="55" y="32">Tank T1</text><text x="55" y="172">62 %</text>
<circle cx="140" cy="130" r="20" fill="none" stroke="#5f5f5f" stroke-width="2"/><path d="M130 120L152 130L130 140z" fill="#5f5f5f"/>
<text x="140" y="172">Pump P1</text><text x="140" y="188">38 Hz</text>
<path d="M90 130H120M160 130H195" stroke="#5f5f5f" stroke-width="4"/>
<path d="M195 118L215 130L195 142zM235 118L215 130L235 142z" fill="#5f5f5f"/>
<text x="215" y="172">Valve V1</text><text x="215" y="188">open</text>
<path d="M235 130H285" stroke="#5f5f5f" stroke-width="4"/>
<rect x="285" y="95" width="90" height="60" rx="6" fill="none" stroke="#5f5f5f" stroke-width="2"/><text x="330" y="121">Filler</text><text x="330" y="139">1000 ml</text>
<path d="M375 140H505" stroke="#5f5f5f" stroke-width="6" stroke-dasharray="10 4"/>
<text x="440" y="172">Conveyor</text>
<rect x="505" y="95" width="90" height="60" rx="6" fill="none" stroke="#5f5f5f" stroke-width="2"/><text x="550" y="121">Capper</text><text x="550" y="139">180 N.cm</text>
<rect x="390" y="18" width="230" height="44" rx="6" fill="#fdecea" stroke="#c62828" stroke-width="2"/>
<text x="505" y="37" fill="#b71c1c" font-size="12">ALM P1 motor overload</text><text x="505" y="54" fill="#b71c1c">priority 1 · unacked</text>
<text x="190" y="212" font-size="12">Bottles 12480 · Rejects 37 · OEE 84 %</text>
</g></svg>
  <p>وهذه وسوم المشروع ونوع كل وسم واستخدامه:</p>
  <ul class="fx">
    <li><b><span class="mono">Tank1_Level</span></b><span>Real % · تعبئة + ترند + إنذار</span></li>
    <li><b><span class="mono">Pump1_Start/Stop</span></b><span>Bool · لحظيان</span></li>
    <li><b><span class="mono">Pump1_Running/Fault</span></b><span>Bool · حالة + إنذار</span></li>
    <li><b><span class="mono">Pump1_Speed_SP</span></b><span>Real Hz · 0–50</span></li>
    <li><b><span class="mono">Pump1_Current</span></b><span>Real A · شريط + ترند</span></li>
    <li><b><span class="mono">Valve1_*</span></b><span>Bool · لون حسب الحالة</span></li>
    <li><b><span class="mono">Bottle_Count</span></b><span>DInt · يُصفَّر في الـ PLC</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>كيف تُرتَّب الشاشات والتنقل؟</h2>
  <p><b>المستوى 1 نظرة عامة:</b> الإنتاج والرفض والحالة. <b>المستوى 2 خط التعبئة:</b> رمادي، والألوان للإنذار فقط. <b>المستوى 3 Faceplates:</b> للمضخة والصمام. و<b>المستوى 4 التشخيص:</b> الاتصال والإنذارات والترند والوصفة.</p>
  <p class="tip">اجعل شريط التنقل ثابتًا وشريط الإنذار الأخير ظاهرًا دائمًا، والمحتوى داخل <b>Screen Window</b>.</p>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>ما خطوات التنفيذ؟</h2>
  <p>نفّذ بترتيب الدروس. <b>الوسوم:</b> اتصال وأنواع وتحويل (الدرس 2). <b>الشاشات:</b> رمادي مسطّح (3). <b>العناصر:</b> أزرار لحظية وحدود 0–50 Hz (4). <b>الديناميكية:</b> خزان وصمام وأيقونة و Faceplate (5).</p>
  <p><b>الإنذارات:</b> أولوية ونطاق ميت وتأخير (6). <b>الترند:</b> المستوى والتيار معًا (7). <b>الصلاحيات:</b> مشغّل ومهندس وخروج تلقائي (8). و<b>الوصفة:</b> 3 أحجام، والتحميل والخط متوقف (9).</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>كيف يُختبر المشروع ويُسلَّم؟</h2>
  <p>اختبر هذه الحالات. <b>تشغيل المضخة:</b> Running = 1 والتيار يرتفع. <b>إدخال 65 Hz:</b> مرفوض. <b>Pump1_Fault:</b> إنذار عالٍ وأيقونة وتأكيد.</p>
  <p><b>الترند 10 دقائق:</b> منحنى بلا فجوات. <b>وصفة 0.5 L:</b> تُرفض والخط يعمل، وتُقبل وهو متوقف. و<b>مشغّل يعدّل وصفة:</b> مرفوض ومسجّل.</p>
  <div class="box key">سلّم: المشروع بتاريخ، وقائمة الوسوم، وقائمة الإنذارات، ونتائج اختبار موقّعة.</div>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>ابنِ المشروع في المصمّم</h2>
  <div class="box key"><b>على المحاكي:</b> ابنِ شاشة الخط كاملة، شغّلها، أكّد إنذار العطل، وتابع عداد الزجاجات. أكمل القائمة قبل الامتحان. <a class="btn pri" href="designer.html#project" style="margin-inline-start:8px">افتح المحاكي ←</a></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب عن 5 من 6 إجابات صحيحة على الأقل ليُحتسب الدرس.</p>
  <div id="quiz"></div>
</section>
<section class="panel lsec" aria-labelledby="sf">
  <h2 id="sf"><span class="k">★</span>الامتحان النهائي</h2>
  <p>12 سؤالًا من الكورس كله. تحتاج إلى <b>80%</b> للحصول على الشهادة.</p>
  <div id="final"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">المعلومات هنا من أدلة الشركات المصنّعة (Siemens WinCC Unified و TIA Portal، Inductive Automation Ignition، Rockwell FactoryTalk) ومن المعايير ISA-101 و ISA-18.2 و IEC 62443. قبل أي تعديل على منظومة تعمل فعلًا ارجع إلى دليل البرنامج وإجراءات التغيير في مصنعك. تقدّمك يُسجَّل على هذا الجهاز.<br>© <bdi>LearnElectricals</bdi></p>
</div>
<script>
IL.lesson('l12');
IL.quiz(document.getElementById('quiz'), [{"q": "أين تضع شريط التنقل وشريط الإنذار الأخير في WinCC Unified؟", "o": ["في إطار ثابت، والمحتوى في Screen Window", "نسخة منفصلة مرسومة يدويًا في كل شاشة", "في نافذة منبثقة تُفتح عند الضغط على زر", "في شاشة الترند فقط لأنها الأكثر استخدامًا"], "a": 0, "why": "الإطار الثابت يبقى ظاهرًا ويتبدّل المحتوى فقط."}, {"q": "المخطط في المستوى 2 ملوّن بالكامل: مضخات خضراء وأنابيب زرقاء. حسب ISA-101:", "o": ["المعدات رمادية واللون للحالة غير الطبيعية", "الألوان تساعد المشغّل دائمًا فلا داعي للتغيير", "يكفي تغيير الخلفية إلى الأسود لتبرز الألوان", "الأخضر للعمل والأحمر للتوقف هو المعيار الصحيح"], "a": 0, "why": "اللون يُحفظ للإنذار لكي يلفت الانتباه."}, {"q": "أدخل المختبر 65 Hz في حقل السرعة فقُبلت. ما الخطأ؟", "o": ["حدود الحقل 0–50 غير مضبوطة", "نوع الوسم Real ويجب أن يكون Int", "الترند متوقف فلم يسجّل القيمة الجديدة", "المضخة متوقفة فلا يُطبَّق أي حد"], "a": 0, "why": "حقل الإدخال يجب أن يرفض ما خارج الحدود."}, {"q": "أين يُصفَّر عدّاد الزجاجات عند بداية الوردية؟", "o": ["في الـ PLC، والشاشة تعرضه", "في مهمة مجدولة في الـ HMI عند 06:00", "يدويًا من المشغّل بزر في شاشة الخط", "في الترند عند بداية كل وردية جديدة"], "a": 0, "why": "لو توقف الحاسوب لحظة التصفير لضاع الحدث."}, {"q": "إنذار المستوى المنخفض يتذبذب عشرات المرات عند 20 %. العلاج:", "o": ["منطقة ميتة وتأخير للإنذار", "حذف الإنذار نهائيًا من قائمة الإنذارات", "رفع أولويته ليلفت انتباه المشغّل أكثر", "إخفاء شريط الإنذار في شاشة الخط"], "a": 0, "why": "المنطقة الميتة والتأخير يمنعان التذبذب حول الحد."}, {"q": "ما الدليل المقبول على نجاح اختبار عطل المضخة؟", "o": ["إنذار وأيقونة وتأكيد يعمل", "أن المضخة توقفت فعلًا عن الدوران", "أن الشاشة لم تتجمد أثناء الاختبار", "أن الـ PLC بقيت في وضع RUN طوال الوقت"], "a": 0, "why": "الاختبار يثبت السلسلة كاملة: التولّد والعرض والتأكيد."}], {lesson:'l12', pass:0.8});
IL.quiz(document.getElementById('final'), [{"q": "مصنع فيه S7-1500 ولوحة تشغيل عند الآلة وحاسوب في غرفة التحكم يجمع خطوطًا عدة. الحاسوب هو:", "o": ["خادم SCADA", "PLC احتياطية للخط", "نظام تحكم موزّع DCS", "حساس ذكي على الشبكة"], "a": 0, "why": "SCADA تجمع وتعرض وتؤرشف من عدة PLCs (الدرس 1)."}, {"q": "حساس مستوى يعطي 13824 خامًا على المدى 0–27648. القيمة الهندسية لمدى 0–100 %:", "o": ["50 %", "13.8 %", "27.6 %", "100 %"], "a": 0, "why": "13824 / 27648 = 0.5 (الدرس 2)."}, {"q": "شاشة تشغيل مضخاتها خضراء عند العمل وحمراء عند التوقف. المشكلة حسب ISA-101:", "o": ["اللون مستهلك في حالة طبيعية", "الألوان باهتة ولا تُرى من بعيد", "المضخات صغيرة ويصعب الضغط عليها", "لا مشكلة لأن الألوان معروفة للجميع"], "a": 0, "why": "التوقف حالة طبيعية؛ الأحمر يُحفظ للإنذار (الدرس 3)."}, {"q": "زر «تشغيل» مربوط بـ SetBit عند الضغط فقط، فبقيت المضخة تُعيد التشغيل بعد الإيقاف. الإصلاح:", "o": ["SetBit بالضغط و ResetBit بالإفلات", "حقل إدخال رقمي بدل الزر يكتب 1 أو 0", "رفع حد السرعة في حقل الإدخال إلى 60 Hz", "زر تبديل InvertBit يعكس الحالة عند كل ضغطة"], "a": 0, "why": "البت بقي 1؛ الزر اللحظي يعيده صفرًا عند الإفلات (الدرس 4)."}, {"q": "لديك 20 مضخة متشابهة. أسرع طريقة لبناء واجهاتها وصيانتها:", "o": ["Faceplate واحد يُعاد استخدامه", "نسخ الرسم 20 مرة وتعديل كل نسخة يدويًا", "شاشة مستقلة لكل مضخة دون أي قالب", "سكربت JavaScript يرسم المضخات عند الفتح"], "a": 0, "why": "التعديل في الـ Faceplate ينتقل إلى كل النسخ (الدرس 5)."}, {"q": "توقف الضاغط فظهر 60 إنذارًا في دقيقة. ما أول ما تبحث عنه؟", "o": ["الإنذار الأول (السبب الجذري)", "الإنذار الأحدث في أعلى القائمة", "أكثر الإنذارات تكرارًا خلال الدقيقة", "أي إنذار بأولوية منخفضة لسهولة حلّه"], "a": 0, "why": "الباقي غالبًا نتائج؛ الإنذار الأول يشير إلى السبب (الدرس 6)."}, {"q": "فاض الخزان ليلًا والترند يظهر المستوى ثابتًا تمامًا عند 64 % لساعتين والمضخة تعمل. التفسير:", "o": ["مرسل المستوى متجمد", "المضخة ضعيفة ولا تكفي لرفع المستوى", "المؤرشف بطيء فلم يسجل التغيّر", "صمام التصريف مفتوح طوال الليل"], "a": 0, "why": "قيمة مستوية تمامًا والمضخة تعمل علامة حساس متجمد (الدرس 7)."}, {"q": "مشغّل ترك الحاسوب مفتوحًا بحساب المهندس، فعدّل زميله الوصفة. ما الذي كان يمنع ذلك؟", "o": ["الخروج التلقائي بعد مدة خمول", "حذف حساب المهندس من المنظومة نهائيًا", "زيادة عدد المشغّلين في الوردية الليلية", "إطفاء شاشة الحاسوب ليلًا بعد الوردية"], "a": 0, "why": "الخروج التلقائي يقلّل الجلسات المفتوحة (الدرس 8)."}, {"q": "المشغّل حاول تحميل وصفة والخط يعمل فرفضت المنظومة. هذا السلوك:", "o": ["صحيح؛ يُشترط توقف الخط", "خطأ؛ يجب أن تُقبل الوصفة فورًا", "خطأ في إعداد صلاحيات المشغّل", "عطل في الاتصال بين الـ HMI والـ PLC"], "a": 0, "why": "التحميل أثناء التشغيل يخلط الدفعة (الدرس 9)."}, {"q": "بعد فصل الخادم الرئيسي تولّى الاحتياطي، لكن عميل الويب بقي رماديًا. السبب:", "o": ["العميل موجّه إلى الخادم الأول فقط", "الـ PLC توقفت عن العمل أثناء التحويل", "OPC UA غير مفعّل على الخادم الاحتياطي", "رابط التزامن مقطوع بين الخادمين منذ مدة"], "a": 0, "why": "العملاء يُوجَّهون إلى العنوان المشترك أو إلى الخادمين (الدرس 10)."}, {"q": "قيمة على الشاشة 17047 والـ PLC تقول 75.5. التشخيص:", "o": ["وسم Real يُقرأ كـ Int", "حقل ضيق يعرض القيمة بشكل مختصر", "فقد الاتصال وتجمّد آخر قيمة", "تحويل خطي ناقص من 0–27648"], "a": 0, "why": "عدم تطابق نوع البيانات يعطي قيمة غريبة (الدرس 11)."}, {"q": "في مشروع خط التعبئة، أين تضع تعشيق «لا تشغيل للمضخة والصمام مغلق»؟", "o": ["في برنامج الـ PLC", "في سكربت زر التشغيل على الشاشة", "في لون الصمام وحالة ظهوره", "في مهمة مجدولة تعمل كل ثانية"], "a": 0, "why": "الأمان والتعشيق في الـ PLC، والشاشة للعرض والأوامر (الدرس 12)."}], {lesson:'l12', task:'final', pass:0.8, shuffle:true, onDone:(n,t,ok)=>{ if (ok) IL.store.set('finalScore', Math.round(n/t*100)); }});
</script>
</body>
</html>
