<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>محاكي السيرفو دلتا</title>
<meta name="description" content="محاكي سيرفو Delta ASDA-B2 تفاعلي: الكيباد والشاشة وأطراف CN1 وموتور بيلف، تضبط البارامترات وتشغّل بإيدك.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@400;500;600&display=swap">
<script>try{const t=localStorage.getItem('servo-theme');if(t==='light'||t==='dark')document.documentElement.setAttribute('data-theme',t);}catch(_){}</script>
<style>
/* Layout: same bench as the inverter lab. Drive faceplate on one side, motor + scope on the other, CN1 wiring and plant below. */
:root{
  --bg:#e9edef; --panel:#ffffff; --ink:#152027; --muted:#56656f; --line:#cfd7dc;
  --accent:#b85f00; --accent-soft:#f6e6d3; --cur:#0d7584;
  --good:#2b7a3d; --warn:#a86a00; --bad:#c0352b; --scope-bg:#0e1518; --grid:#22343a;
  --font-display:"Readex Pro","IBM Plex Sans Arabic",system-ui,sans-serif;
  --font-body:"IBM Plex Sans Arabic","Segoe UI",Tahoma,system-ui,sans-serif;
  --font-mono:"IBM Plex Mono",ui-monospace,Menlo,Consolas,monospace;
  --text:var(--ink);
}
@media (prefers-color-scheme: dark){ :root:not([data-theme="light"]){
  --bg:#0f1417; --panel:#182025; --ink:#e3e9ec; --muted:#93a2ab; --line:#2a353c;
  --accent:#f0a03c; --accent-soft:#3a2a17; --cur:#4cc0cf;
  --good:#5cc06f; --warn:#e3a43a; --bad:#ff6b5e; color-scheme:dark } }
:root[data-theme="dark"]{
  --bg:#0f1417; --panel:#182025; --ink:#e3e9ec; --muted:#93a2ab; --line:#2a353c;
  --accent:#f0a03c; --accent-soft:#3a2a17; --cur:#4cc0cf;
  --good:#5cc06f; --warn:#e3a43a; --bad:#ff6b5e; color-scheme:dark }
*{box-sizing:border-box}
[hidden]{display:none!important}
body{margin:0;background:var(--bg);color:var(--ink);font-family:var(--font-body);font-size:15px;line-height:1.6}
.app{max-width:1260px;margin:0 auto;padding-left:max(16px,env(safe-area-inset-left,0px));padding-right:max(16px,env(safe-area-inset-right,0px));padding-block:20px 48px;display:flex;flex-direction:column;gap:20px}
h1,h2,h3{font-family:var(--font-display);text-wrap:balance;margin:0;line-height:1.25}
h1{font-size:1.75rem} h2{font-size:1.2rem} h3{font-size:1rem}
.mono,code{font-family:var(--font-mono);direction:ltr;unicode-bidi:isolate}
code{font-size:.9em;background:var(--accent-soft);padding:0 .3em;border-radius:4px}
.muted{color:var(--muted)}
button,input,select{font:inherit;color:inherit}
:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
header.top{display:flex;flex-wrap:wrap;align-items:flex-end;justify-content:space-between;gap:16px}
header.top p{margin:.25rem 0 0;color:var(--muted);max-width:66ch}
.chips{display:flex;gap:8px;flex-wrap:wrap}
.chip{background:var(--panel);border:1px solid var(--line);border-radius:999px;padding:4px 12px;font-size:.85rem;font-weight:600}
.chip b{color:var(--accent)}
.bench{display:grid;grid-template-columns:minmax(300px,360px) minmax(0,1fr);gap:20px;align-items:start}
.grid2{display:grid;grid-template-columns:minmax(0,1fr) minmax(0,1fr);gap:20px;align-items:start}
@media (max-width:900px){.bench,.grid2{grid-template-columns:minmax(0,1fr)}}
.col{display:flex;flex-direction:column;gap:16px;min-width:0}
.panel{background:var(--panel);border:1px solid var(--line);border-radius:12px;padding:16px;min-width:0}
.panel h2,.panel h3{margin-bottom:10px}
.label{font-size:.75rem;letter-spacing:.04em;color:var(--muted);font-weight:600}
.btn{border:1px solid var(--line);background:var(--panel);border-radius:8px;padding:6px 12px;cursor:pointer;font-weight:600}
.btn:hover{border-color:var(--accent)}
.btn.pri{background:var(--accent);border-color:var(--accent);color:#fff}
.row{display:flex;gap:10px;align-items:center;flex-wrap:wrap}
.hint{font-size:.85rem;color:var(--muted);margin:.4rem 0 0}

/* ---------- ASDA-B2 faceplate ---------- */
.device{display:flex;justify-content:center}
.b2{direction:ltr;width:100%;max-width:310px;user-select:none;-webkit-user-select:none;filter:drop-shadow(0 10px 18px rgba(0,0,0,.3));font-family:Arial,Helvetica,sans-serif}
.b2-body{background:linear-gradient(180deg,#373b3f,#26292c 40%,#202326);border-radius:9px;padding:10px 12px 12px;box-shadow:inset 0 1px 0 #555a60,inset 0 0 0 1px #15171a}
.b2-vents{display:flex;gap:5px;justify-content:center;margin:0 0 9px}
.b2-vents i{width:9px;height:20px;background:#121415;border-radius:3px;box-shadow:inset 0 2px 3px #000}
.b2-face{background:linear-gradient(180deg,#222a33,#171d24);border-radius:7px;padding:10px 10px 12px;box-shadow:inset 0 0 0 1px #2e3843,0 1px 0 #444}
.b2-top{display:grid;grid-template-columns:auto minmax(0,1fr) auto;gap:8px;align-items:start}
.b2-charge{display:flex;flex-direction:column;align-items:center;gap:5px;font-size:8.5px;font-weight:700;color:#e7ebee;letter-spacing:.04em;padding-top:4px}
.b2-charge i{width:14px;height:7px;border-radius:1px;background:#4a4f52;box-shadow:inset 0 1px 1px rgba(0,0,0,.5)}
.b2-charge i.on{background:#ff3b24;box-shadow:0 0 7px #ff3b24}
.b2-disp{background:#0d0f12;border-radius:2px;padding:5px 5px;box-shadow:inset 0 0 8px #000}
.b2-disp .seg7{height:40px}
.b2-disp.off{background:#0b0c0e}
.b2-model{color:#fff;text-align:left;padding-top:1px}
.b2-model b{display:block;font-style:italic;font-weight:900;font-size:12px;letter-spacing:.02em}
.b2-model span{display:block;font-size:7.5px;font-weight:700;line-height:1.3;margin-top:6px;color:#e8ecef}
.b2-keys{display:grid;grid-template-columns:1fr 1fr 1fr;grid-template-rows:38px 38px;gap:8px 12px;margin-top:12px}
.b2-key{border:0;padding:0;border-radius:2px;background:linear-gradient(#c3c6c7,#a9adae);color:#25313b;font-size:12px;font-weight:800;letter-spacing:.01em;box-shadow:0 2px 0 #0b0e11,inset 0 1px 0 #e1e3e4;cursor:pointer;touch-action:none;font-family:Arial,Helvetica,sans-serif}
.b2-key svg{width:18px;height:14px;display:block;margin:auto;fill:#1d2933}
.b2-key.set{background:linear-gradient(#4b9df0,#2f80d6);color:#14304f;box-shadow:0 2px 0 #0b0e11,inset 0 1px 0 #8cc3fa}
.b2-key.down{transform:translateY(1px);box-shadow:0 1px 0 #0b0e11}
.b2-logo{display:flex;align-items:center;gap:3px;color:#fff;font-weight:900;font-size:13px;letter-spacing:.03em;align-self:end;padding-bottom:3px}
.b2-logo svg{width:20px;height:17px;flex:none}
.b2-ports{display:flex;gap:8px;margin-top:9px}
.b2-port{flex:1;background:#141617;border-radius:3px;height:22px;display:flex;align-items:center;justify-content:center;color:#7d858b;font-size:8px;box-shadow:inset 0 0 0 1px #2f3337}
.b2-term{margin-top:9px;background:#1a1c1e;border-radius:4px;padding:6px 5px;box-shadow:inset 0 0 0 1px #34383c}
.b2-trow{display:grid;grid-template-columns:repeat(6,1fr);gap:3px;margin-bottom:4px}
.b2-trow:last-child{margin-bottom:0}
.b2-t{display:flex;flex-direction:column;align-items:center;gap:2px;font-size:8px;color:#b8bec3;font-weight:700}
.b2-t i{width:15px;height:15px;border-radius:50%;background:radial-gradient(circle at 40% 35%,#d9dcde,#7d8286);position:relative;box-shadow:0 1px 1px #000}
.b2-t i::after{content:"";position:absolute;left:3px;right:3px;top:6.5px;height:2px;background:#3a3d40;transform:rotate(-30deg)}
.b2-t.live{color:#ffb44d}
.b2-t.wired{color:#7fd0dc}
.b2-trow.pd{position:relative}
.b2-jump{position:absolute;top:5px;left:calc(100%/12);width:calc(100%/6);height:5px;border-radius:3px;background:#c9a24a;box-shadow:0 1px 1px #000}
.b2-jump.no{background:transparent;border:1px dashed #666}
.b2-cn{display:flex;gap:8px;margin-top:9px}
.b2-cn div{flex:1;height:30px;background:#111314;border-radius:3px;display:flex;align-items:center;justify-content:center;color:#8a9298;font-size:9px;box-shadow:inset 0 0 0 1px #30353a}
.b2-cn div.bad{color:#ff6b5e;box-shadow:inset 0 0 0 1px #ff6b5e}
.b2-plate{margin-top:9px;background:linear-gradient(#cfd3d6,#b9bec2);border-radius:3px;padding:5px 7px;color:#1b2226;font-size:8.5px;line-height:1.35}
.b2-plate b{font-size:10px}
.seg7 svg{height:100%;width:100%;display:block}
.seg7.blink{animation:blink 1s steps(2,start) infinite}
@keyframes blink{to{visibility:hidden}}
.keyguide{font-size:.85rem;margin:12px 0 0;padding:0;list-style:none;display:grid;gap:4px}
.keyguide b{font-family:var(--font-mono);background:var(--accent-soft);padding:0 .35em;border-radius:4px}

/* ---------- motor + meters ---------- */
.mview{display:grid;grid-template-columns:minmax(0,1.5fr) minmax(0,1fr);gap:12px;align-items:center}
@media (max-width:560px){.mview{grid-template-columns:minmax(0,1fr)}}
.mview svg{width:100%;height:auto;display:block;direction:ltr}
.tiles{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:8px;margin-top:12px}
@media (max-width:560px){.tiles{grid-template-columns:repeat(2,minmax(0,1fr))}}
.tile{border:1px solid var(--line);border-radius:10px;padding:8px 10px;min-width:0}
.tile .v{font-family:var(--font-mono);font-size:1.15rem;font-weight:500;direction:ltr;text-align:right;white-space:nowrap;overflow:hidden;text-overflow:ellipsis}
.tile .v small{font-size:.7rem;color:var(--muted);margin-left:3px}
.statusline{display:flex;flex-wrap:wrap;gap:6px;margin-top:10px}
.pill{font-size:.78rem;font-weight:600;border-radius:999px;padding:2px 10px;border:1px solid var(--line);color:var(--muted)}
.pill.on{color:#fff;background:var(--good);border-color:var(--good)}
.pill.bad{color:#fff;background:var(--bad);border-color:var(--bad)}
.pill.warn{color:#fff;background:var(--warn);border-color:var(--warn)}

/* ---------- scope ---------- */
.scopewrap{position:relative;border-radius:10px;overflow:hidden;background:var(--scope-bg)}
#scope{width:100%;height:260px;display:block}
.legend{display:flex;gap:14px;flex-wrap:wrap;font-size:.8rem;margin-top:8px}
.legend span{display:flex;align-items:center;gap:6px}
.legend i{width:14px;height:3px;border-radius:2px;display:inline-block}

/* ---------- CN1 I/O ---------- */
.io{display:grid;gap:6px}
.iorow{display:grid;grid-template-columns:auto minmax(0,1fr) auto;gap:10px;align-items:center;border:1px solid var(--line);border-radius:9px;padding:6px 10px}
.iorow .nm{min-width:0}
.iorow .nm b{font-family:var(--font-mono);font-size:.9rem}
.iorow .nm span{display:block;font-size:.8rem;color:var(--muted);white-space:nowrap;overflow:hidden;text-overflow:ellipsis}
.sw{width:50px;height:30px;border-radius:5px;border:0;padding:3px;background:linear-gradient(#2a2e32,#15181b);position:relative;cursor:pointer;flex:none;box-shadow:0 0 0 2px #2f7fe0aa,0 2px 3px rgba(0,0,0,.35)}
.sw::before{content:"O";position:absolute;inset:3px 3px 3px 50%;display:grid;place-items:center;font:700 11px Arial,sans-serif;color:#bfc5c9;background:linear-gradient(#4b5157,#2b3034);border-radius:0 3px 3px 0;transition:all .1s}
.sw::after{content:"I";position:absolute;inset:3px 50% 3px 3px;display:grid;place-items:center;font:700 11px Arial,sans-serif;color:#8d949a;background:linear-gradient(#30353a,#1f2327);border-radius:3px 0 0 3px;box-shadow:inset -2px 0 3px rgba(0,0,0,.5);transition:all .1s}
.sw[aria-pressed="true"]::after{background:linear-gradient(#3ec95a,#1f8a36);color:#fff;box-shadow:inset 0 0 6px rgba(255,255,255,.35),0 0 8px #3ec95a88}
.sw[aria-pressed="true"]::before{background:linear-gradient(#2b3034,#1c2023);color:#7d858b;box-shadow:inset 2px 0 3px rgba(0,0,0,.5)}
.sw:disabled{opacity:.55;cursor:not-allowed;box-shadow:0 2px 3px rgba(0,0,0,.35)}
.knob{box-shadow:0 3px 6px rgba(0,0,0,.35),inset 0 0 0 3px #1c2023,0 0 0 3px #2f7fe055!important}
.tagc,.tagv{display:inline-flex;align-items:center;gap:4px;font:600 .72rem var(--font-body);border-radius:999px;padding:1px 9px;vertical-align:middle;margin-inline-start:8px}
.tagc{background:#2f7fe0;color:#fff}
.tagv{background:var(--panel);color:var(--muted);border:1px solid var(--line)}
.tagc::before{content:"";width:7px;height:7px;border-radius:50%;border:1.5px solid #fff}
.tagv::before{content:"👁";font-size:.7rem}
.legendbar{display:flex;flex-wrap:wrap;gap:14px;align-items:center;font-size:.85rem;color:var(--muted);background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:8px 12px}
.led{width:12px;height:12px;border-radius:50%;background:var(--line);flex:none}
.led.on{background:var(--good);box-shadow:0 0 6px var(--good)}
.led.red.on{background:var(--bad);box-shadow:0 0 6px var(--bad)}
.subhead{margin:14px 0 8px;font-size:.95rem}
.knobs{display:grid;grid-template-columns:repeat(auto-fill,minmax(120px,1fr));gap:10px}
.knobbox{position:relative;z-index:0;border:1px solid var(--line);border-radius:10px;padding:8px;display:flex;flex-direction:column;align-items:center;gap:4px;text-align:center}
.knob{width:70px;height:70px;border-radius:50%;cursor:ns-resize;touch-action:none;position:relative;background:radial-gradient(circle at 40% 35%,#6c747a,#2a2f33 70%);box-shadow:0 3px 6px rgba(0,0,0,.35),inset 0 0 0 3px #1c2023}
.knob::before{content:"";position:absolute;inset:-6px;border-radius:50%;background:repeating-conic-gradient(from -135deg,var(--muted) 0 1.5deg,transparent 1.5deg 27deg);-webkit-mask:radial-gradient(circle,transparent 62%,#000 63%);mask:radial-gradient(circle,transparent 62%,#000 63%);z-index:-1}
.knob i{position:absolute;left:50%;top:6px;width:4px;height:22px;margin-left:-2px;border-radius:2px;background:#ffb44d;transform-origin:50% 29px}
.knobbox .kv{font-family:var(--font-mono);font-weight:500;direction:ltr}
.field{display:flex;flex-direction:column;gap:4px;min-width:0}
.field select,.field input[type=number],.field input[type=text]{border:1px solid var(--line);background:var(--bg);border-radius:8px;padding:6px 8px;min-width:0;width:100%}
.fields{display:grid;grid-template-columns:repeat(auto-fill,minmax(170px,1fr));gap:10px}
.check{display:flex;gap:8px;align-items:center;font-size:.9rem;cursor:pointer}
.check input{width:18px;height:18px;accent-color:var(--accent)}
input[type=range]{width:100%;accent-color:var(--accent)}

/* ---------- params ---------- */
.ptools{display:flex;gap:10px;flex-wrap:wrap;align-items:center;margin-bottom:10px}
.tabs{display:flex;gap:4px;background:var(--bg);border-radius:10px;padding:4px;flex-wrap:wrap}
.tabs button{border:0;background:transparent;padding:6px 12px;border-radius:7px;cursor:pointer;font-family:var(--font-mono);font-weight:600}
.tabs button[aria-pressed="true"]{background:var(--accent);color:#fff}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:10px}
table{border-collapse:collapse;width:100%;font-size:.88rem}
th,td{padding:7px 10px;border-bottom:1px solid var(--line);text-align:right;vertical-align:top}
th{font-size:.75rem;color:var(--muted);background:var(--bg);position:sticky;top:0}
tr:last-child td{border-bottom:0}
td.code{font-family:var(--font-mono);font-weight:600;white-space:nowrap;direction:ltr;text-align:right}
td.val input,td.val select{width:150px;border:1px solid var(--line);background:var(--bg);border-radius:7px;padding:4px 6px;font-family:var(--font-mono);direction:ltr}
td.val select{font-family:var(--font-body);direction:rtl}
.badge{display:inline-block;font-size:.68rem;border-radius:5px;padding:0 5px;margin-inline-start:4px;border:1px solid var(--line);color:var(--muted);white-space:nowrap}
.badge.s{color:var(--warn);border-color:var(--warn)}
.badge.p{color:var(--bad);border-color:var(--bad)}
.badge.n{color:var(--muted);border-style:dashed}
.badge.y{color:var(--good);border-color:var(--good)}
#ptable tr{cursor:pointer}#ptable tr.sel td{background:color-mix(in srgb,var(--accent) 10%,transparent)}
.pdet{border:1px solid var(--line);border-radius:10px;padding:12px 14px;margin:0 0 10px;background:var(--bg);display:grid;gap:6px}
.pdet .h{display:flex;flex-wrap:wrap;gap:8px;align-items:baseline}.pdet .h b{font-family:'IBM Plex Mono',monospace;font-size:1.05rem}
.pdet .facts{display:flex;flex-wrap:wrap;gap:6px 14px;font-size:.82rem;color:var(--muted)}.pdet .facts span b{color:var(--text);font-family:'IBM Plex Mono',monospace;font-weight:500}
.pdet .rel button{font-family:'IBM Plex Mono',monospace;font-size:.78rem;border:1px solid var(--line);background:transparent;color:var(--accent);border-radius:6px;padding:1px 7px;margin:2px;cursor:pointer}
.pdet p{margin:0;line-height:1.75}
.reftabs{display:flex;flex-wrap:wrap;gap:6px;margin-bottom:10px}
.reftabs button{border:1px solid var(--line);background:transparent;color:var(--text);border-radius:8px;padding:5px 11px;cursor:pointer;font:inherit;font-size:.86rem}
.reftabs button[aria-pressed="true"]{background:var(--accent);border-color:var(--accent);color:#fff}
.pinkind{display:inline-block;min-width:34px;text-align:center;font-family:'IBM Plex Mono',monospace;font-size:.7rem;border-radius:4px;padding:0 4px;color:#fff}
.k-DI{background:#c0610a}.k-DO{background:#2f7d32}.k-PUL{background:#0d8a8a}.k-AN{background:#6b7280}.k-PWR{background:#b3261e}.k-ENC{background:#6b3fa0}.k-—{background:#9aa0a6}
.mguide{display:grid;gap:10px;grid-template-columns:repeat(auto-fit,minmax(260px,1fr))}
.mguide .card{border:1px solid var(--line);border-radius:10px;padding:10px 12px}
.mguide h4{margin:0 0 6px;font-size:.95rem}.mguide ol{margin:0;padding-inline-start:18px;line-height:1.8;font-size:.86rem}
.mguide code{font-family:'IBM Plex Mono',monospace;font-size:.8rem}
.toast{font-size:.85rem;font-weight:600}
tr.changed td.code{color:var(--accent)}

/* ---------- exercises & log ---------- */
.ex{border:1px solid var(--line);border-radius:10px;margin-bottom:8px;overflow:hidden}
.ex summary{cursor:pointer;padding:10px 12px;font-weight:600;display:flex;gap:10px;align-items:center;list-style:none}
.ex summary::-webkit-details-marker{display:none}
.ex summary .cnt{margin-inline-start:auto;font-family:var(--font-mono);font-size:.8rem;color:var(--muted)}
.ex.done summary{color:var(--good)}
.ex .body{padding:0 12px 12px}
.ex p{margin:.2rem 0 .6rem;color:var(--muted);font-size:.9rem}
.ex ol{margin:0;padding-inline-start:22px;display:grid;gap:4px;font-size:.9rem}
.ex li.ok{color:var(--good)}
.ex li.ok::marker{content:"✓ "}
.log{max-height:300px;overflow:auto;font-size:.85rem;display:grid;gap:2px}
.log div{display:flex;gap:8px;border-bottom:1px dashed var(--line);padding:3px 0}
.log time{font-family:var(--font-mono);color:var(--muted);flex:none}
.log .a{color:var(--bad);font-weight:600}
.alist{font-size:.85rem}
.boardscroll{overflow-x:auto;border-radius:10px;border:1px solid var(--line);background:#cfd5d8}
#board{width:100%;min-width:760px;height:auto;display:block;touch-action:none;direction:ltr;user-select:none;-webkit-user-select:none}
#board .bt{font:600 15px "IBM Plex Sans Arabic",system-ui,sans-serif}
#board .st{font:500 11.5px "IBM Plex Sans Arabic",system-ui,sans-serif}
#board .tl{font:600 11px "IBM Plex Mono",ui-monospace,monospace;pointer-events:none}
#board .mt{font:600 17px "IBM Plex Mono",ui-monospace,monospace}
#board text{pointer-events:none}
#board .bt,#board .st{direction:rtl;unicode-bidi:plaintext}
#board .term{cursor:crosshair}
#board .term.on .tb{stroke:#2b7a3d;stroke-width:1.6}
#board .term.sel .tb{stroke:#ff8a00;stroke-width:3.5}
#board .tg{font:600 9.5px "IBM Plex Sans Arabic",system-ui,sans-serif;unicode-bidi:plaintext}
#board .wn{font:700 8px "IBM Plex Mono",monospace;fill:#1b2226}
#board .hot{cursor:pointer}
#board .wire:hover .wo{stroke:#ff8a00;stroke-width:9}
.dmm{margin:8px 0;display:flex;gap:14px;align-items:center;flex-wrap:wrap}
.dmm-body{display:flex;gap:12px;align-items:center;background:linear-gradient(#f6c915,#e0b10c);border-radius:14px;padding:10px 12px;box-shadow:0 3px 8px rgba(0,0,0,.3);direction:ltr}
.dmm-lcd{background:#a9b9a3;border-radius:6px;padding:4px 10px;min-width:150px;font:600 28px "IBM Plex Mono",monospace;color:#1a2418;box-shadow:inset 0 2px 6px rgba(0,0,0,.35);text-align:right}
.dmm-lcd small{font-size:14px;margin-left:6px}
.dmm-modes{display:flex;flex-direction:column;gap:4px}
.dmm-m{border:0;border-radius:6px;padding:3px 10px;background:#2a2e31;color:#ddd;font:700 12px Arial;cursor:pointer}
.dmm-m[aria-pressed="true"]{background:#2f7fe0;color:#fff}
.dmm-probes{display:flex;flex-direction:column;gap:4px;font:600 12px "IBM Plex Mono",monospace;color:#1b2226}
.dmm-probes span{display:flex;gap:6px;align-items:center}.dmm-probes i{width:12px;height:12px;border-radius:50%;display:inline-block}
.dmm.on .dmm-lcd{animation:none}
.wlegend{display:flex;flex-wrap:wrap;gap:12px;font-size:.8rem;margin-top:8px;color:var(--muted)}
.wlegend span{display:flex;align-items:center;gap:6px}
.wlegend i{width:18px;height:5px;border-radius:3px;display:inline-block}
.wlegend i.pe{background:repeating-linear-gradient(90deg,#2e9c3a 0 5px,#f3d21b 5px 10px)}
.wsw{display:inline-block;width:14px;height:5px;border-radius:3px;margin-inline-end:6px;vertical-align:middle}
.btn.xs{padding:1px 8px;font-size:.78rem}
#board .clk{cursor:pointer}
#board .wh{stroke:transparent;stroke-width:14;fill:none;cursor:pointer}

.wchips{display:flex;flex-wrap:wrap;gap:6px;margin:10px 0}
.alist td:first-child{font-family:var(--font-mono);font-weight:600;white-space:nowrap}

/* ---------- solved applications + guided mode (same pattern as the other device labs) ---------- */
/* ---------- solved applications ---------- */
:root{--w-pw:#7b3f12;--w-mo:#c8261c;--w-dc:#d06f00;--w-an:#0d7584;--w-rl:#6b3fa0;--w-cm:#20307a;--w-pe:#2e9c3a;--sa-drv:#2f3235;--sa-bg:#f6f7f4;--w-pu:#0d8a8a;--w-en:#6b5aa8}
@media (prefers-color-scheme: dark){ :root:not([data-theme="light"]){--w-pw:#d39360;--w-mo:#ff6b5e;--w-dc:#f0a03c;--w-an:#4cc0cf;--w-rl:#b893f2;--w-cm:#93a6ff;--w-pe:#5cc06f;--sa-drv:#262a2d;--sa-bg:#11181c;--w-pu:#3fc4c4;--w-en:#a99cf0} }
:root[data-theme="dark"]{--w-pw:#d39360;--w-mo:#ff6b5e;--w-dc:#f0a03c;--w-an:#4cc0cf;--w-rl:#b893f2;--w-cm:#93a6ff;--w-pe:#5cc06f;--sa-drv:#262a2d;--sa-bg:#11181c;--w-pu:#3fc4c4;--w-en:#a99cf0}
.sa-card{display:grid;gap:12px}
.sa-card .goal{margin:0;color:var(--muted)}
.sa-grid{display:grid;grid-template-columns:minmax(0,1.15fr) minmax(0,1fr);gap:14px;align-items:start}
@media (max-width:940px){.sa-grid{grid-template-columns:minmax(0,1fr)}}
.sa-fig{margin:0;border:1px solid var(--line);border-radius:10px;background:var(--sa-bg);padding:8px;min-width:0}
.sadg{width:100%;height:auto;display:block;direction:ltr}
.sadg .w{fill:none;stroke-width:2.2;stroke-linejoin:round;stroke-linecap:round}
.sadg .pw{stroke:var(--w-pw)}.sadg .mo{stroke:var(--w-mo)}.sadg .dc{stroke:var(--w-dc)}.sadg .an{stroke:var(--w-an)}.sadg .rl{stroke:var(--w-rl)}.sadg .cm{stroke:var(--w-cm)}.sadg .pe{stroke:var(--w-pe)}.sadg .pu{stroke:var(--w-pu)}.sadg .en{stroke:var(--w-en);stroke-dasharray:6 3}
.sadg .sy{fill:none;stroke:var(--ink);stroke-width:1.4;stroke-linecap:round;stroke-linejoin:round}
.sadg .sd{fill:none;stroke:var(--muted);stroke-width:1.2;stroke-dasharray:3 2}
.sadg .sf{fill:var(--ink)}
.sadg .drv{fill:var(--sa-drv);stroke:#4a4f53}
.sadg .tm{fill:#c9cdd0;stroke:#4a5055;stroke-width:.8}
.sadg text{font:500 9px var(--font-mono);fill:var(--ink)}
.sadg .td{fill:#eef0f1;font-weight:600}
.sadg .tf{fill:#a9b2b8;font-size:7.5px}
.sadg .ts{font-size:7.5px;fill:var(--muted)}
.sadg .tb{font-size:15px;font-weight:700;font-style:italic;font-family:Arial,Helvetica,sans-serif;fill:#eef0f1}
.sadg .ar{font:600 9.5px var(--font-body);fill:var(--muted);direction:rtl;unicode-bidi:plaintext}
.sadg .lg{fill:color-mix(in srgb,var(--good) 30%,transparent)}.sadg .lr{fill:color-mix(in srgb,var(--bad) 30%,transparent)}
.sa-leg{display:flex;flex-wrap:wrap;gap:4px 12px;font-size:.76rem;color:var(--muted);margin-top:6px}
.sa-leg span{display:flex;align-items:center;gap:5px}
.sa-leg i{width:16px;height:4px;border-radius:2px;display:inline-block}
.sa-tbl td:first-child{white-space:nowrap}
.sa-tbl td.code small{display:block;font-weight:400;color:var(--muted);font-size:.72rem}
.sa-tbl td.v{font-family:var(--font-mono);direction:ltr;text-align:right;white-space:nowrap;color:var(--accent);font-weight:600}
.sa-tbl td.why{font-size:.84rem}
.sa-steps{margin:0;padding-inline-start:22px;display:grid;gap:4px;font-size:.9rem;line-height:1.75}
.sa-go{border:0;cursor:pointer;font-size:.9rem;padding:6px 16px;margin:0}
.sa-go:hover{filter:brightness(1.1)}
.sa-note{font-size:.84rem;color:var(--muted);margin:0}
@media (max-width:560px){
 .sa-tbl thead{display:none}
 .sa-tbl tr{display:grid;grid-template-columns:minmax(0,1fr) auto;border-bottom:1px solid var(--line)}
 .sa-tbl tr:last-child{border-bottom:0}
 .sa-tbl td{border-bottom:0;padding:6px 10px 2px}
 .sa-tbl td.why{grid-column:1/-1;padding:0 10px 8px;color:var(--muted)}
}

/* ---------- guided simple mode ---------- */
.btn.big{padding:12px 20px;font-size:1rem;min-height:48px;border-radius:10px}
#modeBtn[aria-pressed="true"]{background:var(--accent-soft);border-color:var(--accent)}
body.guided header.top p,body.guided .legendbar,body.guided .chip{display:none}
body.guided[data-g="c"] .chip,body.guided[data-g="d"] .chip{display:inline-block}
body.guided:not(.adv) .bench,body.guided:not(.adv) #ioGrid,body.guided:not(.adv) .advonly,body.guided:not(.adv) #pnlScope{display:none}
body.guided:not(.adv)[data-g="c"] #ioCol{display:none}
body.guided[data-g="c"] .bench,body.guided[data-g="d"] .bench,body.guided[data-g="c"] #ioGrid,body.guided[data-g="d"] #ioGrid{display:grid}
body.guided:not([data-g="start"]) #machPanel{display:none}
body.guided #advBar{display:flex;flex-wrap:wrap;gap:10px 16px;align-items:center}
body.guided .keyguide{display:none}
body.guided .b2-keys{grid-template-rows:44px 44px}
body.guided .iorow .sw{width:60px;height:44px}
.guide{padding:20px;border-color:color-mix(in srgb,var(--accent) 45%,var(--line))}
.g-head h2{font-size:1.5rem;margin-bottom:6px}
.g-sub{margin:0 0 16px;color:var(--muted);max-width:70ch;line-height:1.8}
.g-cards{display:grid;gap:12px;grid-template-columns:repeat(auto-fill,minmax(260px,1fr))}
.g-card{display:grid;grid-template-columns:auto minmax(0,1fr);gap:4px 14px;align-items:center;text-align:right;border:1px solid var(--line);background:var(--bg);border-radius:12px;padding:14px;cursor:pointer;min-height:104px;color:inherit;font:inherit}
.g-card:hover,.g-card:focus-visible{border-color:var(--accent);background:var(--accent-soft)}
.g-card .n{grid-row:1/3;width:48px;height:48px;border-radius:50%;display:grid;place-items:center;font:700 1.3rem var(--font-display);background:var(--accent);color:#fff}
.g-card.done .n{background:var(--good)}
.g-card .t{font:600 1.02rem var(--font-display);line-height:1.35}
.g-card .g{font-size:.86rem;color:var(--muted);line-height:1.6}
.g-card .ico{grid-column:1/3;display:flex;justify-content:space-between;align-items:center;gap:8px;margin-top:6px;font-size:.78rem;color:var(--muted)}
.g-card .ico svg{width:84px;height:34px;display:block;direction:ltr;color:var(--ink)}
.g-bar{display:flex;flex-wrap:wrap;gap:10px 16px;align-items:center;margin-bottom:12px}
.g-prog{display:flex;gap:6px;flex:1;min-width:220px;align-items:center}
.g-prog span{flex:1;height:10px;border-radius:5px;background:var(--line);position:relative}
.g-prog span.on{background:var(--accent)}.g-prog span.ok{background:var(--good)}
.g-prog b{font:600 .9rem var(--font-mono);white-space:nowrap;margin-inline-start:6px}
.g-steps{display:flex;gap:4px 14px;flex-wrap:wrap;font-size:.82rem;color:var(--muted);margin:-4px 0 12px}
.g-steps span.on{color:var(--accent);font-weight:700}
#gTitle{font-size:1.3rem;margin-bottom:10px}
.g-body{display:grid;gap:14px}
.g-lead{margin:0;font-size:1.02rem;line-height:1.8}
.g-fig{margin:0;border:1px solid var(--line);border-radius:12px;background:var(--sa-bg);padding:10px;max-width:780px;justify-self:center;width:100%}
.g-fig .sadg{width:100%}
.g-fig .sadg .hlr{fill:color-mix(in srgb,var(--accent) 22%,transparent);stroke:var(--accent);stroke-width:1.2}
.g-fig .sadg .hlr+rect.tm{fill:var(--accent);stroke:var(--accent)}
.g-terms{display:flex;flex-wrap:wrap;gap:8px;align-items:center}
.g-terms .tc{font:600 .95rem var(--font-mono);direction:ltr;background:var(--accent-soft);border:1px solid var(--accent);border-radius:8px;padding:3px 10px}
.g-list{margin:0;padding-inline-start:22px;display:grid;gap:6px;line-height:1.8}
.g-check{display:flex;gap:10px;align-items:flex-start;border:1px solid var(--line);border-radius:10px;padding:12px 14px;background:var(--bg);font-size:1rem;line-height:1.7}
.g-check i{flex:none;width:30px;height:30px;border-radius:50%;border:2px solid var(--line);display:grid;place-items:center;font-style:normal;font-weight:700;color:transparent;margin-top:2px}
.g-check.ok{border-color:var(--good)}.g-check.ok i{background:var(--good);border-color:var(--good);color:#fff}
.g-check .sub{display:block;font-size:.86rem;color:var(--muted)}
.g-live{display:flex;flex-wrap:wrap;gap:8px 18px;font-size:.92rem;color:var(--muted)}
.g-live b{font-family:var(--font-mono);direction:ltr;unicode-bidi:isolate;color:var(--ink)}
.g-warn{border:1px solid var(--warn);color:var(--warn);border-radius:10px;padding:10px 14px;font-weight:600}
.g-nav{display:flex;gap:10px;justify-content:space-between;margin-top:18px;flex-wrap:wrap}
.g-nav .btn{flex:1;min-width:140px}
.g-note{margin:0;font-size:.88rem;color:var(--muted)}
.g-tbl .okc{color:var(--good);font-weight:700;font-family:var(--font-mono)}
@media (max-width:560px){.guide{padding:14px}.g-card{min-height:96px}}
/* step (b): enter the parameters by hand */
.g-choice{display:flex;flex-wrap:wrap;gap:10px}
.g-choice .btn{flex:1 1 220px;min-height:52px;position:relative}
.g-choice .btn[aria-pressed="true"]{outline:2px solid var(--accent);outline-offset:2px}
.g-choice .btn .rec{display:block;font-size:.76rem;font-weight:400;opacity:.85}
.g-hand{display:grid;gap:14px;align-items:start}
@media (min-width:760px){.g-hand{grid-template-columns:minmax(280px,360px) minmax(0,1fr)}}
#gFace{display:grid;gap:8px;min-width:0}
#gFace .device{justify-content:center}
#gFace .b2{max-width:330px}
.g-how{border:1px solid var(--line);border-radius:10px;background:var(--bg);padding:10px 14px;font-size:.9rem;line-height:1.9}
.g-how b{font-family:var(--font-mono);direction:ltr;unicode-bidi:isolate;background:var(--panel);border:1px solid var(--line);border-radius:6px;padding:0 6px;font-weight:600}
.g-how summary{cursor:pointer;font-weight:700}
.g-cnt{display:flex;flex-wrap:wrap;gap:8px 14px;align-items:center;font-weight:700}
.g-cnt .all{color:var(--good)}
.g-tbl tr.ok td{background:color-mix(in srgb,var(--good) 14%,transparent)}
.g-tbl tr.ok td.v{color:var(--good)}
.g-tbl .cur{display:block;direction:rtl;text-align:right;font-size:.78rem;color:var(--muted);font-weight:400}
.g-tbl .cur.bad{color:var(--bad);font-weight:700}
.g-tbl td.code .grp{display:block;font-size:.72rem;color:var(--muted);font-weight:400}
.g-tbl td.code,.g-tbl td.code small,.g-tbl td.v,.g-tbl .cur{white-space:normal}
@media (max-width:560px){.g-tbl tr{grid-template-columns:minmax(0,1.25fr) minmax(0,1fr)}}
.btn:disabled{opacity:.5;cursor:not-allowed}
.sa-go{min-height:44px}
#saTabs button{min-height:44px}
.g-row{display:flex;flex-wrap:wrap;gap:10px;align-items:center}
.g-row .btn{min-height:44px}
#modeBtn,header .chips a.btn{min-height:44px;display:inline-flex;align-items:center}
/* ---------- v6: polish (bidi, phone wiring figure, quick controls, alarm card, machines, tuning) ---------- */
bdi.nw{white-space:nowrap}
.trainnote{font-size:.82rem;color:var(--muted);border-inline-start:3px solid var(--warn);padding:2px 10px;margin:8px 0 0;line-height:1.7}
.theme-b{min-width:44px;min-height:44px;justify-content:center}
@media (max-width:620px){
 .figscroll{overflow-x:auto;-webkit-overflow-scrolling:touch;margin-inline:-4px;padding-bottom:4px}
 .figscroll>.sadg{min-width:600px}
 .figscroll+.fighint{display:block}
}
.g-body{grid-template-columns:minmax(0,1fr)}.g-fig,.sa-fig{min-width:0}
.fighint{display:none;font-size:.76rem;color:var(--muted);margin:2px 0 0}
.g-quick{border:1px solid var(--line);border-radius:12px;padding:12px;background:var(--bg);display:grid;gap:10px}
.g-quick h3{font-size:.95rem;margin:0}
.qrow{display:flex;flex-wrap:wrap;gap:8px;align-items:center}
.qbtn{display:inline-flex;align-items:center;gap:8px;min-height:44px;border:1px solid var(--line);background:var(--panel);border-radius:10px;padding:6px 12px;font:600 .9rem var(--font-body);cursor:pointer;color:inherit}
.qbtn .lamp{width:12px;height:12px;border-radius:50%;background:var(--line);flex:none}
.qbtn[aria-pressed="true"]{border-color:var(--good);background:color-mix(in srgb,var(--good) 14%,var(--panel))}
.qbtn[aria-pressed="true"] .lamp{background:var(--good);box-shadow:0 0 6px var(--good)}
.qbtn small{font:500 .72rem var(--font-body);color:var(--muted)}
.qbtn:hover{border-color:var(--accent)}
.qbtn.pri{background:var(--accent);border-color:var(--accent);color:#fff}
.qbtn.pri small{color:#fff}
.qslider{display:grid;grid-template-columns:auto minmax(0,1fr) auto;gap:10px;align-items:center;font-size:.88rem}
.qslider b{font:600 .9rem var(--font-mono);direction:ltr;min-width:64px;text-align:left}
.qslider input{min-height:32px}
.miniscope{width:100%;height:150px;}
#mPlot{height:190px}
.mshake{animation:mshake .09s linear infinite}@media (prefers-reduced-motion:reduce){.mshake{animation:none}}
@keyframes mshake{0%{transform:translate(0,0)}25%{transform:translate(.8px,-.6px)}50%{transform:translate(-.7px,.5px)}75%{transform:translate(.6px,.7px)}}
.miniscope{display:block;border-radius:10px;background:var(--scope-bg)}
.mlegend{display:flex;flex-wrap:wrap;gap:4px 14px;font-size:.76rem;color:var(--muted)}
.mlegend span{display:flex;align-items:center;gap:5px}.mlegend i{width:14px;height:3px;border-radius:2px;display:inline-block}
.alcard{border:1px solid var(--bad);border-radius:10px;padding:10px 14px;background:color-mix(in srgb,var(--bad) 8%,var(--panel));display:grid;gap:4px;font-size:.9rem;line-height:1.7}
.alcard .h{display:flex;gap:8px;align-items:baseline;flex-wrap:wrap;color:var(--bad);font-weight:700}
.alcard .h b{font-family:var(--font-mono)}
.alcard .k{color:var(--muted);font-weight:600}
/* practical machines */
#machPanel h2{margin-bottom:4px}
.mtabs{display:flex;gap:6px;overflow-x:auto;padding-bottom:4px;margin:10px 0 12px;scrollbar-width:thin}
.mtabs button{flex:none;display:flex;align-items:center;gap:8px;min-height:44px;border:1px solid var(--line);background:var(--bg);color:inherit;border-radius:10px;padding:6px 12px;font:600 .88rem var(--font-body);cursor:pointer}
.mtabs button[aria-pressed="true"]{border-color:var(--accent);background:var(--accent-soft)}
.mtabs button .ok{color:var(--good);font-weight:700}
.mgrid{display:grid;gap:14px;grid-template-columns:minmax(0,1.25fr) minmax(0,1fr);align-items:start}
@media (max-width:900px){.mgrid{grid-template-columns:minmax(0,1fr)}}
.mstory{margin:0 0 10px;line-height:1.8}
.mstage{border:1px solid var(--line);border-radius:12px;background:var(--sa-bg);padding:6px;position:relative}
.mstage svg{width:100%;height:auto;display:block;direction:ltr}
.mstage svg text{font-family:var(--font-mono)}
.mread{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:8px;margin-top:8px}
.mread .tile .v{font-size:.86rem}
.mres{border:1px solid var(--line);border-radius:10px;padding:10px 12px;font-size:.92rem;line-height:1.7;background:var(--bg)}
.mres.ok{border-color:var(--good);background:color-mix(in srgb,var(--good) 10%,var(--panel))}
.mres.bad{border-color:var(--bad);background:color-mix(in srgb,var(--bad) 8%,var(--panel))}
.mres b.big{font-size:1.05rem}
.mstep{border:1px solid var(--line);border-radius:12px;padding:12px;display:grid;gap:8px}
.mstep>h3{display:flex;gap:8px;align-items:center;font-size:.98rem;margin:0}
.mstep>h3 .n{width:26px;height:26px;border-radius:50%;display:grid;place-items:center;background:var(--accent);color:#fff;font:700 .85rem var(--font-display);flex:none}
.mstep.done>h3 .n{background:var(--good)}
.mdata{margin:0;padding:0;list-style:none;display:grid;gap:2px;font-size:.88rem}
.mdata li{display:flex;justify-content:space-between;gap:10px;border-bottom:1px dashed var(--line);padding:3px 0}
.mdata li b{font-family:var(--font-mono);font-weight:600;text-align:left}
.gearin{display:flex;flex-wrap:wrap;gap:8px;align-items:end}
.gearin label{display:grid;gap:2px;font-size:.78rem;color:var(--muted);font-weight:600}
.gearin input{width:120px;border:1px solid var(--line);background:var(--bg);border-radius:8px;padding:8px;font:600 1rem var(--font-mono);direction:ltr;min-height:44px}
.gearin .frac{font:700 1.4rem var(--font-mono);padding-bottom:8px}
.formula{font-size:.86rem;background:var(--bg);border:1px solid var(--line);border-radius:8px;padding:8px 10px;line-height:1.9}
.formula .mono{white-space:nowrap}
.mnote{font-size:.84rem;color:var(--muted);margin:0;line-height:1.7}
.mstage .mut{fill:var(--muted)}.mstage .ln{stroke:var(--muted);fill:none}.mstage .acc{fill:var(--accent)}
.mnote.bad{color:var(--bad);font-weight:600}.mnote.okc{color:var(--good);font-weight:600}
.tune{display:grid;gap:8px}
.tune .qslider{grid-template-columns:minmax(0,1fr) auto}.tune .qslider>span{grid-column:1/-1}
.qslider input{direction:ltr}
.tune .qslider span{font-size:.8rem;line-height:1.35}
.tune .qslider span code{font-size:.78rem}
</style>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <h1>محاكي السيرفو · Delta ASDA-B2</h1>
    <p>درايف ASD-B2-0421-B مع محرك ECMA-C20604RS (400 وات، 3000 لفة). اشتغل من الكيباد زي الجهاز الحقيقي، وصّل أطراف CN1، ابعت نبضات من PLC، اتفرج على السرعة والعزم في الاسكوب، وحل التمارين.</p>
  </div>
  <div class="chips">
    <a class="btn" href="../index.html" style="text-decoration:none">← كل الكورسات</a>
    <button class="btn" id="modeBtn" type="button" aria-pressed="false">الوضع الكامل</button>
    <button class="btn theme-b" id="themeBtn" type="button" aria-label="الوضع الغامق">☾</button>
    <span class="chip">وضع التحكم: <b id="chipMode">PT</b></span>
    <span class="chip">السيرفو: <b id="chipSon">OFF</b></span>
    <span class="chip">الحالة: <b id="chipAl">جاهز</b></span>
  </div>
</header>
<div class="legendbar"><span class="tagc">تحكم</span> شيء تغيّره بيدك (أزرار، مفاتيح، مقابض، باراميترات) <span class="tagv">بيان</span> شيء تشاهده فقط (شاشات، لمبات، عدادات، اسكوب)</div>

<section class="panel guide" id="guide" hidden aria-label="الوضع المبسّط">
  <div id="gStart">
    <div class="g-head"><h2>ابدأ من هنا</h2><p class="g-sub">اختر تمرينًا: ستجده <b>موصّلًا ويعمل أمامك</b> كالفيديو، ثم اضغط «جرّب بنفسك».</p><p class="trainnote">أرقام الباراميترات والأطراف هنا للتدريب. قبل أي شغل على ماكينة حقيقية راجعها على مانيوال Delta ASDA-B2 بتاع الإصدار اللي عندك.</p></div>
    <div class="g-cards" id="gCards"></div>
  </div>
  <div id="gRun" hidden>
    <div class="g-bar">
      <button class="btn" id="gBack" type="button" style="min-height:44px">‹ رجوع للقايمة</button>
      <div class="g-prog" id="gProg" aria-live="polite"></div>
    </div>
    <h2 id="gTitle"></h2>
    <div class="g-body" id="gBody"></div>
    <div class="g-nav">
      <button class="btn big" id="gPrev" type="button">السابق</button>
      <button class="btn big pri" id="gNext" type="button">التالي</button>
    </div>
  </div>
</section>

<div class="bench">
  <div class="col">
    <div class="panel" id="pnlFace">
      <div class="device">
        <div class="b2" aria-label="درايف سيرفو Delta ASDA-B2">
          <div class="b2-body">
            <div class="b2-vents"><i></i><i></i><i></i><i></i><i></i><i></i><i></i><i></i><i></i><i></i><i></i><i></i></div>
            <div class="b2-face">
              <div class="b2-top">
                <div class="b2-charge">CHARGE<i id="chargeLed"></i></div>
                <div class="b2-disp" id="disp"><div class="seg7" id="seg"></div></div>
                <div class="b2-model"><b>ASDA-B2</b><span>AC 220V<br>400W</span></div>
              </div>
              <div class="b2-keys">
                <button class="b2-key" data-k="MODE" aria-label="MODE">MODE</button>
                <button class="b2-key" data-k="UP" aria-label="UP"><svg viewBox="0 0 12 10"><path d="M6 0 12 10H0Z"/></svg></button>
                <button class="b2-key" data-k="SHIFT" aria-label="SHIFT">SHIFT</button>
                <div class="b2-logo"><svg viewBox="0 0 22 19"><path d="M11 0 22 19H0Z" fill="#fff"/><circle cx="11" cy="12.2" r="3.6" fill="none" stroke="#1b2129" stroke-width="1.6"/><path d="M8 13.5c2-3 5-3.2 7-2" stroke="#1b2129" stroke-width="1.3" fill="none"/></svg><span>DELTA</span></div>
                <button class="b2-key" data-k="DOWN" aria-label="DOWN"><svg viewBox="0 0 12 10"><path d="M6 10 12 0H0Z"/></svg></button>
                <button class="b2-key set" data-k="SET" aria-label="SET">SET</button>
              </div>
            </div>
            <div class="b2-ports"><div class="b2-port">CN3 RS-485</div><div class="b2-port">CN4 USB</div></div>
            <div class="b2-term">
              <div class="b2-trow">
                <div class="b2-t" id="tL1C"><i></i>L1C</div><div class="b2-t" id="tL2C"><i></i>L2C</div>
                <div class="b2-t" id="tR"><i></i>R</div><div class="b2-t" id="tS"><i></i>S</div><div class="b2-t" id="tT"><i></i>T</div><div class="b2-t"><i></i>⏚</div>
              </div>
              <div class="b2-trow pd">
                <div class="b2-t"><i></i>P⊕</div><div class="b2-t"><i></i>D</div><div class="b2-t"><i></i>C</div>
                <div class="b2-t" id="tU"><i></i>U</div><div class="b2-t" id="tV"><i></i>V</div><div class="b2-t" id="tW"><i></i>W</div>
                <div class="b2-jump" id="jumper" title="جمبر P-D"></div>
              </div>
            </div>
            <div class="b2-cn"><div id="cn1">CN1 I/O</div><div id="cn2">CN2 ENC</div></div>
            <div class="b2-plate"><b>ASD-B2-0421-B</b> · 400W<br>INPUT 1/3PH 200–230V 50/60Hz<br>OUTPUT 3PH 0–250V 2.6A</div>
          </div>
        </div>
      </div>
      <p class="hint" id="faceHint" style="text-align:center"><span class="tagc">تحكم</span> الأزرار الخمسة <span class="tagv">بيان</span> الشاشة ولمبة CHARGE</p>
      <ul class="keyguide">
        <li><b>MODE</b> يبدّل بين شاشة المراقبة والباراميترات، ويخرج من التعديل من غير حفظ.</li>
        <li><b>SHIFT</b> يغيّر الجروب (P0→P4)، وفي التعديل يحرك الرقم اللي بيرمش لشمال.</li>
        <li><b>▲ ▼</b> يغيّر رقم الباراميتر أو قيمته أو متغير المراقبة. في JOG امسكهم عشان يلف.</li>
        <li><b>SET</b> يدخل على القيمة، ودوسة تانية تحفظ وتظهر <code>SAVED</code>.</li>
      </ul>
    </div>
    <div class="panel">
      <h3>الكهرباء<span class="tagc">تحكم</span></h3>
      <div class="io">
        <div class="iorow"><button class="sw" id="swCtl" aria-pressed="true" aria-label="كهرباء التحكم"></button><div class="nm"><b>L1C · L2C</b><span>كهرباء التحكم (الشاشة والبوردة)</span></div><span class="led" id="ledCtl"></span></div>
        <div class="iorow"><button class="sw" id="swMain" aria-pressed="true" aria-label="الكهرباء الرئيسية"></button><div class="nm"><b>R · S · T</b><span>الكهرباء الرئيسية (القوى والـ DC bus)</span></div><span class="led" id="ledMain"></span></div>
      </div>
      <div class="row" style="margin-top:10px"><button class="btn" id="btnCycle">اطفي وولّع (Power cycle)</button><button class="btn" id="btnFactory">أعد كل شيء إلى إعدادات المصنع</button></div>
      <p class="hint">بعد تغيير P1-01 أو P2-08 = 10 لازم تطفي كهرباء التحكم وترجعها عشان يتطبق، زي الجهاز الحقيقي.</p>
    </div>
  </div>

  <div class="col">
    <div class="panel">
      <h2><span id="motorTitle">المحرك ECMA-C20604RS والحمل</span><span class="tagv">بيان</span></h2>
      <div class="mview">
        <svg viewBox="0 0 360 160" aria-label="سيرفو موتور">
          <defs>
            <linearGradient id="mb" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#3b4045"/><stop offset=".45" stop-color="#1c1f22"/><stop offset="1" stop-color="#0f1113"/></linearGradient>
            <linearGradient id="sh" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#f1f3f4"/><stop offset=".5" stop-color="#a7adb2"/><stop offset="1" stop-color="#6d7378"/></linearGradient>
          </defs>
          <rect x="8" y="70" width="52" height="18" rx="2" fill="url(#sh)"/>
          <rect x="18" y="70" width="26" height="5" fill="#5d6368"/>
          <rect x="58" y="22" width="20" height="114" rx="3" fill="url(#mb)"/>
          <circle cx="68" cy="32" r="3" fill="#555"/><circle cx="68" cy="126" r="3" fill="#555"/>
          <rect x="78" y="34" width="208" height="90" rx="7" fill="url(#mb)"/>
          <rect x="286" y="38" width="30" height="82" rx="12" fill="url(#mb)"/>
          <rect x="226" y="14" width="30" height="22" rx="3" fill="#24272a"/><rect x="262" y="16" width="24" height="20" rx="3" fill="#24272a"/>
          <path d="M241 14 C241 0 300 2 352 6" stroke="#111" stroke-width="7" fill="none"/>
          <path d="M274 16 C274 8 310 10 352 16" stroke="#222" stroke-width="5" fill="none"/>
          <rect x="112" y="56" width="104" height="46" rx="3" fill="#c9cdd0"/>
          <text x="118" y="70" font-size="9" font-weight="700" fill="#1f6fd0" font-family="Arial">DELTA</text>
          <text x="118" y="82" font-size="8" fill="#1b2226" font-family="Arial" id="mPlate1">ECMA-C20604RS</text>
          <text x="118" y="94" font-size="7" fill="#1b2226" font-family="Arial" id="mPlate2">400W 1.27N·m 3000r/min</text>
          <rect x="296" y="120" width="12" height="8" fill="#1b1e21"/>
          <g id="brakeTag"><rect x="236" y="104" width="44" height="14" rx="3" fill="#7a2e22"/><text x="258" y="114" text-anchor="middle" font-size="7.5" fill="#fff" font-family="Arial" id="brakeTxt">BRAKE</text></g>
        </svg>
        <svg viewBox="0 0 160 160" id="loadSvg" aria-label="الحمل"></svg>
      </div>
      <div class="tiles">
        <div class="tile"><div class="label">السرعة</div><div class="v" id="mSpd">0<small>r/min</small></div></div>
        <div class="tile"><div class="label">العزم</div><div class="v" id="mTq">0<small>%</small></div></div>
        <div class="tile"><div class="label">التيار</div><div class="v" id="mI">0<small>A</small></div></div>
        <div class="tile"><div class="label">DC bus</div><div class="v" id="mBus">0<small>V</small></div></div>
        <div class="tile"><div class="label">الموضع Fb</div><div class="v" id="mPos">0<small>PUU</small></div></div>
        <div class="tile"><div class="label">خطأ الموضع</div><div class="v" id="mErr">0<small>PUU</small></div></div>
        <div class="tile"><div class="label">عدد اللفات</div><div class="v" id="mRev">0<small>rev</small></div></div>
        <div class="tile"><div class="label">الحمل الحراري</div><div class="v" id="mHeat">0<small>%</small></div></div>
      </div>
      <div class="statusline" id="pills"></div>
    </div>
    <div class="panel" id="pnlScope">
      <div class="row" style="justify-content:space-between;margin-bottom:8px"><h2 style="margin:0">الاسكوب<span class="tagv">بيان</span></h2>
        <div class="row"><select id="scopeSpan" class="btn" aria-label="مدة العرض"><option value="1">1 ثانية</option><option value="4" selected>4 ثوانٍ</option><option value="10">10 ثوانٍ</option></select><button class="btn" id="scopePause">إيقاف مؤقت</button></div></div>
      <div class="scopewrap"><canvas id="scope"></canvas></div>
      <div class="legend">
        <span><i style="background:#ffb44d"></i>أمر السرعة</span>
        <span><i style="background:#4cc0cf"></i>السرعة الفعلية</span>
        <span><i style="background:#ff6b5e"></i>العزم %</span>
        <span><i style="background:#a98bff"></i>خطأ الموضع PUU</span>
      </div>
    </div>
  </div>
</div>

<div class="grid2" id="ioGrid">
  <div class="panel" id="pnlCN1">
    <h2>أطراف CN1</h2>
    <h3 class="subhead">المداخل الديجيتال (DI) · COM+ على 24V<span class="tagc">تحكم</span></h3>
    <div class="io" id="diList"></div>
    <h3 class="subhead">المخارج الديجيتال (DO)<span class="tagv">بيان</span></h3>
    <div class="io" id="doList"></div>
    <h3 class="subhead">الأنالوج<span class="tagc">V-REF و T-REF</span><span class="tagv">MON1 و MON2</span></h3>
    <div class="knobs">
      <div class="knobbox"><div class="label">V-REF · pin 42</div><div class="knob" id="kVref" tabindex="0" role="slider" aria-label="V-REF"><i></i></div><div class="kv" id="kVrefV">0.00 V</div></div>
      <div class="knobbox"><div class="label">T-REF · pin 18</div><div class="knob" id="kTref" tabindex="0" role="slider" aria-label="T-REF"><i></i></div><div class="kv" id="kTrefV">0.00 V</div></div>
      <div class="knobbox"><div class="label">MON1 · pin 16</div><div class="kv" id="mon1" style="font-size:1.2rem;margin-top:14px">0.00 V</div><div class="muted" style="font-size:.75rem" id="mon1s"></div></div>
      <div class="knobbox"><div class="label">MON2 · pin 15</div><div class="kv" id="mon2" style="font-size:1.2rem;margin-top:14px">0.00 V</div><div class="muted" style="font-size:.75rem" id="mon2s"></div></div>
    </div>
    <p class="hint">لف المقبض بالسحب لفوق وتحت أو بعجلة الماوس، ودبل كليك يرجّعه صفر.</p>
    <h3 class="subhead">نبضات من PLC · PULSE 43/41 · SIGN 36/37<span class="tagc">تحكم</span></h3>
    <div class="knobs">
      <div class="knobbox"><div class="label">التردد</div><div class="knob" id="kFreq" tabindex="0" role="slider" aria-label="تردد النبضات"><i></i></div><div class="kv" id="kFreqV">50 kpps</div></div>
      <div class="knobbox" style="align-items:stretch;text-align:right">
        <div class="field"><span class="label">نوع النبضات من PLC</span><select id="genType"><option value="pd">Pulse + Direction</option><option value="cw">CW / CCW</option><option value="ab">A/B phase</option></select></div>
        <div class="field"><span class="label">الاتجاه</span><select id="genDir"><option value="1">CCW (+)</option><option value="-1">CW (−)</option></select></div>
      </div>
      <div class="knobbox" style="align-items:stretch;text-align:right">
        <div class="field"><span class="label">عدد النبضات</span><input type="number" id="genN" value="10000" min="1" step="1"></div>
        <div class="row" style="margin-top:6px"><button class="btn pri" id="genSend">ابعت</button><button class="btn" id="genRun" aria-pressed="false">مستمر</button></div>
      </div>
      <div class="knobbox"><div class="label">نبضات أُرسلت</div><div class="kv" id="genSent" style="font-size:1.1rem;margin-top:10px">0</div><button class="btn" id="genClr" style="margin-top:6px">صفّر</button></div>
    </div>
  </div>

  <div class="col" id="ioCol">
    <div class="panel" id="pnlLoad">
      <h2>الحمل والتوصيل<span class="tagc">تحكم</span></h2>
      <div class="fields">
        <div class="field"><span class="label">المحرك المركّب</span><select id="motSel"><option value="C20604RS">ECMA-C20604RS · 400W 60mm</option><option value="C20804R7">ECMA-C20804R7 · 400W 80mm</option><option value="C20807RS">ECMA-C20807RS · 750W (مش مناسب)</option></select></div>
        <div class="field"><span class="label">نوع الحمل</span><select id="loadSel"><option value="disk">طارة (حمل دوّار)</option><option value="conv">سير ناقل (احتكاك)</option><option value="vert">محور رأسي بسكرو (جاذبية)</option></select></div>
        <div class="field"><span class="label">قصور الحمل ÷ قصور المحرك: <b id="ratioV" class="mono">1.0</b></span><input type="range" id="ratio" min="0" max="50" step="0.5" value="1"></div>
        <div class="field"><span class="label">الاحتكاك: <b id="fricV" class="mono">5%</b></span><input type="range" id="fric" min="0" max="60" step="1" value="5"></div>
        <div class="field"><span class="label">مقاومة الريجين</span><select id="regenSel"><option value="int">داخلية (جمبر P-D)</option><option value="ext">خارجية 40Ω على P-C</option><option value="none">من غير مقاومة (الجمبر متشال)</option></select></div>
      </div>
      <div class="io" style="margin-top:12px">
        <label class="check"><input type="checkbox" id="brakeChk"> المحرك بفرامل (الفرامل بتتحكم من DO اللي عليه BRKR)</label>
        <label class="check"><input type="checkbox" id="fEnc"> كابل الإنكودر CN2 مفصول</label>
        <label class="check"><input type="checkbox" id="fSwap"> أسلاك U V W متبدلة</label>
        <label class="check"><input type="checkbox" id="fShort"> قصر على خرج U V W</label>
      </div>
      <p class="hint" id="loadHint"></p>
    </div>
    <div class="panel">
      <h2>إنذارات الدرايف<span class="tagv">بيان</span></h2>
      <div class="tablewrap" style="max-height:290px;overflow:auto"><table class="alist"><thead><tr><th>الكود</th><th>معناه</th><th>ماذا تفعل</th><th>المسح</th></tr></thead><tbody id="alarmTable"></tbody></table></div>
    </div>
  </div>
</div>

<section class="panel" id="machPanel" aria-label="أمثلة عملية">
  <h2>أمثلة عملية: ماكينات بتتحرك بالسيرفو<span class="tagc">تحكم</span></h2>
  <p class="hint" style="margin-top:0">4 ماكينات من المصانع، والسيرفو اللي في المحاكي هو اللي بيحرّكها فعلًا: لو الجير غلط الماكينة هتروح مكان غلط، ولو الجين مش مظبوط هتشوف overshoot أو رعشة، ولو الماكينة اتزنقت هيطلع AL009.</p>
  <div class="mtabs" id="mTabs" role="tablist"></div>
  <div id="mBody"></div>
  <p class="trainnote">أرقام الباراميترات هنا للتدريب. راجعها على مانيوال Delta قبل ما تكتبها في درايف حقيقي.</p>
</section>

<div class="panel" id="advBar" hidden><button class="btn big" id="advBtn" type="button" aria-expanded="false">عرض المتقدم ▾</button><span class="hint" style="margin:0">التمارين المحلولة، لوحة التوصيل التفاعلي، الاسكوب، جدول الباراميترات، المرجع، التمارين اللي بتتصحح، والسجل. كله لسه موجود.</span></div>

<div class="panel advonly" id="saPanel">
  <h2>تمارين محلولة: التوصيل والباراميترات<span class="tagv">بيان</span><span class="tagc">طبّق في المحاكي</span></h2>
  <p class="hint" style="margin-top:0">6 تطبيقات بتتعمل كل يوم في المصانع بالـ ASDA-B2. كل واحد فيه رسمة التوصيل بأرقام أطراف CN1 الحقيقية، والباراميترات اللي تتكتب، وخطوات التشغيل والاختبار. زر «طبّق في المحاكي» بيوقف السيرفو، ويكتب الباراميترات في الدرايف اللي فوق (نفس الكيباد والجدول)، ويعمل Power cycle عشان الوضع يتطبق، ويظبط مفاتيح CN1 والحمل زي الرسمة.</p>
  <div class="reftabs" id="saTabs" role="tablist"></div>
  <div id="saBody"></div>
</div>

<div class="panel advonly">
  <div class="row" style="justify-content:space-between;margin-bottom:6px"><h2 style="margin:0">لوحة التوصيل التفاعلي<span class="tagc">تحكم</span></h2>
    <div class="row"><span class="label">شغّل التوصيل بإيدك</span><button class="sw" id="wireMode" aria-pressed="false" aria-label="التوصيل التفاعلي"></button></div></div>
  <p class="hint" style="margin-top:0">لما تشغّله، الدرايف بيشتغل على حسب الأسلاك اللي انت موصلها: الكهربا، الموتور، الإنكودر، المداخل، النبضات، واللمبات. لو وصّلت غلط هتشوف نفس اللي بيحصل في الحقيقة.</p>
  <div id="boardArea" hidden>
    <div class="row" style="margin:8px 0"><button class="btn" id="wAuto">وصّل كله توصيل قياسي</button><button class="btn" id="wClear">شيل كل الأسلاك</button><button class="btn" id="mBtn" aria-pressed="false">الملتيميتر</button></div>
    <div class="dmm" id="dmm" hidden>
      <div class="dmm-body">
        <div class="dmm-lcd"><span id="dmmVal">----</span><small id="dmmUnit"></small></div>
        <div class="dmm-modes"><button class="dmm-m" data-m="V" aria-pressed="true">V</button><button class="dmm-m" data-m="R" aria-pressed="false">Ω ·)))</button></div>
        <div class="dmm-probes"><span><i style="background:#d62f2f"></i><b id="dmmRed">—</b></span><span><i style="background:#1b1b1b"></i><b id="dmmBlack">—</b></span></div>
      </div>
      <p class="hint" id="dmmHint">اضغط على طرف عشان تحط عليه المجس الأحمر، وبعدين طرف تاني للمجس الأسود.</p>
    </div>
    <div class="wchips" id="wchips"></div>
    <div class="boardscroll"><svg id="board" viewBox="0 0 1200 860" aria-label="لوحة التوصيل"></svg></div>
    <div class="wlegend">
      <span><i style="background:#7b3f12"></i>L فاز</span><span><i style="background:#1f5fbf"></i>N نيوترال</span><span><i class="pe"></i>أرضي PE</span>
      <span><i style="background:#d62f2f"></i>+24V</span><span><i style="background:#20307a"></i>0V</span><span><i style="background:#e8870c"></i>إشارات DI / DO</span>
      <span><i style="background:#0d8a8a"></i>نبضات</span><span><i style="background:#8e959b"></i>أنالوج</span><span><i style="background:#c8261c"></i>U</span><span><i style="background:#f2f2ee;border:1px solid #888"></i>V</span><span><i style="background:#1b1b1b"></i>W</span>
    </div>
    <details class="ex" style="margin-top:10px"><summary><span>جدول الأسلاك</span><span class="cnt" id="wcount"></span></summary><div class="body"><div class="tablewrap"><table><thead><tr><th>رقم السلك</th><th>من</th><th>إلى</th><th>النوع</th><th></th></tr></thead><tbody id="wlist"></tbody></table></div></div></details>
  </div>
</div>

<div class="panel advonly">
  <div class="row" style="justify-content:space-between;margin-bottom:10px"><h2 style="margin:0">الباراميترات (زي ASDA-Soft)<span class="tagc">تحكم</span></h2><span class="toast" id="ptoast"></span></div>
  <div class="ptools">
    <div class="tabs" id="ptabs"></div>
    <input type="text" id="psearch" placeholder="دوّر بكود أو اسم…" style="flex:1;min-width:160px;border:1px solid var(--line);background:var(--bg);border-radius:8px;padding:6px 10px">
    <label class="check"><input type="checkbox" id="pchanged"> المتغير فقط</label>
  </div>
  <div class="pdet" id="pdetail"></div>
  <div class="tablewrap" style="max-height:520px;overflow:auto"><table><thead><tr><th>الكود</th><th>الاسم</th><th>الوظيفة</th><th>القيمة</th><th>المصنع</th><th>الوحدة / المدى</th></tr></thead><tbody id="ptable"></tbody></table></div>
  <p class="hint"><span class="badge s">Servo OFF</span> يتغير والسيرفو واقف بس. <span class="badge p">Power</span> يتطبق بعد إعادة تشغيل التحكم. القيم الـ hex تتكتب زي <code>0x0101</code>. <span class="badge n">للمعرفة</span> موجود في الدرايف الحقيقي ومتسجل هنا، بس ملوش تأثير في المحاكاة. دوس على أي صف يظهر شرحه، والشرح بيمشي مع الباراميتر اللي فاتحه على الكيباد.</p>
</div>

<div class="panel advonly" id="refPanel">
  <div class="row" style="justify-content:space-between;margin-bottom:8px"><h2 style="margin:0">المرجع الفني لـ ASDA-B2<span class="tagv">بيان</span></h2></div>
  <div class="reftabs" id="reftabs"></div>
  <div id="refBody"></div>
  <p class="hint">الجداول مكتوبة على أساس مانيوال ASDA-B2. أرقام الأطراف ممكن تختلف بين الموديلات والإصدارات، فراجع مانيوال الدرايف اللي قدامك قبل التوصيل الحقيقي.</p>
</div>

<div class="grid2 advonly">
  <div class="panel"><h2>تمارين</h2><div id="exList"></div></div>
  <div class="panel"><div class="row" style="justify-content:space-between;margin-bottom:10px"><h2 style="margin:0">السجل</h2><button class="btn" id="logClr">امسح</button></div><div class="log" id="log"></div></div>
</div>
</div>

<script>
'use strict';
const $=s=>document.querySelector(s),$$=s=>[...document.querySelectorAll(s)];
const KN={};
const TAU=Math.PI*2, ENC=160000, RPM=TAU/60, DT=0.00025;
const clamp=(v,a,b)=>v<a?a:v>b?b:v;
const pc=(g,n)=>`P${g}-${String(n).padStart(2,'0')}`;
const hex4=v=>'0x'+(v>>>0).toString(16).toUpperCase().padStart(4,'0');

/* ---------------- motors ---------------- */
const MOTORS={
 C20604RS:{name:'ECMA-C20604RS',sub:'400W 1.27N·m 3000r/min',Tn:1.27,Tmax:3.82,In:2.6,J:0.277e-4,ok:true},
 C20804R7:{name:'ECMA-C20804R7',sub:'400W 1.27N·m 3000r/min',Tn:1.27,Tmax:3.82,In:2.6,J:0.68e-4,ok:true},
 C20807RS:{name:'ECMA-C20807RS',sub:'750W 2.39N·m 3000r/min',Tn:2.39,Tmax:7.16,In:5.1,J:1.13e-4,ok:false},
};

/* ---------------- DI / DO functions ---------------- */
const DIF={0x00:['—','غير مستخدم'],0x01:['SON','تشغيل السيرفو'],0x02:['ARST','مسح الإنذار'],0x03:['GAINUP','رفع الجين'],0x04:['CCLR','مسح عدّاد خطأ الموضع'],0x05:['ZCLAMP','تثبيت عند السرعة صفر'],0x06:['CMDINV','عكس اتجاه الأمر'],0x08:['CTRG','تنفيذ موضع PR'],0x09:['TRQLM','تفعيل حد العزم'],0x10:['SPDLM','تفعيل حد السرعة'],0x11:['POS0','اختيار موضع bit0'],0x12:['POS1','اختيار موضع bit1'],0x13:['POS2','اختيار موضع bit2'],0x14:['SPD0','اختيار سرعة bit0'],0x15:['SPD1','اختيار سرعة bit1'],0x16:['TCM0','اختيار عزم bit0'],0x17:['TCM1','اختيار عزم bit1'],0x18:['S-P','تبديل سرعة / موضع'],0x19:['S-T','تبديل سرعة / عزم'],0x20:['T-P','تبديل عزم / موضع'],0x21:['EMGS','زر الطوارئ'],0x22:['NL','حد عكسي (CWL)'],0x23:['PL','حد أمامي (CCWL)'],0x37:['JOGU','JOG لقدام'],0x38:['JOGD','JOG لورا'],0x43:['GNUM0','اختيار بسط الجير bit0'],0x44:['GNUM1','اختيار بسط الجير bit1'],0x45:['INHP','منع النبضات'],0x46:['STOP','إيقاف حركة PR']};
const DOF={0x00:['—','غير مستخدم'],0x01:['SRDY','السيرفو جاهز'],0x02:['SON','السيرفو شغّال'],0x03:['ZSPD','السرعة صفر'],0x04:['TSPD','وصل للسرعة المطلوبة'],0x05:['TPOS','وصل للموضع'],0x06:['TQL','في حد العزم'],0x07:['ALRM','فيه إنذار'],0x08:['BRKR','فك الفرامل'],0x09:['HOME','الهوم خلص'],0x10:['OLW','تحذير حمل زائد'],0x11:['WARN','تحذير'],0x15:['Cmd_OK','أمر PR خلص'],0x17:['MC_OK','PR خلص ووصل للموضع'],0x19:['SP_OK','السرعة وصلت للأمر']};
const DIPIN=[0,9,10,34,8,33,32,31,30], DOPIN=['', '7/6','5/4','3/2','1/26','28/27'];
const MODES={0:'PT',1:'PR',2:'S',3:'T',4:'Sz',5:'Tz',6:'PT-S',7:'PT-T',8:'PR-S',9:'PR-T',10:'S-T'};
const MODE_DIO={
 PT:{di:[0x101,0x104,0x116,0x117,0x102,0x22,0x23,0x21],do:[0x101,0x103,0x109,0x105,0x007]},
 PR:{di:[0x101,0x108,0x111,0x112,0x102,0x22,0x23,0x21],do:[0x101,0x103,0x109,0x105,0x007]},
 S:{di:[0x101,0x105,0x114,0x115,0x102,0x22,0x23,0x21],do:[0x101,0x103,0x104,0x106,0x007]},
 T:{di:[0x101,0x105,0x116,0x117,0x102,0x22,0x23,0x21],do:[0x101,0x103,0x104,0x106,0x007]},
};
const dioFor=md=>md===1||md===8||md===9?MODE_DIO.PR:md===2||md===4||md===10?MODE_DIO.S:md===3||md===5?MODE_DIO.T:MODE_DIO.PT;

/* ---------------- monitor variables (P0-02) ---------------- */
const MONS=[
 ['Fb.PUU','موضع المحرك الفعلي','PUU'],['C-PUU','أمر الموضع','PUU'],['Er.PUU','خطأ الموضع','PUU'],
 ['Fb.PLS','موضع الإنكودر','pulse'],['C-PLS','أمر الموضع بالنبضات','pulse'],['Er.PLS','خطأ الموضع بالنبضات','pulse'],
 ['CP-Fr','تردد النبضات الداخلة','kpps'],['SPEEd','سرعة المحرك','r/min'],['VrEF','جهد أمر السرعة','V'],
 ['C-SPd','أمر السرعة','r/min'],['trEF','جهد أمر العزم','V'],['C-trq','أمر العزم','%'],
 ['AvG.L','متوسط الحمل','%'],['PEA.L','أقصى حمل','%'],['Udc','جهد الـ DC bus','V'],['J-L','نسبة قصور الحمل (×0.1)',''],['IGbt','حرارة الـ IGBT','°C']];

/* ---------------- parameters ---------------- */
const PDEF=[];
function P_(c,n,ar,d,mn,mx,o={}){PDEF.push(Object.assign({c,n,ar,d,mn,mx,u:''},o));}
P_('P0-00','VER','إصدار السوفتوير',10612,0,99999,{ro:1});
P_('P0-01','ALE','كود الإنذار الحالي — اكتب 0 عشان تمسحه',0,0,999,{dyn:1});
P_('P0-02','STS','متغير المراقبة اللي يظهر على الشاشة',0,0,16,{opts:Object.fromEntries(MONS.map((m,i)=>[i,m[0]+' — '+m[1]])),pw:0});
P_('P0-03','MON','مخارج المراقبة الأنالوج (MON1 MON2)',0x01,0,0x55,{hex:1,note:'خانة 1 = MON2، خانة 2 = MON1. 0 سرعة، 1 عزم، 2 تردد النبضات، 3 أمر السرعة، 4 أمر العزم، 5 DC bus'});
P_('P0-08','TSON','ساعات تشغيل السيرفو',0,0,99999,{ro:1,u:'hour'});
P_('P1-00','PTT','نوع النبضات الداخلة',0x2,0,0x1132,{hex:1,son:1,note:'الخانة الأولى: 0 = A/B phase، 1 = CW/CCW، 2 = Pulse + Direction'});
P_('P1-01','CTL','وضع التحكم والاتجاه',0x0000,0,0x110A,{hex:1,son:1,pw:1,note:'XY: 00 PT، 01 PR، 02 S، 03 T، 04 Sz، 05 Tz، 06 PT-S، 07 PT-T، 08 PR-S، 09 PR-T، 0A S-T. Z: 0 لقدام = CCW، 1 عكس. U: 1 = يرجّع DI/DO لافتراضي الوضع الجديد'});
P_('P1-02','PSTL','تفعيل حد السرعة والعزم',0x00,0,0x11,{hex:1,note:'X = 1 يفعّل حد السرعة (وضع العزم)، Y = 1 يفعّل حد العزم'});
for(let i=1;i<=3;i++)P_(pc(1,8+i),'SP'+i,'سرعة داخلية '+i+' (SPD1 SPD0 = '+['01','10','11'][i-1]+')',i*1000,-60000,60000,{u:'0.1 r/min'});
for(let i=1;i<=3;i++)P_(pc(1,11+i),'TQ'+i,'عزم داخلي / حد عزم '+i,100,-300,300,{u:'%'});
for(let i=1;i<=8;i++){P_(pc(1,13+2*i),'PO'+i+'H','موضع PR رقم '+i+' — لفات',0,-30000,30000,{u:'rev'});P_(pc(1,14+2*i),'PO'+i+'L','موضع PR رقم '+i+' — كسر لفة',0,-99999,99999,{u:'PUU'});}
P_('P1-32','LSTP','طريقة الوقوف',0x00,0,0x21,{hex:1,note:'خانة Y: 0 = فرملة ديناميك (DB)، 1 = يسيب المحرك يلف حر'});
P_('P1-33','POSS','نوع الحركة في PR',0,0,1,{opts:{0:'0 — Absolute (موضع مطلق)',1:'1 — Incremental (مسافة إضافية)'}});
P_('P1-34','TACC','زمن التسارع من 0 لـ 3000 r/min',200,1,20000,{u:'ms'});
P_('P1-35','TDEC','زمن التباطؤ من 3000 لـ 0',200,1,20000,{u:'ms'});
P_('P1-36','TSL','منحنى S للتسارع (0 = يلغي الرامب مع الأنالوج)',0,0,10000,{u:'ms'});
P_('P1-37','GDR','نسبة قصور الحمل للمحرك',10,0,2000,{u:'0.1 times'});
P_('P1-38','ZSPD','حدود السرعة صفر',100,0,2000,{u:'0.1 r/min'});
P_('P1-39','SSPD','السرعة المستهدفة لإشارة TSPD',3000,0,5000,{u:'r/min'});
P_('P1-40','VCM','السرعة عند 10V على V-REF',3000,0,10000,{u:'r/min'});
P_('P1-41','TCM','العزم عند 10V على T-REF',100,0,1000,{u:'%'});
P_('P1-42','MBT1','تأخير فك الفرامل بعد SON',0,0,1000,{u:'ms'});
P_('P1-43','MBT2','السيرفو يفضل ماسك بعد ما الفرامل تقفل',0,-1000,1000,{u:'ms'});
P_('P1-44','GR1','الجير الإلكتروني — البسط N',16,1,67108863,{son:1});
P_('P1-45','GR2','الجير الإلكتروني — المقام M',10,1,2147483647,{son:1});
P_('P1-46','GR3','نبضات خرج الإنكودر لكل لفة',2500,4,40000,{son:1,pw:1,u:'pulse'});
P_('P1-52','RES1','قيمة مقاومة الريجين',100,10,750,{u:'Ω'});
P_('P1-53','RES2','قدرة مقاومة الريجين (0 = مفيش)',40,0,3000,{u:'W'});
P_('P1-54','PER','مدى الوصول للموضع (TPOS)',12800,0,1280000,{u:'pulse'});
P_('P1-55','MSPD','أقصى سرعة',3000,0,5000,{u:'r/min'});
P_('P1-56','OVW','حد تحذير الحمل الزائد (120 = مقفول)',120,0,120,{u:'%'});
P_('P2-00','KPP','جين حلقة الموضع',35,0,2047,{u:'rad/s'});
P_('P2-02','PFG','Feed forward للموضع',50,0,100,{u:'%'});
P_('P2-04','KVP','جين حلقة السرعة',500,0,8191,{u:'rad/s'});
P_('P2-06','KVI','تكامل حلقة السرعة',100,0,1023,{u:'rad/s'});
P_('P2-08','PCTL','كود خاص — 10 يرجّع المصنع بعد إعادة التشغيل',0,0,501,{pw:1});
for(let i=1;i<=8;i++)P_(pc(2,9+i),'DI'+i,'وظيفة DI'+i+' (pin '+DIPIN[i]+')',MODE_DIO.PT.di[i-1],0,0x146,{hex:1,dio:'di'});
for(let i=1;i<=5;i++)P_(pc(2,17+i),'DO'+i,'وظيفة DO'+i+' (pin '+DOPIN[i]+')',MODE_DIO.PT.do[i-1],0,0x13F,{hex:1,dio:'do'});
P_('P2-25','NLP','فلتر العزم Low-pass',2,0,1000,{u:'0.1 ms'});
P_('P2-30','INH','وظائف مساعدة',0,-8,8,{opts:{0:'0 — عادي','1':'1 — Servo ON إجباري من السوفت',5:'5 — متخزنش في EEPROM','-1':'-1 — يلغي Servo ON الإجباري'}});
P_('P2-31','AUT1','استجابة الضبط الأوتوماتيك',80,1,1000,{u:'Hz'});
P_('P2-32','AUT2','وضع ضبط الجين',0,0,2,{opts:{0:'0 — يدوي',1:'1 — تلقائيًا مستمر',2:'2 — شبه تلقائيًا'}});
P_('P2-33','AUT3','حالة الشبه تلقائيًا (1 = خلص)',0,0,1);
P_('P2-34','SDEV','حد السرعة الزيادة (AL007)',5000,1,6000,{u:'r/min'});
P_('P2-35','PDEV','حد خطأ الموضع الزيادة (AL009)',480000,1,16000000,{u:'pulse'});
for(let i=1;i<=8;i++)P_(pc(2,35+i),'POV'+i,'سرعة موضع PR رقم '+i,1000,1,5000,{u:'r/min'});
P_('P3-00','ADR','عنوان المودبس',0x7F,1,0xF7,{hex:1});
P_('P3-01','BRT','سرعة الاتصال',0x0033,0,0x0055,{hex:1,note:'3 = 9600'});
P_('P3-02','PTL','بروتوكول المودبس',6,0,8);
P_('P3-06','SDI','مصدر المداخل: 0 = أطراف، 1 = سوفت P4-07',0x0000,0,0x00FF,{hex:1,note:'bit0 = DI1 … bit7 = DI8'});
for(let i=0;i<5;i++)P_(pc(4,i),'ASH'+(i+1),'سجل الإنذارات '+(i+1)+(i===0?' (الأحدث)':''),0,0,999,{ro:1,dyn:1});
P_('P4-05','JOG','سرعة الـ JOG — SET مرتين يدخل JOG',20,0,5000,{u:'r/min'});
P_('P4-07','ITST','حالة المداخل (وتكتب فيها لما P3-06 = 1)',0,0,0xFF,{hex:1,dyn:1});
P_('P4-08','PKEY','حالة أزرار الكيباد',0,0,0x1F,{hex:1,ro:1,dyn:1});
P_('P4-09','MOT','حالة المخارج',0,0,0x1F,{hex:1,ro:1,dyn:1});
P_('P4-22','SAO','أوفست V-REF',0,-5000,5000,{u:'mV'});
P_('P4-23','TAO','أوفست T-REF',0,-5000,5000,{u:'mV'});
/* ---- v5: باراميترات زيادة (sim:1 = ليها تأثير في المحاكي، ns:1 = للمعرفة بس) ---- */
P_('P0-09','CM1','مراقبة مخصصة 1 (قيمة المتغير اللي في P0-17)',0,0,99999,{ro:1,dyn:1,ns:1});
P_('P0-17','CM1A','اختيار متغير المراقبة المخصصة 1',0,0,26,{ns:1});
P_('P0-46','SVSTS','حالة المخارج DO كـ bits (للقراءة بالمودبس)',0,0,0xFF,{hex:1,ro:1,dyn:1});
P_('P1-03','AOUT','قطبية MON1 و MON2 وخرج نبضات الإنكودر',0x00,0,0x13,{hex:1,sim:1,note:'Y: 0 = MON1(+) MON2(+)، 1 = MON1(+) MON2(−)، 2 = MON1(−) MON2(+)، 3 = الاتنين (−). X: 1 يعكس نبضات OA/OB'});
P_('P1-04','MON1','تكبير خرج MON1',100,0,100,{u:'%',sim:1});
P_('P1-05','MON2','تكبير خرج MON2',100,0,100,{u:'%',sim:1});
P_('P1-06','SFLT','فلتر أمر السرعة الأنالوج (Low-pass)',0,0,1000,{u:'ms',sim:1});
P_('P1-07','TFLT','فلتر أمر العزم الأنالوج (Low-pass)',0,0,1000,{u:'ms',sim:1});
P_('P1-08','PFLT','تنعيم أمر الموضع (Low-pass)',0,0,1000,{u:'10 ms',sim:1});
P_('P1-47','SPOK','مدى إشارة وصول السرعة SP_OK',10,0,300,{u:'r/min',sim:1});
P_('P1-57','CRSHA','حماية التصادم: نسبة العزم (0 = مقفولة)',0,0,300,{u:'%',sim:1});
P_('P1-58','CRSHT','حماية التصادم: الوقت قبل AL030',1,1,1000,{u:'ms',sim:1});
P_('P1-62','FRCL','تعويض الاحتكاك',0,0,100,{u:'%',sim:1});
P_('P1-63','FRCT','ثابت زمن تعويض الاحتكاك',1,0,1000,{u:'ms',sim:1});
P_('P1-59','MFLT','فلتر الموضع المتحرك (Moving filter)',0,0,100,{u:'0.1 ms',ns:1});
P_('P2-01','PPR','نسبة تغيير جين الموضع مع GAINUP',100,10,500,{u:'%',ns:1});
P_('P2-03','PFF','تنعيم الـ feed forward للموضع',5,2,100,{u:'ms',ns:1});
P_('P2-05','SPR','نسبة تغيير جين السرعة مع GAINUP',100,10,500,{u:'%',ns:1});
P_('P2-07','KVF','Feed forward للسرعة (عزم التسارع)',0,0,100,{u:'%',sim:1});
P_('P2-23','NCF1','تردد فلتر الرنين Notch 1',1000,50,2000,{u:'Hz',ns:1});
P_('P2-24','DPH1','عمق فلتر الرنين Notch 1',0,0,32,{u:'dB',ns:1});
P_('P2-26','DST','جين مقاومة الاضطراب',0,0,1023,{u:'0.001',ns:1});
P_('P2-27','GCC','شرط تبديل الجين',0,0,0x18,{hex:1,ns:1,note:'Y: 0 = بالـ DI GAINUP، 1 = خطأ الموضع، 2 = تردد النبضات، 3 = السرعة. X: 0 = تبديل مباشر، 1 = تبديل تدريجي'});
P_('P2-28','GUT','ثابت زمن تبديل الجين',10,0,1000,{u:'10 ms',ns:1});
P_('P2-29','GPE','قيمة شرط تبديل الجين',1280000,0,3840000,{u:'pulse / kpps / r/min',ns:1});
P_('P2-47','ANCF','وضع كبت الرنين الأوتوماتيك',1,0,2,{ns:1,opts:{0:'0 — مقفول',1:'1 — يدوّر مرة ويثبت',2:'2 — يدوّر على طول'}});
P_('P2-48','ANCL','حساسية اكتشاف الرنين',100,1,300,{u:'%',ns:1});
P_('P2-49','SJIT','فلتر اكتشاف السرعة',0x0B,0,0x1F,{hex:1,ns:1});
P_('P2-50','DCLR','طريقة مسح النبضات مع CCLR',0,0,2,{ns:1,opts:{0:'0 — مع حافة CCLR',1:'1 — طول ما CCLR شغال',2:'2 — يمسح عدّاد PR'}});
P_('P2-53','KPI','تكامل حلقة الموضع',0,0,1023,{u:'rad/s',ns:1});
for(let i=1;i<=3;i++)P_(pc(2,59+i),'GR'+(i+3),'بسط جير إلكتروني '+(i+1)+' (GNUM1 GNUM0 = '+['01','10','11'][i-1]+')',16,1,67108863,{sim:1});
P_('P3-03','FLT','التصرف لما الاتصال يفصل',0,0,1,{ns:1,opts:{0:'0 — تحذير بس، يكمل',1:'1 — إنذار ويقف'}});
P_('P3-04','CWD','Watchdog الاتصال (0 = مقفول)',0,0,20000,{u:'ms',ns:1});
P_('P3-05','CMM','نوع الاتصال',0,0,1,{ns:1,opts:{0:'0 — RS-232',1:'1 — RS-485'}});
P_('P3-07','CDT','تأخير الرد على المودبس',0,0,1000,{u:'0.5 ms',ns:1});
P_('P3-08','MNS','وضع المراقبة',0,0,0x1,{hex:1,ns:1});
P_('P4-10','CEN','اختيار معايرة الأوفست (فني)',0,0,6,{ns:1});
P_('P4-24','LVL','حد إنذار الجهد الواطي AL003',160,140,190,{u:'V (rms)',sim:1});
PDEF.sort((a,b)=>a.c<b.c?-1:a.c>b.c?1:0);
const DEF=Object.fromEntries(PDEF.map(d=>[d.c,d]));
const GROUPS=[0,1,2,3,4].map(g=>PDEF.filter(d=>d.c[1]==String(g)).map(d=>d.c));
/* ---- v5: شرح كل باراميتر ---- */
const PX={
'P0-00':['رقم إصدار الفيرموير بتاع الدرايف. مفيد لما تطلب دعم من دلتا أو لما تحمّل ملف باراميترات من درايف تاني: لازم الإصدارين يكونوا قريبين.',[]],
'P0-01':['بيعرض كود الإنذار اللي شغال دلوقتي. لو كتبت فيه 0 بيعمل نفس شغل ARST (لو سبب الإنذار راح). الإنذارات اللي محتاجة Power cycle زي AL004 و AL011 مش هتتمسح كده.',['P4-00']],
'P0-02':['بيختار الدرايف يعرض إيه على الشاشة أول ما يشتغل. في الوضع العادي تقدر تقلّب بين المتغيرات بزر MODE ثم ▲ ▼، لكن القيمة دي هي اللي بتظهر بعد التشغيل. الأشهر: 7 السرعة، 2 خطأ الموضع، 11 العزم، 14 جهد الـ DC bus.',['P0-17']],
'P0-03':['بيحدد الإشارتين اللي بيطلعوا على MON1 (pin 16) و MON2 (pin 15) كجهد ±8V للأسيلوسكوب أو للـ PLC. الخانة اللي على الشمال لـ MON1 واللي على اليمين لـ MON2. مثال: 0x01 يعني MON1 = السرعة و MON2 = العزم.',['P1-03','P1-04','P1-05']],
'P0-08':['عدّاد ساعات التشغيل وهو Servo ON. بيستخدم في الصيانة الدورية للمحرك والمراوح.',[]],
'P0-46':['نفس حالة المخارج DO1 لحد DO5 بس كرقم bits، علشان PLC أو HMI يقراها بالمودبس مرة واحدة. bit0 = DO1.',['P4-09']],
'P1-00':['نوع النبضات اللي الـ PLC بيبعتها في وضع PT. الخانة الأولى: 0 = فازتين A/B، 1 = CW و CCW (خط لكل اتجاه)، 2 = Pulse + Direction (الأشهر مع PLC). الخانة التانية فلتر للتشويش. الخانة الرابعة (0x1000) بتعكس منطق الإشارة. لو النوع هنا مش زي ما الـ PLC بيبعت المحرك مش هيتحرك أو هيمشي في اتجاه واحد بس.',['P1-01','P1-44','P1-45']],
'P1-01':['أهم باراميتر: بيحدد وضع التحكم. XY: 00 = PT نبضات من برا، 01 = PR مواضع داخلية، 02 = S سرعة أنالوج، 03 = T عزم أنالوج، 04 Sz و 05 Tz سرعات وعزم داخلي بس، و 06 لـ 0A أوضاع مزدوجة بتتبدل بـ DI (S-P, T-P, S-T). Z = 1 يعكس اتجاه المحرك. U = 1 يرجّع DI و DO للافتراضي بتاع الوضع الجديد. بيتطبق بعد إطفاء التحكم وتشغيلها.',['P2-10','P2-18','P1-00']],
'P1-02':['بيفعّل حد السرعة وحد العزم من غير ما تحتاج DI. X = 1 حد السرعة شغال دائمًا (مهم في وضع العزم علشان المحرك ميجريش لو الحمل فلت)، Y = 1 حد العزم شغال دائمًا. القيمة بتتاخد من P1-09~P1-11 أو P1-12~P1-14 حسب SPD0/SPD1 و TCM0/TCM1.',['P1-09','P1-12']],
'P1-09':['السرعة الداخلية 1 بوحدة 0.1 r/min (يعني 1000 = 100 r/min). بتشتغل لما SPD0 = 1 و SPD1 = 0. في وضع T بتبقى حد السرعة.',['P1-10','P1-11','P1-34']],
'P1-10':['السرعة الداخلية 2 (SPD1 = 1، SPD0 = 0) بوحدة 0.1 r/min.',['P1-09']],
'P1-11':['السرعة الداخلية 3 (SPD1 = 1، SPD0 = 1) بوحدة 0.1 r/min.',['P1-09']],
'P1-12':['العزم الداخلي 1 كنسبة من العزم المقنن. في وضع T هو الأمر نفسه، وفي باقي الأوضاع بيبقى حد العزم لما TRQLM يشتغل.',['P1-02']],
'P1-32':['المحرك يقف إزاي لما السيرفو يفصل أو يحصل إنذار. Y = 0 فرملة ديناميك (الدرايف يقصّر أطراف المحرك على مقاومة فيقف بسرعة)، Y = 1 يسيبه يلف لحد ما يقف وحده.',[]],
'P1-33':['في وضع PR: 0 = الموضع مطلق من نقطة الصفر، 1 = المسافة بتتضاف على الموضع الحالي كل ما تدي CTRG.',['P1-15','P2-36']],
'P1-34':['زمن التسارع من صفر لـ 3000 r/min. بيأثر في وضع السرعة و PR و JOG. الوضع PT مبيستخدموش لأن الـ PLC هو اللي بيعمل الرامب بالنبضات.',['P1-35','P1-36']],
'P1-35':['زمن التباطؤ من 3000 لصفر. لو قصّرته جدًا مع حمل تقيل الطاقة بترجع على الـ DC bus وممكن تشوف AL005 أو AL002.',['P1-53','P1-34']],
'P1-36':['منحنى S بيخلي بداية ونهاية التسارع ناعمة فالميكانيكا متخبطش. لو 0 والأمر أنالوج، الرامب بيتلغي والمحرك يتبع الجهد على طول.',['P1-34']],
'P1-37':['نسبة قصور الحمل لقصور المحرك ×0.1 (يعني 10 = الحمل قد المحرك). الحلقة بتستخدمها علشان تحسب الجين صح. لو أقل من الحقيقي الاستجابة تبقى بطيئة، ولو أكبر بكتير ممكن المحرك يزن. الضبط الأوتوماتيك بيقدرها وحده.',['P2-32','P2-04']],
'P1-38':['تحت السرعة دي الدرايف يعتبر المحرك واقف، فيشغّل ZSPD، و ZCLAMP بيصفّر الأمر تحتها.',[]],
'P1-39':['لما السرعة تعدي القيمة دي يشتغل خرج TSPD. مفيد كإشارة للـ PLC إن الماكينة وصلت لسرعة الشغل.',['P1-47']],
'P1-40':['السرعة اللي بتقابل 10V على V-REF (pin 42). مثال: 3000 يعني 5V = 1500 r/min. الجهد بيتعكس اتجاهه لو سالب.',['P4-22','P1-06']],
'P1-41':['العزم اللي بيقابل 10V على T-REF (pin 18) كنسبة من المقنن.',['P4-23','P1-07']],
'P1-42':['بعد SON الدرايف بيستنى الوقت ده قبل ما يفك الفرامل (BRKR). بيدي الحلقة فرصة تمسك الحمل الأول، فالمحور الرأسي ميقعش.',['P1-43']],
'P1-43':['بعد SON = OFF الفرامل بتقفل فوراً، لكن الدرايف يفضل ماسك المحرك الوقت ده. لازم يكون أطول من زمن قفل الفرامل الحقيقي (20 لـ 50 ms عادة).',['P1-42']],
'P1-44':['بسط الجير الإلكتروني N. الدرايف بيضرب كل نبضة من الـ PLC في N/M. الإنكودر 160000 نبضة في اللفة، فلو عايز 10000 نبضة = لفة: N/M = 160000/10000 = 16/1.',['P1-45','P2-60']],
'P1-45':['مقام الجير الإلكتروني M. لو المسافة بالمليمتر: اللفة = خطوة البول سكرو. مثال: سكرو 10 مم وعايز نبضة = 0.01 مم، يبقى 1000 نبضة/لفة فـ N/M = 160000/1000 = 160/1.',['P1-44']],
'P1-46':['عدد نبضات خرج الإنكودر OA/OB لكل لفة اللي الدرايف بيطلعها لـ PLC أو كارت عدّاد.',[]],
'P1-52':['قيمة مقاومة الريجين بالأوم. لازم تطابق المقاومة المركبة فعلاً، والدرايف بيستخدمها في حساب الحمل الحراري.',['P1-53']],
'P1-53':['قدرة مقاومة الريجين بالوات. لو 0 الدرايف يعتبر مفيش مقاومة. لو الطاقة الراجعة زادت عن القدرة دي لفترة تظهر AL005.',['P1-52','P1-35']],
'P1-54':['خطأ الموضع اللي تحته الدرايف يعتبر وصل (TPOS). لو صغير جدًا الـ PLC هيستنى كتير، ولو كبير الإشارة تطلع والمحرك لسه بيتحرك.',[]],
'P1-55':['أقصى سرعة مسموحة في كل الأوضاع. أي أمر أعلى منها بيتقص عندها.',['P2-34']],
'P1-56':['لو الحمل الحراري عدّى النسبة دي يشتغل خرج OLW قبل ما AL006 يحصل. 120 = مقفول.',[]],
'P2-00':['جين حلقة الموضع. كل ما يزيد المحرك يمسك الموضع أقوى ويتابع النبضات أسرع، لكن لو زاد عن حده يحصل overshoot وزنة. قاعدة: KPP حوالي KVP ÷ 4 لـ 6.',['P2-02','P2-04']],
'P2-02':['بيحسب السرعة من النبضات الجاية ويضيفها مباشرة لأمر السرعة، فخطأ الموضع وقت الحركة يقل جامد. 100% ممكن يعمل overshoot عند الوقوف.',['P2-00','P2-03']],
'P2-04':['جين حلقة السرعة (الـ bandwidth بالـ rad/s). أهم جين: يزوده لحد ما تسمع زنة أو تشوف رعشة، وبعدين تنزله 20%.',['P2-06','P1-37']],
'P2-06':['تكامل حلقة السرعة. بيشيل الخطأ الدايم ويقاوم الحمل. لو زيادة المحرك يتأرجح ببطء. قاعدة: KVI حوالي KVP ÷ 4 لـ 5.',['P2-04']],
'P2-07':['بيضيف العزم اللازم للتسارع قبل ما الخطأ يحصل، باستخدام القصور من P1-37. بيحسن المتابعة في الحركات السريعة لو P1-37 مظبوط.',['P1-37','P2-04']],
'P2-08':['أكواد خاصة: 10 يرجّع كل الباراميترات للمصنع بعد Power cycle، 20 يقفل P4-10، 22 يسمح بالباراميترات المخفية. القيمة نفسها بترجع 0.',[]],
'P2-10':['وظيفة DI1 (pin 9). الكود hex: الخانتين اليمين رقم الوظيفة، والخانة الثالثة 1 = Normally Open (يشتغل لما يتوصل)، 0 = Normally Closed (يشتغل لما يتقطع). مثال 0x101 = SON بـ NO، و 0x21 = EMGS بـ NC.',['P2-18','P1-01']],
'P2-18':['وظيفة DO1 (pin 7/6). الكود hex: 0x101 = SRDY بـ NO. لو الخانة الثالثة 0 الخرج بيتعكس (شغال لما الوظيفة مش متحققة)، وده بيستخدم مع ALRM علشان سلك مقطوع يبان كإنذار.',['P2-10']],
'P2-25':['فلتر على أمر العزم. بيقلل الزنة والضوضاء لكن بيأخر الاستجابة. لو زودته لازم تقلل KVP.',['P2-23']],
'P2-23':['تردد فلتر الـ Notch اللي بيشيل رنين ميكانيكي معين (حزام، كوبلنج، عمود طويل). تجيب التردد من FFT في ASDA-Soft أو من P2-47 الأوتوماتيك.',['P2-24','P2-47']],
'P2-24':['عمق الـ Notch بالـ dB. 0 = الفلتر مقفول.',['P2-23']],
'P2-30':['1 = Servo ON إجباري من غير DI (للتجربة بس، خطر في الماكينة). 5 = الكتابة بالمودبس متتحفظش في EEPROM علشان متبوظهاش من كتر الكتابة. -1 يلغي الإجباري.',[]],
'P2-31':['استجابة الضبط الأوتوماتيك بالـ Hz. كل ما تزيد المحرك يبقى أنشف وأسرع. ابدأ من 80 وزود بخطوات 20 لحد ما تحس بزنة.',['P2-32']],
'P2-32':['0 يدوي: انت بتحط KPP و KVP و KVI. 1 تلقائيًا مستمر: الدرايف يقدّر القصور على طول ويحسب الجين من P2-31. 2 شبه تلقائيًا: يقدّر لحد ما يثبت (P2-33 = 1) ويقفل التقدير.',['P2-31','P2-33','P1-37']],
'P2-34':['لو سرعة المحرك عدّت القيمة دي يظهر AL007. حماية لو الأمر غلط أو أسلاك U V W متبدلة.',['P1-55']],
'P2-35':['أقصى خطأ موضع مسموح بالنبضات (160000 = لفة). لو عدّاه يظهر AL009: الحمل تقيل، الجين واطي، الفرامل ماسكة، أو النبضات أسرع من قدرة المحرك.',['P2-00']],
'P2-60':['بسط جير تاني بيتختار بمداخل GNUM0 و GNUM1. مفيد لو الماكينة بتشتغل بمقاسين مختلفين أو بسرعة تقريبية وسرعة دقيقة.',['P1-44']],
'P1-06':['فلتر على الجهد الجاي على V-REF. بيشيل التشويش من كابل الأنالوج الطويل، بس بيأخر الاستجابة.',['P1-40']],
'P1-07':['فلتر على جهد T-REF.',['P1-41']],
'P1-08':['تنعيم لأمر الموضع بوحدة 10 ms. لو الـ PLC بيبعت نبضات مش منتظمة المحرك يمشي ناعم، بس بيتأخر شوية عن الأمر.',['P1-44']],
'P1-47':['في وضع السرعة: خرج SP_OK يشتغل لما الفرق بين الأمر والسرعة الفعلية أقل من القيمة دي.',['P1-39']],
'P1-57':['حماية التصادم: لو العزم عدّى النسبة دي لمدة P1-58 الدرايف يفصل بـ AL030. حطها أعلى شوية من أقصى عزم في الشغل الطبيعي (مثلًا 150%) علشان لو المحور خبط في حاجة يقف قبل ما يتكسر.',['P1-58']],
'P1-58':['المدة اللي العزم لازم يفضل فوق P1-57 فيها قبل AL030.',['P1-57']],
'P1-62':['بيضيف عزم ثابت في اتجاه الحركة يعوّض الاحتكاك الجاف. بيحسن الحركة البطيئة جداً والوقوف بدقة، ولو زيادة المحرك يدفع عند تغيير الاتجاه.',['P1-63']],
'P1-63':['ثابت زمن تعويض الاحتكاك. كل ما يزيد التعويض يدخل أنعم.',['P1-62']],
'P1-03':['بيعكس قطبية MON1 أو MON2. مفيد لو جهاز القياس متوقع السرعة لقدام بالموجب.',['P0-03']],
'P1-04':['تكبير MON1: 100% يعني الإشارة القصوى = 8V.',['P0-03']],
'P1-05':['تكبير MON2.',['P0-03']],
'P3-00':['عنوان الدرايف على شبكة المودبس. كل درايف على نفس السلك لازم يكون له رقم مختلف.',['P3-01','P3-02']],
'P3-01':['سرعة الاتصال. الخانة اليمين لـ RS-232/485: 0 = 4800، 1 = 9600، 2 = 19200، 3 = 38400، 4 = 57600، 5 = 115200.',['P3-00']],
'P3-02':['البروتوكول: 6 = RTU 8 bit, Even, 1 stop (8E1). 7 = 8O1، 8 = 8N1. 0~5 أوضاع ASCII. لازم يطابق الـ PLC أو الـ HMI.',['P3-00']],
'P3-06':['كل bit بيحدد DI ده بييجي من الطرف (0) ولا من السوفت P4-07 (1). مثال 0x01 يخلي DI1 يتحكم فيه بالمودبس.',['P4-07']],
'P4-00':['سجل آخر 5 إنذارات، P4-00 الأحدث. بيفضل محفوظ بعد الفصل، وأول حاجة تبص عليها لما تيجي ماكينة واقفة.',['P0-01']],
'P4-05':['سرعة الـ JOG. ادخل P4-05 واضغط SET مرتين: تظهر JOG، ▲ لقدام و ▼ لورا، و MODE يخرج.',[]],
'P4-07':['بيقرا حالة المداخل كـ bits. لو P3-06 خلّى DI ييجي من السوفت، الكتابة هنا بتشغّله.',['P3-06']],
'P4-08':['حالة أزرار الكيباد كـ bits. للاختبار.',[]],
'P4-09':['حالة المخارج DO كـ bits. للاختبار.',['P0-46']],
'P4-22':['أوفست V-REF بالـ mV. لو المحرك بيزحف ببطء والجهد صفر، الأوفست ده بيصلّحه.',['P1-40']],
'P4-23':['أوفست T-REF بالـ mV.',['P1-41']],
'P4-24':['جهد الكهرباء الرئيسية (rms) اللي تحته يظهر AL003. 160V يعني الـ DC bus حوالي 190V.',[]],
'P1-15':['موضع PR: الرقم ده باللفات، والجزء الكسري في الباراميتر اللي بعده بالـ PUU. المواضع 1 لـ 8 بتتختار بـ POS0 POS1 POS2 وتتنفذ مع حافة CTRG.',['P1-33','P2-36']],
'P2-36':['سرعة الحركة لموضع PR ده. التسارع من P1-34 والتباطؤ من P1-35.',['P1-15']],
};
const pxOf=c=>{if(PX[c])return PX[c];const n=+c.slice(3),g=c[1];
 if(g==='1'&&n>=15&&n<=30)return [`موضع PR رقم ${Math.floor((n-15)/2)+1}: ${n%2?'عدد اللفات':'الكسر بالـ PUU (بيتضرب في الجير)'}. ${PX['P1-15'][0]}`,['P1-33','P2-36']];
 if(g==='1'&&n>=12&&n<=14)return PX['P1-12'];
 if(g==='2'&&n>=10&&n<=17)return [`وظيفة DI${n-9} (pin ${DIPIN[n-9]}). ${PX['P2-10'][0].replace(/^وظيفة DI1 \(pin 9\)\. /,'')}`,['P2-10','P1-01']];
 if(g==='2'&&n>=18&&n<=22)return [`وظيفة DO${n-17} (pin ${DOPIN[n-17]}). ${PX['P2-18'][0].replace(/^وظيفة DO1 \(pin 7\/6\)\. /,'')}`,['P2-18']];
 if(g==='2'&&n>=36&&n<=43)return PX['P2-36'];
 if(g==='2'&&n>=60&&n<=62)return PX['P2-60'];
 if(g==='4'&&n<=4)return PX['P4-00'];
 return null;};
/* ---- v5: المرجع الفني ---- */
const ALREF=[
 [1,'Overcurrent','تيار الخرج عدّى حد الحماية للـ IGBT','قصر بين U V W أو على الأرضي، المحرك اتحرق، أو الجين عالي جداً بيعمل تذبذب عنيف','افصل كابل المحرك وقيس بين الأطراف وبينها وبين الأرضي بالميجر. لو سليم قلّل KVP و KPP','ARST'],
 [2,'Overvoltage','تجاوز جهد الـ DC bus الحد (نحو 410V)','تباطؤ سريع مع حمل تقيل، مقاومة الريجين مفصولة أو قيمتها كبيرة، جهد الشبكة عالي','طوّل P1-35، اتأكد من الجمبر أو المقاومة وقيمة P1-52 و P1-53، وقيس جهد الدخل','ARST'],
 [3,'Undervoltage','جهد الكهرباء الرئيسية R S T واطي أو مقطوع','الكونتاكتور مفصول، فيوز ضارب، أو هبوط جهد','قيس R S T. الإنذار بيتمسح وحده لما الجهد يرجع','وحده'],
 [4,'Motor combination error','المحرك مش مناسب للدرايف','محرك قدرته أو نوع إنكودره مش متوافق مع الدرايف','ركّب المحرك الصح واعمل Power cycle','Power cycle'],
 [5,'Regeneration error','دايرة الريجين مش شغالة صح أو حملها زاد','الجمبر P-D متشال ومفيش مقاومة خارجية، P1-53 = 0 والدرايف محتاج ريجين، أو التباطؤ متكرر وجامد','رجّع الجمبر أو ركّب مقاومة أكبر وظبط P1-52 و P1-53، أو طوّل P1-35','ARST'],
 [6,'Overload','المحرك والدرايف شايلين أكتر من المقنن لفترة طويلة','حمل ميكانيكي زيادة، فرامل مش بتفك، تسارع جامد ومتكرر، أو الجين بيعمل تذبذب','بص على AvG.L و PEA.L، افحص الفرامل والميكانيكا، وسيب المحرك يبرد','ARST'],
 [7,'Overspeed','السرعة عدّت P2-34','أمر سرعة عالي، أسلاك U V W متبدلة، أو جير إلكتروني كبير','افحص الأمر و P1-44/P1-45 وتوصيل المحرك','ARST'],
 [8,'Abnormal pulse command','تردد النبضات الداخلة أعلى من قدرة المدخل','الـ PLC بيبعت أكتر من 500 kpps على مدخل الـ low-speed (pins 41 43 36 37)، أو تشويش على كابل النبضات','قلّل تردد النبضات وزوّد الجير، أو استخدم مدخل الـ high-speed، واستخدم كابل مزدوج مجدول ومعزول','ARST'],
 [9,'Excessive deviation','خطأ الموضع عدّى P2-35','المحرك متشد أو الحمل تقيل، الجين واطي، التسارع من الـ PLC أسرع من قدرة الموتور، أو حد العزم شغال','زوّد KPP و KVP، طوّل الرامب في الـ PLC، افحص الفرامل والميكانيكا','ARST'],
 [11,'Encoder error','إشارة الإنكودر مقطوعة أو فيها مشكلة','كابل CN2 مفصول أو مقطوع، تشويش، أو الإنكودر بايظ','افحص الكابل والفيشة واعزل الكابل عن كابل الباور، واعمل Power cycle','Power cycle'],
 [12,'Adjustment error','معايرة الأوفست فشلت','فيه جهد على V-REF أو T-REF وقت المعايرة','اقطع الأنالوج واعمل المعايرة تاني','Power cycle'],
 [13,'Emergency stop','مدخل EMGS اشتغل','زر الطوارئ متداس، أو سلكه اتقطع لأنه NC','فك الزر وافحص السلك. بيتمسح وحده','وحده'],
 [14,'Reverse limit error','حساس الحد العكسي NL اشتغل','المحور وصل للحد، أو سلك الحساس اتقطع (NC)','حرّك في الاتجاه العكسي، ولو المحور مش عند الحد افحص الحساس','وحده'],
 [15,'Forward limit error','حساس الحد الأمامي PL اشتغل','نفس AL014 في الاتجاه التاني','حرّك في الاتجاه العكسي وافحص الحساس','وحده'],
 [16,'IGBT temperature error','حرارة الـ IGBT عالية','حمل زيادة لفترة، مروحة الدرايف واقفة، اللوحة حرّانة','نضف المروحة، وسّع التهوية، قلّل الحمل','ARST'],
 [17,'Abnormal EEPROM','مشكلة في قراءة أو كتابة الذاكرة','كتابة متكررة جداً بالمودبس، أو عطل','اعمل P2-08 = 10 وPower cycle، ولو رجع غيّر الدرايف. استخدم P2-30 = 5 مع الكتابة الكتير','Power cycle'],
 [18,'Abnormal encoder output','خرج الإنكودر OA OB أسرع من المسموح','P1-46 كبير مع سرعة عالية','قلّل P1-46','ARST'],
 [19,'Serial communication error','خطأ في الاتصال RS-232/485','سرعة أو بروتوكول مش مطابقين، تشويش، مقاومة الطرف ناقصة','طابق P3-01 و P3-02 مع الـ PLC، وركّب مقاومة 120Ω في آخر الخط','ARST'],
 [20,'Serial communication timeout','الاتصال وقف أكتر من P3-04','الـ PLC وقف يبعت أو الكابل فصل','افحص الكابل وقيمة P3-04','ARST'],
 [22,'Input power phase loss','فاز من R S T ناقص','فيوز ضارب أو كونتاكتور بايظ','قيس التلات فازات. الـ 400W ممكن يتوصل على فازة واحدة R S','ARST'],
 [23,'Pre-overload warning','تحذير قبل الحمل الزايد','الحمل عدّى P1-56','قلّل الحمل قبل ما يوصل AL006','وحده'],
 [24,'Encoder initial magnetic error','الإنكودر مش عارف يحدد زاوية المغناطيس','تشويش أو عطل في الإنكودر','افحص التأريض والكابل','Power cycle'],
 [25,'Encoder internal error','عطل داخلي في الإنكودر','عطل في الإنكودر','غيّر المحرك أو الإنكودر','Power cycle'],
 [26,'Encoder data error','بيانات الإنكودر غلط أكتر من مرة','تشويش','عزل الكابل وتأريض الشيلد من الناحيتين','Power cycle'],
 [30,'Motor protection error','حماية التصادم: العزم فضل فوق P1-57 لمدة P1-58','المحور خبط أو اتزنق، أو P1-57 واطي عن الشغل الطبيعي','شيل سبب الزنقة، أو ارفع P1-57','ARST'],
 [31,'U V W wiring error','الدرايف لقى طرف من U V W مفصول وقت Servo ON','كابل المحرك مفصول أو فيشة سايبة','افحص الكابل والفيشة','ARST'],
 [99,'DSP firmware upgrade','الفيرموير اتحدّث','بعد تحديث السوفتوير','اعمل P2-08 = 30 ثم 28 وبعدين Power cycle','Power cycle'],
];
const SIMAL=[1,2,3,4,5,6,7,8,9,11,13,14,15,30,31];
const CN1=[
 [1,'DO4+','DO','خرج ديجيتال 4 موجب'],[2,'DO3−','DO','خرج 3 سالب'],[3,'DO3+','DO','خرج 3 موجب'],[4,'DO2−','DO','خرج 2 سالب'],[5,'DO2+','DO','خرج 2 موجب'],
 [6,'DO1−','DO','خرج 1 سالب (افتراضي SRDY)'],[7,'DO1+','DO','خرج 1 موجب'],[8,'DI4−','DI','مدخل 4'],[9,'DI1−','DI','مدخل 1 (افتراضي SON)'],[10,'DI2−','DI','مدخل 2'],
 [11,'COM+','PWR','مشترك المداخل: 24V للـ Sink، أو 0V للـ Source'],[12,'GND','AN','أرضي الأنالوج'],[13,'GND','AN','أرضي الأنالوج'],[14,'COM−','PWR','أرضي الـ 24V (0V) للمداخل والمخارج'],
 [15,'MON2','AN','خرج مراقبة أنالوج 2 (±8V)'],[16,'MON1','AN','خرج مراقبة أنالوج 1 (±8V)'],[17,'VDD','PWR','خرج 24V داخلي (أقصى 500mA) للمداخل'],[18,'T_REF','AN','أمر العزم الأنالوج ±10V'],
 [19,'GND','AN','أرضي الأنالوج'],[20,'VCC','PWR','خرج 12V داخلي للبوتنشيوميتر'],[21,'OA','ENC','خرج الإنكودر A (line driver)'],[22,'/OA','ENC','خرج الإنكودر A مقلوب'],
 [23,'/OB','ENC','خرج الإنكودر B مقلوب'],[24,'/OZ','ENC','خرج الإنكودر Z مقلوب'],[25,'OB','ENC','خرج الإنكودر B'],[26,'DO4−','DO','خرج 4 سالب'],[27,'DO5−','DO','خرج 5 سالب (افتراضي ALRM)'],
 [28,'DO5+','DO','خرج 5 موجب'],[29,'/HPULSE','PUL','نبضات high-speed مقلوبة (لحد 4 Mpps)'],[30,'DI8−','DI','مدخل 8 (افتراضي EMGS)'],[31,'DI7−','DI','مدخل 7 (افتراضي PL)'],[32,'DI6−','DI','مدخل 6 (افتراضي NL)'],
 [33,'DI5−','DI','مدخل 5 (افتراضي ARST)'],[34,'DI3−','DI','مدخل 3'],[35,'PULL HI','PUL','تغذية النبضات لما الـ PLC يكون open collector (وصّل 24V هنا)'],[36,'/SIGN','PUL','الاتجاه مقلوب'],
 [37,'SIGN','PUL','الاتجاه (أو CCW في وضع CW/CCW)'],[38,'HPULSE','PUL','نبضات high-speed'],[39,'HSIGN','PUL','اتجاه high-speed'],[40,'/HSIGN','PUL','اتجاه high-speed مقلوب'],
 [41,'/PULSE','PUL','النبضات مقلوبة'],[42,'V_REF','AN','أمر السرعة الأنالوج ±10V (أو حد السرعة)'],[43,'PULSE','PUL','النبضات (أو CW)'],[44,'GND','AN','أرضي'],
];
const CN2=[[1,'—','غير مستخدم'],[2,'—','غير مستخدم'],[3,'—','غير مستخدم'],[4,'T−','داتا الإنكودر التسلسلي سالب'],[5,'T+','داتا الإنكودر التسلسلي موجب'],[6,'—','غير مستخدم'],[7,'+5V','تغذية الإنكودر'],[8,'GND','أرضي الإنكودر'],[9,'—','غير مستخدم'],['غلاف','Shield','الشيلد بيتوصل بجسم الفيشة']];
const CN3=[[1,'—','غير مستخدم'],[2,'RS-485+','داتا +'],[3,'RS-485−','داتا −'],[4,'RS-232 RX','استقبال'],[5,'RS-232 TX','إرسال'],[6,'GND','أرضي'],['','USB','الـ B2 الجديد عليه Mini USB للتوصيل بـ ASDA-Soft']];
const PWRT=[['L1C, L2C','كنترول','تغذية التحكم 220V فاز واحد. لو اتفصلت الشاشة تطفي وتضيع البيانات اللي متتحفظتش'],
 ['R, S, T','باور','الكهرباء الرئيسية 220V، 3 فاز أو فاز واحد على R و S للقدرات الصغيرة'],
 ['U, V, W','محرك','لازم بنفس الترتيب (أحمر، أبيض، أسود). لو اتبدلوا المحرك يجري أو يزن وممكن AL007 أو AL009'],
 ['P⊕, D, C','ريجين','داخلي: جمبر بين P⊕ و D. خارجي: شيل الجمبر ووصّل المقاومة بين P⊕ و C'],
 ['⊖','DC bus','الطرف السالب للـ DC bus، للتوصيل المشترك بين أكتر من درايف'],
 ['⏚ (2 أطراف)','أرضي','واحد للتغذية وواحد لجسم المحرك. ضروري ضد التشويش والصدمة'],
];
const MODEGUIDE=[
 ['PT — نبضات من PLC',[['P1-01','0x0000 ثم Power cycle'],['P1-00','2 لـ Pulse + Direction'],['P1-44 / P1-45','الجير: 160000 ÷ نبضات اللفة'],['P2-10~P2-17','SON و ARST و CCLR و EMGS و NL و PL'],['P2-32','1 أو 2 للضبط الأوتوماتيك'],['P1-54','مدى TPOS']],'وصّل PULSE و SIGN، ولو الـ PLC open collector وصّل 24V على PULL HI (35) وابعت على /PULSE (41) و /SIGN (36).'],
 ['PR — مواضع جوه الدرايف',[['P1-01','0x0001 ثم Power cycle'],['P1-33','0 مطلق أو 1 إضافي'],['P1-15~P1-30','المواضع 1 لـ 8'],['P2-36~P2-43','سرعة كل موضع'],['P1-34 / P1-35','التسارع والتباطؤ'],['P2-10~P2-17','CTRG و POS0 POS1 POS2']],'اختار الموضع بـ POS0~POS2 وبعدين حافة CTRG تنفذه.'],
 ['S — سرعة أنالوج',[['P1-01','0x0002 ثم Power cycle'],['P1-40','السرعة عند 10V'],['P1-09~P1-11','السرعات الداخلية'],['P1-34 / P1-35 / P1-36','الرامب والـ S'],['P4-22','أوفست لو بيزحف'],['P1-06','فلتر لو الجهد فيه تشويش']],'SPD0 = SPD1 = 0 يبقى الأمر من V-REF، غير كده سرعة داخلية.'],
 ['T — عزم أنالوج',[['P1-01','0x0003 ثم Power cycle'],['P1-41','العزم عند 10V'],['P1-02','0x10 علشان حد السرعة يبقى شغال'],['P1-09~P1-11','حد السرعة'],['P4-23','أوفست T-REF']],'في وضع العزم لازم حد السرعة: لو الحمل فلت المحرك هيجري لأقصى سرعة.'],
];

/* ---------------- alarms ---------------- */
const ALM={
 1:['Overcurrent','تيار زيادة — قصر في الخرج أو في المحرك','افصل وافحص كابل U V W والموتور، بعدين ARST'],
 2:['Overvoltage','جهد الـ DC bus عدّى 410V','اتأكد من مقاومة الريجين وقيمة P1-53، أو طوّل P1-35'],
 3:['Undervoltage','الكهرباء الرئيسية R S T مش موجودة أو واطية','رجّع الكهرباء الرئيسية، الإنذار بيتمسح وحده'],
 4:['Motor combination','المحرك مش مناسب للدرايف','ركّب محرك 400W مناسب واعمل Power cycle'],
 5:['Regeneration error','الريجين اشتغل ومفيش مقاومة أو حملها زاد','رجّع جمبر P-D أو ركّب مقاومة، أو طوّل P1-35'],
 6:['Overload','المحرك شايل أكتر من طاقته لفترة','خفّف الحمل أو التسارع، استنى يبرد وبعدين ARST'],
 7:['Overspeed','السرعة عدّت P2-34','افحص الأمر والجين وتوصيل U V W'],
 9:['Excessive deviation','خطأ الموضع عدّى P2-35','افحص الجين، الحمل، الفرامل، أو سرعة النبضات'],
 11:['Encoder error','مفيش إشارة من الإنكودر CN2','ركّب كابل الإنكودر واعمل Power cycle'],
 13:['Emergency stop','مدخل EMGS اشتغل','فك زر الطوارئ، بيتمسح وحده'],
 14:['Reverse limit','حساس الحد العكسي NL (CWL) اشتغل','ارجع في الاتجاه التاني، بيتمسح وحده'],
 8:['Abnormal pulse command','تردد النبضات أعلى من 500 kpps على مدخل الـ low-speed','قلّل التردد وزوّد الجير الإلكتروني'],
 30:['Motor protection error','حماية التصادم: العزم فضل فوق P1-57 لمدة P1-58','شيل الزنقة أو ارفع P1-57، بعدين ARST'],
 31:['U V W wiring error','طرف من U V W مفصول وقت Servo ON','وصّل كابل المحرك كامل، بعدين ARST'],
 15:['Forward limit','حساس الحد الأمامي PL (CCWL) اشتغل','ارجع في الاتجاه التاني، بيتمسح وحده'],
};
const AUTOCLR=[3,13];

/* ---------------- state ---------------- */
const S={wiring:false,ctl:true,main:true,P:{},mot:'C20604RS',load:'disk',ratio:1,fric:5,regen:'int',brake:false,
 fault:{enc:false,swap:false,short:false},di:[null,false,false,false,false,false,true,true,true],sdiv:0,
 vref:0,tref:0,gen:{type:'pd',kpps:50,dir:1,run:false,left:0,acc:0,sent:0},
 mode:0,dirS:1,alarm:0,hist:[],pend:{factory:false},
 ui:{mode:'mon',mon:0,win:0,par:'P0-00',edit:null,msg:'',msgUntil:0,nameUntil:0,jogDir:0,bootUntil:0}};
const X={th:0,w:0,wf:0,Ta:0,Tq:0,integ:0,posCmd:0,posFb:0,thZero:0,ff:0,ffRaw:0,ramp:0,sc:0,jogRamp:0,cmdRpm:0,
 son:false,sonT:0,offT:-1,brkr:false,brkRel:0,srdy:false,vbus:311,chop:false,presAvg:0,pel:0,heat:0,avgL:0,peakL:0,I:0,
 pinF:0,pr:null,prevArst:false,prevCtrg:false,fn:{},inPos:false,tql:false,warnNL:false,warnPL:false,jest:1,tuneT:0,tuneOkT:0,
 doOut:[false,false,false,false,false,false],cm:'PT',bootT:0,hours:0,acc:0,h0:200};
const FL={};
function resetParams(){for(const d of PDEF)S.P[d.c]=d.d;}
resetParams();
const MOT=()=>MOTORS[S.mot];

/* ---------------- log ---------------- */
function fmtT(){const t=Math.floor(performance.now()/1000);return String(Math.floor(t/60)).padStart(2,'0')+':'+String(t%60).padStart(2,'0');}
function log(msg,cls=''){const el=$('#log');const d=document.createElement('div');d.innerHTML=`<time>${fmtT()}</time><span class="${cls}"></span>`;d.lastChild.textContent=msg;el.prepend(d);while(el.children.length>120)el.lastChild.remove();}

/* ---------------- alarms ---------------- */
function raise(code){
 if(S.alarm===code||!S.ctl)return;
 if(S.alarm)return;
 S.alarm=code;S.hist.unshift(code);S.hist=S.hist.slice(0,5);
 const was=X.son;servoOff();
 S.ui.mode='mon';S.ui.edit=null;S.ui.jogDir=0;
 log(`AL${String(code).padStart(3,'0')} ${ALM[code][0]} — ${ALM[code][1]}${was?' (السيرفو فصل)':''}`,'a');
 FL['al'+code]=true;
 if(code===13&&S.wiring&&W.dev.ES)FL.al13w=true;
}
function causeActive(c){
 const f=X.fn;
 switch(c){case 1:return S.fault.short&&false;case 2:return X.vbus>390;case 3:return !S.main||X.vbus<220;case 5:return X.chop&&regenR()===0;
  case 6:return X.heat>0.8;case 13:return !!f[0x21];case 11:return S.fault.enc;case 4:return !MOT().ok;case 31:return S.wiring&&W.motorOpen;default:return false;}
}
function tryReset(src){
 if(!S.alarm)return false;
 const c=S.alarm;
 if(c===4||c===11){log(`AL${String(c).padStart(3,'0')} ميتمسحش بـ ARST — لازم تصلّح السبب وتعمل Power cycle`);return false;}
 if(causeActive(c)){log(`مسح الإنذار فشل: سبب AL${String(c).padStart(3,'0')} لسه موجود`);return false;}
 S.alarm=0;log(`اتمسح الإنذار (${src})`);return true;
}

/* ---------------- param write ---------------- */
function getP(c){
 switch(c){
  case 'P0-01':return S.alarm;
  case 'P0-08':return Math.floor(X.hours);
  case 'P0-09':{const v=monVal(S.P['P0-17']);return Math.round(+v)||0;}
  case 'P4-07':{let v=0;for(let i=1;i<=8;i++)if(diContact(i))v|=1<<(i-1);return v;}
  case 'P4-08':return S.ui.keys||0;
  case 'P0-46':case 'P4-09':{let v=0;for(let i=1;i<=5;i++)if(X.doOut[i])v|=1<<(i-1);return v;}
 }
 if(/^P4-0[0-4]$/.test(c))return S.hist[+c[4]]||0;
 return S.P[c];
}
function validDio(d,v){const f=v&0xFF,hi=v>>8;if(hi>1)return false;return d.dio==='di'?f in DIF:f in DOF;}
function writeP(c,v){
 const d=DEF[c];if(!d)return 'Err';
 if(!Number.isFinite(v)||!Number.isInteger(v))return 'Out-r';
 if(c==='P0-01'){if(v===0){tryReset('P0-01 = 0');return 'SAVED';}return 'Out-r';}
 if(c==='P4-07'){if(v<0||v>0xFF)return 'Out-r';S.sdiv=v;return 'SAVED';}
 if(d.ro)return 'r-OLY';
 if(v<d.mn||v>d.mx)return 'Out-r';
 if(d.dio&&!validDio(d,v))return 'Out-r';
 if(c==='P1-01'){const md=v&0xFF,z=(v>>8)&0xF,u=(v>>12)&0xF;if(md>10||z>1||u>1)return 'Out-r';}
 if(c==='P1-00'&&((v&0xF)>2))return 'Out-r';
 if(d.son&&X.son)return 'Sr-on';
 const old=S.P[c];S.P[c]=v;
 if(c==='P1-01'){
  if((v>>12)&1){const t=dioFor(v&0xFF);t.di.forEach((x,i)=>S.P[pc(2,10+i)]=x);t.do.forEach((x,i)=>S.P[pc(2,18+i)]=x);log('DI/DO اترجعوا لافتراضي وضع '+MODES[v&0xFF]);}
  if(old!==v)log(`P1-01 = ${hex4(v)} — الوضع ${MODES[v&0xFF]} هيشتغل بعد ما تطفي التحكم وترجعها`);
 }
 if(c==='P2-08'){if(v===10){S.pend.factory=true;log('P2-08 = 10: الباراميترات هترجع للمصنع بعد Power cycle');}S.P[c]=0;}
 if(c==='P2-32'){S.P['P2-33']=0;X.tuneT=0;X.tuneOkT=0;if(v>0)autoGains();log(v===0?'الضبط بقى يدوي':v===1?'الضبط الأوتوماتيك المستمر اشتغل':'الضبط الشبه تلقائيًا اشتغل — حرّك المحرك رايح جاي');}
 if(c==='P2-31'&&S.P['P2-32']>0)autoGains();
 if(c==='P2-33'&&v===0){X.tuneT=0;X.tuneOkT=0;}
 return 'SAVED';
}
function autoGains(){const f=S.P['P2-31'],kvp=Math.round(TAU*f);S.P['P2-04']=clamp(kvp,0,8191);S.P['P2-06']=clamp(Math.round(kvp/5),0,1023);S.P['P2-00']=clamp(Math.round(kvp/14),0,2047);}

/* ---------------- I/O helpers ---------------- */
function diContact(i){
 if((S.P['P3-06']>>(i-1))&1)return !!((S.sdiv>>(i-1))&1);
 if(S.wiring)return !!W.di[i];
 if(S.load==='vert'&&(i===6||i===7))return i===6?!X.limLo:!X.limHi;
 return !!S.di[i];
}
function readFn(){
 const a={};
 for(let i=1;i<=8;i++){const code=S.P[pc(2,9+i)],f=code&0xFF;if(!f)continue;const no=(code>>8)&1,c=diContact(i);a[f]=a[f]||(no?c:!c);}
 return a;
}
const regenR=()=>S.regen==='int'?S.P['P1-52']:S.regen==='ext'?40:0;

/* ---------------- power ---------------- */
function servoOff(){X.son=false;X.integ=0;X.offT=-1;X.pr=null;X.brkr=false;X.jogRamp=0;}
function setCtl(on){
 if(on===S.ctl)return;S.ctl=on;
 if(!on){servoOff();S.ui.mode='mon';log('فُصلت كهرباء التحكم — انطفأت الشاشة');return;}
 if(S.pend.factory){resetParams();S.pend.factory=false;log('كل الباراميترات رجعت لقيم المصنع');}
 S.alarm=0;
 const v=S.P['P1-01'];S.mode=v&0xFF;S.dirS=((v>>8)&0xF)?-1:1;
 X.thZero=X.th;X.posFb=0;X.posCmd=0;X.peakL=0;X.bootT=0;
 S.ui.mode='mon';S.ui.mon=S.P['P0-02'];S.ui.win=0;S.ui.bootUntil=performance.now()+600;S.ui.nameUntil=performance.now()+1600;
 log(`التحكم اشتغلت — وضع التحكم ${MODES[S.mode]}${S.dirS<0?' (اتجاه معكوس)':''}`);
 if(!MOT().ok)raise(4);
}
function setMain(on){if(on===S.main)return;S.main=on;log(on?'الكهرباء الرئيسية R S T رجعت':'الكهرباء الرئيسية R S T اتفصلت — CHARGE هتفضل منورة لحد ما الكباستور يفضى');}

/* ---------------- PLC motion generator (used by the practical machines) ---------------- */
/* trapezoidal pulse train like a PLC positioning instruction (DRVA/DRVI): n pulses, vmax pps, acc pps/s */
const MV={on:false,n:0,sent:0,v:0,vmax:0,acc:0,dir:1,frac:0,home:null,plc:0};
const MACH={clamp:null,sample:null,tick:null};
const GQ={cv:null};
function mvStep(dt){
 if(!X.son||S.alarm){if(MV.on){MV.on=false;MV.v=0;MV.aborted=true;}return 0;}
 if(MV.home){if(MV.home()){MV.on=false;MV.v=0;MV.home=null;MV.homeHit=true;return 0;}MV.v=Math.min(MV.vmax,MV.v+MV.acc*dt);}
 else{const rem=MV.n-MV.sent;if(rem<=0){MV.on=false;MV.v=0;return 0;}
  const vd=Math.min(MV.vmax,Math.sqrt(2*MV.acc*rem));MV.v+=clamp(vd-MV.v,-MV.acc*dt,MV.acc*dt);MV.v=Math.max(MV.v,Math.min(MV.acc*dt,50));}
 MV.frac+=MV.v*dt;let k=Math.floor(MV.frac);MV.frac-=k;
 if(!MV.home)k=Math.min(k,MV.n-MV.sent);
 MV.sent+=k;MV.plc+=k*MV.dir;return k;
}

/* ---------------- simulation step ---------------- */
function step(){
 const p=S.P,m=MOT(),dt=DT;
 const ctl=S.ctl,vin=S.wiring&&!W.potOK?0:S.vref;
 const lp=(o,x,ms)=>ms>0?o+(x-o)*Math.min(1,dt/(ms/1000)):x;
 X.vf=lp(X.vf||0,vin,p['P1-06']);X.tf=lp(X.tf||0,S.tref,p['P1-07']);
 if(ctl)X.bootT+=dt;
 // DC bus (680 µF)
 const C=0.00068;
 if(S.main&&X.vbus<311)X.vbus=Math.min(311,X.vbus+dt*1500);
 let E=0.5*C*X.vbus*X.vbus;
 if(X.pel<0||!S.main)E-=X.pel*dt;
 E-=X.vbus*X.vbus/60000*dt;
 const R=regenR();let pres=0;
 if(X.vbus>370||(X.chop&&X.vbus>360)){X.chop=true;if(R&&p['P1-53']>0)pres=X.vbus*X.vbus/R;}else X.chop=false;
 E-=pres*dt;X.vbus=Math.sqrt(Math.max(0,2*E/C));
 X.presAvg+=(pres-X.presAvg)*dt/3;
 // inputs
 const f=ctl?readFn():{};X.fn=f;
 if(ctl){
  if(f[2]&&!X.prevArst)tryReset('ARST');
  if(S.fault.enc)raise(11);
  if(f[0x21])raise(13);
  if(X.bootT>0.3&&(!S.main||X.vbus<p['P4-24']*1.19))raise(3);
  if(X.vbus>410)raise(2);
  if(X.chop&&p['P1-53']>0&&R===0)raise(5);
  if(p['P1-53']>0&&X.presAvg>p['P1-53']*1.5)raise(5);
  if(S.alarm&&AUTOCLR.includes(S.alarm)&&!causeActive(S.alarm)){log(`AL${String(S.alarm).padStart(3,'0')} اتمسح وحده`);S.alarm=0;}
 }
 X.prevArst=!!f[2];
 X.warnNL=!!f[0x22];X.warnPL=!!f[0x23];
 // servo on/off
 const sonReq=!!(f[1]||p['P2-30']===1);
 const ready=ctl&&S.main&&X.vbus>220&&!S.alarm;X.srdy=ready;
 if(sonReq&&ready){if(!X.son){X.son=true;X.sonT=0;X.posCmd=X.posFb;X.integ=0;X.ramp=X.sc=X.wf*S.dirS/RPM;X.pr=null;}X.offT=-1;}
 else if(X.son){if(!ready)servoOff();else{if(X.offT<0)X.offT=0;X.offT+=dt;if(X.offT*1000>=Math.max(0,p['P1-43']))servoOff();}}
 if(X.son){X.sonT+=dt;X.hours+=dt/3600;}
 X.brkr=X.son&&X.sonT*1000>=p['P1-42']&&X.offT<0;
 if(X.son&&S.fault.short)raise(1);
 // mode
 const md=S.mode;let cm;
 switch(md){case 0:cm='PT';break;case 1:cm='PR';break;case 2:cm='S';break;case 3:cm='T';break;case 4:cm='Sz';break;case 5:cm='Tz';break;
  case 6:cm=f[0x18]?'PT':'S';break;case 7:cm=f[0x20]?'PT':'T';break;case 8:cm=f[0x18]?'PR':'S';break;case 9:cm=f[0x20]?'PR':'T';break;default:cm=f[0x19]?'T':'S';}
 X.cm=cm;
 const gsel=(f[0x44]?2:0)|(f[0x43]?1:0),N=gsel?p[pc(2,59+gsel)]:p['P1-44'],M=p['P1-45'],gear=N/M;X.gear=gear;
 // pulse train in
 const g=S.gen;let raw=0;
 if(g.run||g.left>0){g.acc+=g.kpps*1000*dt;let n=Math.floor(g.acc);g.acc-=n;if(!g.run){n=Math.min(n,g.left);g.left-=n;if(g.left===0)FL.burstDoneAt=performance.now();}raw=n;g.sent+=n*g.dir;}
 const ptt=p['P1-00']&0xF;let pul=0,gd=g.dir;
 if(S.wiring){if(!W.pulseOK)raw=0;gd=W.signPol?g.dir*W.signPol:1;}
 if(MV.on){const k=mvStep(dt);if(k){raw=k;gd=MV.dir;}}
 if(raw&&ctl){if(g.type==='pd')pul=ptt===2?raw*gd:ptt===1?raw:0;else if(g.type==='cw')pul=ptt===1?raw*gd:ptt===2?(gd>0?raw:0):0;else pul=ptt===0?raw*gd:0;}
 if((p['P1-00']>>8)&1)pul=-pul;
 if(f[0x45])pul=0;
 X.pinF+=(pul/dt-X.pinF)*Math.min(1,dt/0.05);
 if(ctl&&Math.abs(X.pinF)>505000)raise(8);
 // command generation
 const wd=X.wf*S.dirS;
 let wref=null,Tdir=null,sl=p['P1-55'];
 const jog=S.ui.mode==='jog'?S.ui.jogDir:(f[0x37]?1:f[0x38]?-1:0);
 const accR=3000/Math.max(0.001,p['P1-34']/1000),decR=3000/Math.max(0.001,p['P1-35']/1000);
 const ramp=(cur,tgt,a,d)=>{const up=Math.abs(tgt)>Math.abs(cur)&&tgt*cur>=0;const r=(up?a:d)*dt;return cur+clamp(tgt-cur,-r,r);};
 X.cmdRpm=0;
 if(!X.son){X.posCmd=X.posFb;X.ramp=X.sc=0;X.ff=0;X.integ=0;X.pr=null;X.pq=0;}
 else if(jog||Math.abs(X.jogRamp)>0.01){
  X.jogRamp=ramp(X.jogRamp,jog*p['P4-05'],accR,decR);
  wref=X.jogRamp*RPM;X.cmdRpm=X.jogRamp;X.posCmd=X.posFb;X.pr=null;X.ff=0;
 } else if(cm==='PT'||cm==='PR'){
  if(cm==='PT'){X.pq=(X.pq||0)+pul*gear;const tf=p['P1-08']*0.01,mv=tf>0?X.pq*Math.min(1,dt/tf):X.pq;X.pq-=mv;X.posCmd+=mv;X.ffRaw=mv/dt;if(f[4]){X.posCmd=X.posFb;X.pq=0;}}
  else{
   const ctrg=!!f[8];
   if(ctrg&&!X.prevCtrg){
    const idx=(f[0x13]?4:0)|(f[0x12]?2:0)|(f[0x11]?1:0);
    const H=p[pc(1,15+2*idx)],L=p[pc(1,16+2*idx)];
    const dist=H*ENC+L*gear;
    const tgt=p['P1-33']===1?X.posCmd+dist:dist;
    X.pr={tgt,v:0,vmax:p[pc(2,36+idx)]*ENC/60,start:X.posFb,n:idx+1};
    log(`PR: تنفيذ موضع ${idx+1} (${H} لفة + ${L} PUU) بسرعة ${p[pc(2,36+idx)]} r/min`);
   }
   X.prevCtrg=ctrg;
   if(X.pr&&f[0x46]&&!X.pr.stop){const pr=X.pr,dd=decR*ENC/60;pr.stop=true;pr.tgt=X.posCmd+Math.sign(pr.v)*pr.v*pr.v/(2*dd);log('STOP: حركة PR بتقف بالتباطؤ');}
   if(X.pr){const pr=X.pr,a=accR*ENC/60,dd=decR*ENC/60,d=pr.tgt-X.posCmd;
    const vdes=Math.sign(d)*Math.min(pr.vmax,Math.sqrt(2*dd*Math.abs(d)));
    pr.v+=clamp(vdes-pr.v,-a*dt,a*dt);let mv=pr.v*dt;
    if(Math.abs(mv)>=Math.abs(d)||Math.abs(d)<1){mv=d;pr.v=0;pr.done=true;}
    X.posCmd+=mv;X.ffRaw=pr.done?0:pr.v;if(pr.done){FL.prDone={n:pr.n,dist:pr.tgt-pr.start,t:performance.now()};X.pr=null;}}
   else X.ffRaw=0;
  }
  X.ff+=(X.ffRaw-X.ff)*Math.min(1,dt/0.001);
  if((X.warnPL&&X.posCmd>X.posFb)||(X.warnNL&&X.posCmd<X.posFb)){X.posCmd=X.posFb;X.pr=null;}
  const e=X.posCmd-X.posFb;
  wref=p['P2-00']*e/ENC*TAU+p['P2-02']/100*X.ff/ENC*TAU;
  wref=clamp(wref,-p['P1-55']*RPM*1.1,p['P1-55']*RPM*1.1);
  X.cmdRpm=wref/RPM;
  if(Math.abs(e)>p['P2-35'])raise(9);
 } else if(cm==='S'||cm==='Sz'){
  const sel=(f[0x15]?2:0)|(f[0x14]?1:0);let c,analog=false;
  if(sel===0){if(cm==='S'){c=(X.vf+p['P4-22']/1000)*p['P1-40']/10;analog=true;}else c=0;}else c=p[pc(1,8+sel)]/10;
  if(f[6])c=-c;
  if(f[5]&&Math.abs(c)<p['P1-38']/10)c=0;
  c=clamp(c,-p['P1-55'],p['P1-55']);
  if(analog&&p['P1-36']===0)X.ramp=c;else X.ramp=ramp(X.ramp,c,accR,decR);
  const tsl=p['P1-36']/1000;X.sc+=tsl>0?(X.ramp-X.sc)*Math.min(1,dt/(tsl/3)):X.ramp-X.sc;
  wref=X.sc*RPM;X.cmdRpm=X.sc;X.posCmd=X.posFb;
 } else {
  const sel=(f[0x17]?2:0)|(f[0x16]?1:0);let tc;
  if(sel===0)tc=cm==='T'?(X.tf+p['P4-23']/1000)*p['P1-41']/10:0;else tc=p[pc(1,11+sel)];
  if(f[6])tc=-tc;
  Tdir=clamp(tc,-300,300)/100*m.Tn;
  if((p['P1-02']&0xF)||f[0x10]){const s2=(f[0x15]?2:0)|(f[0x14]?1:0);sl=s2?Math.abs(p[pc(1,8+s2)]/10):Math.abs(vin*p['P1-40']/10);}
  sl=Math.min(sl,p['P1-55']);X.posCmd=X.posFb;
 }
 if(wref!==null){if(X.warnPL&&wref>0)wref=0;if(X.warnNL&&wref<0)wref=0;}
 if(Tdir!==null){if((X.warnPL&&Tdir>0)||(X.warnNL&&Tdir<0)){Tdir=null;wref=0;}}
 // speed loop
 const Jm=m.J,Jest=Jm*(1+p['P1-37']/10),kvp=p['P2-04'],kvi=p['P2-06'];
 let Tlim=m.Tmax;
 if(cm!=='T'&&cm!=='Tz'&&(f[9]||((p['P1-02']>>4)&0xF))){const ts=(f[0x17]?2:0)|(f[0x16]?1:0);const lim=ts?Math.abs(p[pc(1,11+ts)]):Math.abs(S.tref*p['P1-41']/10);Tlim=Math.min(Tlim,lim/100*m.Tn);}
 let Tc=0;
 if(X.son){
  if(Tdir!==null){const wl=sl*RPM,err=(Tdir>=0?wl:-wl)-wd;let tpi=Jest*kvp*(err+X.integ);
   if(Tdir>=0?tpi<Tdir:tpi>Tdir){X.integ+=kvi*err*dt;tpi=Jest*kvp*(err+X.integ);Tc=Tdir>=0?Math.min(Tdir,tpi):Math.max(Tdir,tpi);}else{X.integ=0;Tc=Tdir;}
   X.cmdRpm=Tdir>=0?sl:-sl;}
  else{const err=wref-wd;X.integ+=kvi*err*dt;
   const dw=wref-(X.wrefP??wref);X.wrefP=wref;X.aff=(X.aff||0)+(dw/dt-(X.aff||0))*Math.min(1,dt/0.002);
   X.fc=lp(X.fc||0,Math.abs(wref)>RPM?Math.sign(wref)*p['P1-62']/100*m.Tn:0,Math.max(0.25,p['P1-63']));
   let t=Jest*kvp*(err+X.integ)+p['P2-07']/100*Jest*X.aff+X.fc;if(Math.abs(t)>Tlim){X.integ-=kvi*err*dt;X.integ=clamp(X.integ,-Tlim/(Jest*kvp+1e-12),Tlim/(Jest*kvp+1e-12));t=Math.sign(t)*Tlim;}Tc=t;}
 }
 Tc=clamp(Tc,-Tlim,Tlim);X.tql=X.son&&Math.abs(Tc)>=Tlim*0.995;
 const tau=0.0004+p['P2-25']*1e-4;
 X.Ta+=((X.son?X.Tq:0)-X.Ta)*Math.min(1,dt/tau);X.Tq=Tc;
 if(wref===null)X.wrefP=undefined;
 if(X.son&&p['P1-57']>0&&Math.abs(X.Ta)/m.Tn*100>p['P1-57']){X.crT=(X.crT||0)+dt;if(X.crT*1000>=p['P1-58'])raise(30);}else X.crT=0;
 if(X.son&&S.wiring&&W.motorOpen){X.uvwT=(X.uvwT||0)+dt;if(X.uvwT>0.2)raise(31);}else X.uvwT=0;
 // mechanics
 let Tm=X.son&&!(S.wiring&&W.motorOpen)?X.Ta*S.dirS*(S.fault.swap?-1:1):0;
 if(S.wiring&&pul&&X.son&&cm==='PT'&&W.pulseOK)FL.wPulse=true;
 if(S.fault.swap&&X.son)Tm+=0.12*m.Tn*(Math.random()-0.5);
 const wmax=5600*RPM;if(Tm*X.w>0){const r=Math.abs(X.w)/wmax;if(r>0.9)Tm*=Math.max(0,(1-r)/0.1);}
 if(!X.son&&((p['P1-32']>>4)&0xF)!==1)Tm+=-m.Tn/100*X.w;
 const Jt=Jm*(1+S.ratio);
 const fr=S.fric/100;
 const coul=(S.load==='conv'?fr+0.05:fr*0.4)*m.Tn,visc=(S.load==='conv'?0.1:0.02)*m.Tn/314;
 const Tg=S.load==='vert'?-0.5*m.Tn:0;
 // brake coil from DO outputs
 const st={1:X.srdy,2:X.son,3:Math.abs(X.wf)/RPM<=p['P1-38']/10,4:Math.abs(X.wf)/RPM>=p['P1-39'],5:X.inPos,6:X.tql,7:!!S.alarm,8:X.brkr,9:false,0x10:p['P1-56']<=100&&X.heat*100>=p['P1-56'],0x11:X.warnNL||X.warnPL,0x15:X.son&&!X.pr,0x17:X.son&&!X.pr&&X.inPos,0x19:X.son&&(X.cm==='S'||X.cm==='Sz')&&Math.abs(X.cmdRpm-X.wf*S.dirS/RPM)<=p['P1-47']};
 let coil=false;
 for(let i=1;i<=5;i++){const code=p[pc(2,17+i)],fn=code&0xFF,no=(code>>8)&1;const v=!!st[fn];const out=ctl&&fn?(no?v:!v):false;X.doOut[i]=out;if(fn===8&&out)coil=true;}
 X.brkRel=coil?Math.min(1,X.brkRel+dt/0.04):Math.max(0,X.brkRel-dt/0.03);
 const Tb=S.brake&&X.brkRel<0.5?2.5*m.Tn:0;
 const Tdrv=Tm+Tg-visc*X.w,Tst=coul+Tb+(S.jam?4*m.Tn:0);
 let acc;
 if(X.w===0){acc=Math.abs(Tdrv)<=Tst?0:(Tdrv-Math.sign(Tdrv)*Tst)/Jt;X.w=acc*dt;}
 else{acc=(Tdrv-Math.sign(X.w)*Tst)/Jt;const wn=X.w+acc*dt;X.w=(wn*X.w<0)?0:wn;}
 X.th+=X.w*dt;
 if(MACH.clamp)MACH.clamp();
 if(S.load==='vert'){const h=X.h0+X.th/TAU*10;if(h<0){X.th=-X.h0/10*TAU;if(X.w<0)X.w=0;}else if(h>400){X.th=(400-X.h0)/10*TAU;if(X.w>0)X.w=0;}
  const hh=X.h0+X.th/TAU*10;X.limLo=hh<15;X.limHi=hh>385;X.hgt=hh;}
 X.acc=acc;
 X.wf+=(X.w-X.wf)*Math.min(1,dt/0.0003);
 X.posFb=S.dirS*(X.th-X.thZero)/TAU*ENC;
 // electrical
 const Kt=m.Tn/m.In;X.I=X.son?Math.abs(X.Ta)/Kt:0;
 X.pel=X.son?Tm*X.w+X.I*X.I*2.4:0;
 const Lr=X.I/m.In;X.heat=Math.max(0,X.heat+(Lr*Lr-1)*dt/(Lr>1?30:150));
 if(X.heat>1&&ctl)raise(6);
 const tqp=Math.abs(X.Ta)/m.Tn*100;X.avgL+=((X.son?tqp:0)-X.avgL)*dt/1;X.peakL=Math.max(X.peakL,X.avgL);
 if(ctl&&Math.abs(X.w)/RPM>p['P2-34'])raise(7);
 if(!X.son||!(cm==='PT'||cm==='PR')||X.jogRamp)X.posCmd=X.posFb;
 X.inPos=X.son&&(cm==='PT'||cm==='PR')&&!X.pr&&Math.abs(X.posCmd-X.posFb)<=p['P1-54'];
 // inertia estimation for auto tuning
 if(X.son&&Math.abs(X.w)/RPM>10){X.jest+=(S.ratio-X.jest)*dt/1.2;X.tuneT+=dt;}
}

/* ---------------- 7-segment ---------------- */
const SEGS={'0':'abcdef','1':'bc','2':'abged','3':'abgcd','4':'fgbc','5':'afgcd','6':'afgedc','7':'abc','8':'abcdefg','9':'abcdfg',
 'A':'abcefg','b':'fgedc','C':'adef','c':'ged','d':'bcdeg','E':'adefg','F':'aefg','G':'acdef','H':'bcefg','h':'cefg','I':'ef','i':'c','J':'bcde','L':'def','n':'ceg','N':'abcef','o':'cdeg','O':'abcdef','P':'abefg','q':'abcfg','r':'eg','S':'afgcd','t':'defg','U':'bcdef','u':'cde','V':'bcdef','v':'cde','Y':'bcdfg','y':'bcdfg','Z':'abged','-':'g','_':'d',' ':''};
const SEGPOLY=(()=>{const t=8,xl=6,xr=42,yt=5,ym=45,yb=85;
 const H=(x1,x2,y)=>`${x1+t/2},${y} ${x1+t},${y-t/2} ${x2-t},${y-t/2} ${x2-t/2},${y} ${x2-t},${y+t/2} ${x1+t},${y+t/2}`;
 const V=(x,y1,y2)=>`${x},${y1+t/2} ${x+t/2},${y1+t} ${x+t/2},${y2-t} ${x},${y2-t/2} ${x-t/2},${y2-t} ${x-t/2},${y1+t}`;
 return {a:H(xl,xr,yt),g:H(xl,xr,ym),d:H(xl,xr,yb),f:V(xl,yt,ym),b:V(xr,yt,ym),e:V(xl,ym,yb),c:V(xr,ym,yb)};})();
function cellsOf(txt){const cells=[];for(const ch of String(txt)){if(ch==='.'&&cells.length&&!cells[cells.length-1].dp){cells[cells.length-1].dp=true;continue;}cells.push({ch:ch==='.'?' ':ch,dp:ch==='.'});}while(cells.length<5)cells.unshift({ch:' ',dp:false});return cells.slice(-5);}
function segSVG(cells,hide){
 const on='#ff3b24',off='#2c0b07',pitch=56,W=5*pitch+6;
 let out=`<svg viewBox="0 0 ${W} 92" preserveAspectRatio="xMidYMid meet" aria-hidden="true"><g transform="translate(10,0) skewX(-7)">`;
 cells.forEach((c,i)=>{const lit=i===hide?'':(SEGS[c.ch]??SEGS[c.ch.toUpperCase()]??SEGS[c.ch.toLowerCase()]??'');out+=`<g transform="translate(${i*pitch},0)">`;
  for(const k of 'abcdefg')out+=`<polygon points="${SEGPOLY[k]}" fill="${lit.includes(k)?on:off}"/>`;
  out+=`<circle cx="50" cy="85" r="4.5" fill="${c.dp&&i!==hide?on:off}"/></g>`;});
 return out+'</g></svg>';
}
const hexCh=s=>s.replace(/B/g,'b').replace(/D/g,'d');
function fmtHex(v){return 'h'+hexCh((v>>>0).toString(16).toUpperCase().padStart(4,'0').slice(-4));}
function fmtDec(v,win,padTo=0){
 const neg=v<0;let s=String(Math.abs(Math.round(v)));if(s.length<padTo)s=s.padStart(padTo,'0');
 if(s.length<=4||(s.length===5&&!neg))return (neg?'-':'')+s;
 if(win===1&&s.length>5){const hi=s.slice(0,-5);return 'H'+hi.slice(-4).padStart(4,' ')+(neg?'.':'');}
 const low=s.slice(-5);return neg?low.split('').join('.')+'.':low;
}

/* ---------------- display ---------------- */
let lastDisp='';
function monVal(i){
 const p=S.P,gear=X.gear||p['P1-44']/p['P1-45'];
 switch(i){case 0:return Math.round(X.posFb/gear);case 1:return Math.round(X.posCmd/gear);case 2:return Math.round((X.posCmd-X.posFb)/gear);
  case 3:return Math.round(X.posFb);case 4:return Math.round(X.posCmd);case 5:return Math.round(X.posCmd-X.posFb);
  case 6:return (X.pinF/1000).toFixed(1);case 7:return Math.round(X.wf*S.dirS/RPM);case 8:return (S.wiring&&!W.potOK?0:S.vref).toFixed(2);
  case 9:return Math.round(X.cmdRpm);case 10:return S.tref.toFixed(2);case 11:return Math.round(X.Tq/MOT().Tn*100);
  case 12:return Math.round(X.avgL);case 13:return Math.round(X.peakL);case 14:return Math.round(X.vbus);
  case 15:return Math.round(X.jest*10);case 16:return Math.round(32+X.heat*45+X.avgL*0.05);}
 return 0;
}
function fmtAny(v,win){if(typeof v==='string'){const n=parseFloat(v);if(Math.abs(n)>=100)return String(Math.round(n));return v;}return fmtDec(v,win);}
function dispCells(now){
 const u=S.ui;
 if(!S.ctl)return null;
 if(now<u.bootUntil)return {cells:cellsOf('8.8.8.8.8.')};
 if(now<u.msgUntil)return {cells:cellsOf(u.msg)};
 switch(u.mode){
  case 'mon':{
   if(S.alarm)return {cells:cellsOf('AL'+String(S.alarm).padStart(3,'0')),blink:true};
   if(X.warnNL||X.warnPL)return {cells:cellsOf(X.warnPL?'AL015':'AL014'),blink:true};
   if(now<u.nameUntil)return {cells:cellsOf(MONS[u.mon][0])};
   return {cells:cellsOf(fmtAny(monVal(u.mon),u.win))};}
  case 'par':return {cells:cellsOf(u.par)};
  case 'edit':{
   const e=u.edit,d=DEF[e.code];const v=d.ro||d.dyn&&e.code!=='P4-07'?getP(e.code):e.v;
   if(d.hex){const cells=cellsOf(fmtHex(v));return {cells,hide:!d.ro&&Math.floor(now/250)%2?4-e.k:-1};}
   const win=e.k>=5?1:0;const cells=cellsOf(fmtDec(v,win,d.ro?0:(e.k%5)+1+(win?5:0)));
   return {cells,hide:!d.ro&&Math.floor(now/250)%2?4-(e.k%5):-1};}
  case 'jog':return {cells:cellsOf('  JOG')};
 }
 return null;
}
function renderDisplay(now){
 const r=dispCells(now),el=$('#seg'),box=$('#disp');
 const key=r?JSON.stringify(r):'off';
 if(key===lastDisp)return;lastDisp=key;
 box.classList.toggle('off',!r);
 el.classList.toggle('blink',!!(r&&r.blink));
 el.innerHTML=segSVG(r?r.cells:cellsOf(''),r&&r.hide!=null?r.hide:-1);
}
function msg(t){S.ui.msg=t;S.ui.msgUntil=performance.now()+(t==='SAVED'?900:1300);}

/* ---------------- keypad ---------------- */
function ndig(d){return d.hex?4:String(Math.max(Math.abs(d.mx),Math.abs(d.mn))).length;}
function key(k){
 if(!S.ctl)return;
 const u=S.ui,now=performance.now();
 if(now<u.bootUntil)return;
 if(now<u.msgUntil){u.msgUntil=0;}
 switch(u.mode){
  case 'mon':
   if(k==='MODE'){u.mode='par';}
   else if(k==='UP'||k==='DOWN'){if(S.alarm)return;u.mon=(u.mon+(k==='UP'?1:-1)+MONS.length)%MONS.length;u.nameUntil=now+1000;u.win=0;}
   else if(k==='SHIFT'){u.win^=1;}
   else if(k==='SET'){u.nameUntil=now+1000;}
   break;
  case 'par':{
   const gi=+u.par[1],list=GROUPS[gi],idx=list.indexOf(u.par);
   if(k==='MODE'){u.mode='mon';u.nameUntil=now+1000;}
   else if(k==='SHIFT'){u.par=GROUPS[(gi+1)%5][0];}
   else if(k==='UP')u.par=list[(idx+1)%list.length];
   else if(k==='DOWN')u.par=list[(idx-1+list.length)%list.length];
   else if(k==='SET'){u.mode='edit';u.edit={code:u.par,v:getP(u.par),k:0};}
   break;}
  case 'edit':{
   const e=u.edit,d=DEF[e.code];
   if(k==='MODE'){u.mode='par';u.edit=null;}
   else if(k==='SHIFT'){if(d.ro)return;e.k=(e.k+1)%ndig(d);}
   else if(k==='UP'||k==='DOWN'){
    if(d.ro){msg('r-OLY');return;}
    const base=d.hex?16:10,lo=e.code==='P4-07'?0:d.mn,hi=d.mx;
    e.v=clamp(e.v+(k==='UP'?1:-1)*base**e.k,lo,hi);
   }
   else if(k==='SET'){
    if(d.ro){u.mode='par';u.edit=null;return;}
    if(e.code==='P4-05'){const r=writeP('P4-05',e.v);if(r!=='SAVED'){msg(r);return;}u.mode='jog';u.edit=null;u.jogDir=0;
     log(X.son?'دخلت JOG: امسك ▲ يلف CCW و ▼ يلف CW، و MODE يخرج':'دخلت JOG بس السيرفو مش ON — شغّله بـ SON أو P2-30 = 1');FL.jogMode=true;return;}
    const r=writeP(e.code,e.v);msg(r);
    if(r==='SAVED'){u.mode='par';u.edit=null;log(`${e.code} = ${d.hex?hex4(S.P[e.code]??e.v):e.v} (من الكيباد)`);}
   }
   break;}
  case 'jog':
   if(k==='MODE'||k==='SET'){u.mode='par';u.jogDir=0;u.par='P4-05';}
   break;
 }
}
const KEYBIT={MODE:1,SHIFT:2,UP:4,DOWN:8,SET:16};
function bindKeys(){
 document.querySelectorAll('.b2-key').forEach(b=>{
  const k=b.dataset.k;let rep=null,del=null;
  const stop=()=>{b.classList.remove('down');clearTimeout(del);clearInterval(rep);del=rep=null;S.ui.keys&=~KEYBIT[k];if(S.ui.mode==='jog'&&(k==='UP'||k==='DOWN'))S.ui.jogDir=0;};
  b.addEventListener('pointerdown',ev=>{ev.preventDefault();b.setPointerCapture?.(ev.pointerId);b.classList.add('down');S.ui.keys=(S.ui.keys||0)|KEYBIT[k];
   if(S.ui.mode==='jog'&&(k==='UP'||k==='DOWN')){if(S.ctl)S.ui.jogDir=k==='UP'?1:-1;return;}
   key(k);
   if(k==='UP'||k==='DOWN'){del=setTimeout(()=>{rep=setInterval(()=>{if(S.ui.mode!=='jog')key(k);},70);},420);}
  });
  b.addEventListener('pointerup',stop);b.addEventListener('pointercancel',stop);b.addEventListener('lostpointercapture',stop);
  b.addEventListener('keydown',ev=>{if(ev.key==='Enter'||ev.key===' '){ev.preventDefault();if(S.ui.mode==='jog'&&(k==='UP'||k==='DOWN'))return;key(k);}});
 });
}

/* ---------------- knobs ---------------- */
function makeKnob(el,o){
 const ind=el.querySelector('i');
 const draw=()=>{const v=o.get(),a=-135+270*(v-o.min)/(o.max-o.min);ind.style.transform=`rotate(${a}deg)`;el.setAttribute('aria-valuenow',v);o.show(v);};
 const set=v=>{o.set(clamp(Math.round(v/o.step)*o.step,o.min,o.max));draw();};
 let y0=null,v0=0;
 el.addEventListener('pointerdown',e=>{y0=e.clientY;v0=o.get();el.setPointerCapture(e.pointerId);});
 el.addEventListener('pointermove',e=>{if(y0===null)return;set(v0+(y0-e.clientY)*(o.max-o.min)/220);});
 el.addEventListener('pointerup',()=>y0=null);el.addEventListener('pointercancel',()=>y0=null);
 let wacc=0;
 el.addEventListener('wheel',e=>{e.preventDefault();wacc+=e.deltaY;while(wacc<=-40){wacc+=40;set(o.get()+o.step*(e.shiftKey?10:1));}while(wacc>=40){wacc-=40;set(o.get()-o.step*(e.shiftKey?10:1));}},{passive:false});
 el.addEventListener('keydown',e=>{if(e.key==='ArrowUp'||e.key==='ArrowRight'){e.preventDefault();set(o.get()+o.step);}if(e.key==='ArrowDown'||e.key==='ArrowLeft'){e.preventDefault();set(o.get()-o.step);}});
 el.addEventListener('dblclick',()=>set(o.zero??0));
 el.setAttribute('aria-valuemin',o.min);el.setAttribute('aria-valuemax',o.max);
 draw();return {draw};
}

/* ---------------- I/O panel ---------------- */
function buildIO(){
 let h='';
 for(let i=1;i<=8;i++)h+=`<div class="iorow"><button class="sw" id="di${i}" aria-pressed="${S.di[i]}" aria-label="DI${i}"></button><div class="nm"><b>DI${i}</b> <span class="muted mono" style="display:inline">pin ${DIPIN[i]}</span><span id="diF${i}"></span></div><span class="led" id="diL${i}"></span></div>`;
 $('#diList').innerHTML=h;
 for(let i=1;i<=8;i++)$('#di'+i).addEventListener('click',()=>{S.di[i]=!S.di[i];log(`DI${i} ${S.di[i]?'أُغلق':'فُتح'}`);});
 h='';
 for(let i=1;i<=5;i++)h+=`<div class="iorow"><span class="led" id="doL${i}"></span><div class="nm"><b>DO${i}</b> <span class="muted mono" style="display:inline">pin ${DOPIN[i]}</span><span id="doF${i}"></span></div><span></span></div>`;
 $('#doList').innerHTML=h;
}
function fnLabel(code,tbl){const f=code&0xFF,no=(code>>8)&1;const t=tbl[f]||['?','غير معروف'];return f?`${t[0]} — ${t[1]} · ${no?'NO (a)':'NC (b)'}`:'غير مستخدم';}
function updateIO(){
 for(let i=1;i<=8;i++){
  const code=S.P[pc(2,9+i)],soft=(S.P['P3-06']>>(i-1))&1,auto=S.load==='vert'&&(i===6||i===7);
  const lbl=fnLabel(code,DIF)+(soft?' · من P4-07':S.wiring?' · من لوحة التوصيل':auto?(i===6?' · حساس تحت':' · حساس فوق'):'');
  const el=$('#diF'+i);if(el.textContent!==lbl)el.textContent=lbl;
  const sw=$('#di'+i);sw.disabled=!!(soft||auto||S.wiring);sw.setAttribute('aria-pressed',String(auto||S.wiring?diContact(i):S.di[i]));
  $('#diL'+i).classList.toggle('on',S.ctl&&diContact(i));
 }
 for(let i=1;i<=5;i++){const lbl=fnLabel(S.P[pc(2,17+i)],DOF);const el=$('#doF'+i);if(el.textContent!==lbl)el.textContent=lbl;$('#doL'+i).classList.toggle('on',X.doOut[i]);}
 const mon=S.P['P0-03'],m=MOT();
 const src=s=>{switch(s){case 0:return [X.wf*S.dirS/RPM/S.P['P1-55']*8,'السرعة'];case 1:return [X.Ta/m.Tmax*8,'العزم'];case 2:return [X.pinF/500000*8,'تردد النبضات'];case 3:return [X.cmdRpm/S.P['P1-55']*8,'أمر السرعة'];case 4:return [X.Tq/m.Tmax*8,'أمر العزم'];case 5:return [X.vbus/450*8,'DC bus'];}return [0,'—'];};
 const a=src((mon>>4)&0xF),b=src(mon&0xF),pol=S.P['P1-03']&0xF;
 a[0]*=S.P['P1-04']/100*(pol&2?-1:1);b[0]*=S.P['P1-05']/100*(pol&1?-1:1);
 $('#mon1').textContent=(S.ctl?clamp(a[0],-8,8):0).toFixed(2)+' V';$('#mon1s').textContent=a[1];
 $('#mon2').textContent=(S.ctl?clamp(b[0],-8,8):0).toFixed(2)+' V';$('#mon2s').textContent=b[1];
 $('#genSent').textContent=S.gen.sent.toLocaleString('en-US');
}

/* ---------------- motor/load view ---------------- */
function buildLoad(){
 const s=$('#loadSvg');
 if(S.load==='disk')s.innerHTML=`<circle cx="80" cy="80" r="70" fill="#5b646a"/><g id="rot"><circle cx="80" cy="80" r="64" fill="#8a949a"/><circle cx="80" cy="80" r="50" fill="none" stroke="#6d777d" stroke-width="3"/>${[0,60,120,180,240,300].map(a=>`<circle cx="${80+36*Math.cos(a*Math.PI/180)}" cy="${80+36*Math.sin(a*Math.PI/180)}" r="8" fill="#5b646a"/>`).join('')}<rect x="76" y="14" width="8" height="26" rx="2" fill="#ffb44d"/></g><circle cx="80" cy="80" r="12" fill="#2a2f33"/><circle id="blur" cx="80" cy="80" r="58" fill="none" stroke="#ffb44d" stroke-width="10" opacity="0"/>`;
 else if(S.load==='conv')s.innerHTML=`<rect x="8" y="58" width="144" height="44" rx="22" fill="#2a2f33"/><rect x="8" y="58" width="144" height="44" rx="22" fill="none" stroke="#6d777d" stroke-width="5" stroke-dasharray="10 8" id="belt"/><g id="rot"><circle cx="30" cy="80" r="16" fill="#8a949a"/><rect x="28" y="66" width="4" height="10" fill="#ffb44d"/></g><circle cx="130" cy="80" r="16" fill="#8a949a"/><rect id="box" x="60" y="34" width="30" height="24" rx="3" fill="#c98a3a"/>`;
 else s.innerHTML=`<rect x="74" y="8" width="12" height="144" fill="url(#sh)"/><rect x="40" y="6" width="80" height="6" fill="#5b646a"/><rect x="40" y="148" width="80" height="6" fill="#5b646a"/><rect x="34" y="16" width="10" height="6" fill="#4cc0cf" id="limHi"/><rect x="34" y="138" width="10" height="6" fill="#4cc0cf" id="limLo"/><g id="car"><rect x="50" y="0" width="60" height="22" rx="3" fill="#c98a3a"/><text x="80" y="15" text-anchor="middle" font-size="9" fill="#1b2226" font-family="Arial">LOAD</text></g><text x="150" y="80" text-anchor="end" font-size="9" fill="currentColor" id="hTxt" font-family="Arial"></text>`;
 const hints={disk:'حدّافة على العمود. القصور الذاتي يؤثر على الجين والريجين.',conv:'سير ناقل فيه احتكاك ثابت، مناسب لوضع العزم.',vert:'محور رأسي بسكرو خطوته 10 مم، الحمل بيشد لتحت بنص العزم المقنن. حساسات النهاية متوصلة على DI6 (تحت) و DI7 (فوق) كـ NC. لو السيرفو OFF ومفيش فرامل، الحمل هيقع لتحت.'};
 $('#loadHint').textContent=hints[S.load];
}
function updateMotorView(){
 const ang=-(X.th*180/Math.PI)%360,rpm=X.w/RPM;
 const rot=$('#rot');
 if(S.load==='disk'){rot.setAttribute('transform',`rotate(${ang.toFixed(1)} 80 80)`);$('#blur').setAttribute('opacity',Math.min(.55,Math.max(0,(Math.abs(rpm)-200)/1500)).toFixed(2));}
 else if(S.load==='conv'){rot.setAttribute('transform',`rotate(${ang.toFixed(1)} 30 80)`);const off=(X.th*16)%18;$('#belt').setAttribute('stroke-dashoffset',(off).toFixed(1));const bx=((X.th*16)%180+180)%180-30;$('#box').setAttribute('x',(bx).toFixed(1));}
 else{const h=X.hgt??200;$('#car').setAttribute('transform',`translate(0 ${(126-h/400*114).toFixed(1)})`);$('#hTxt').textContent=h.toFixed(1)+' mm';$('#limHi').setAttribute('fill',X.limHi?'#ff6b5e':'#4cc0cf');$('#limLo').setAttribute('fill',X.limLo?'#ff6b5e':'#4cc0cf');}
}

/* ---------------- scope ---------------- */
const SC={n:5000,i:0,buf:[new Float32Array(5000),new Float32Array(5000),new Float32Array(5000),new Float32Array(5000)],paused:false,acc:0,span:4};
function sample(){
 if(SC.paused)return;
 const m=MOT(),gear=X.gear||S.P['P1-44']/S.P['P1-45'];
 SC.buf[0][SC.i]=X.son?X.cmdRpm:0;SC.buf[1][SC.i]=X.wf*S.dirS/RPM;SC.buf[2][SC.i]=X.Ta/m.Tn*100;SC.buf[3][SC.i]=(X.posCmd-X.posFb)/gear;
 SC.i=(SC.i+1)%SC.n;
}
function niceMax(v){if(v<1e-9)return 1;const e=Math.pow(10,Math.floor(Math.log10(v)));for(const k of [1,2,2.5,5,10])if(k*e>=v)return k*e;return 10*e;}
function drawScope(cvIn){
 const cv=cvIn||$('#scope');if(!cv.clientWidth)return;
 const dpr=window.devicePixelRatio||1,W=cv.clientWidth,H=cv.clientHeight;
 if(cv.width!==Math.round(W*dpr)||cv.height!==Math.round(H*dpr)){cv.width=Math.round(W*dpr);cv.height=Math.round(H*dpr);}
 const c=cv.getContext('2d');c.setTransform(dpr,0,0,dpr,0,0);c.clearRect(0,0,W,H);c.direction='ltr';
 const npts=Math.min(SC.n,Math.round(SC.span*500)),h1=H*0.58,h2=H-h1;
 const series=k=>{const a=[];for(let j=0;j<npts;j++){a.push(SC.buf[k][(SC.i-npts+j+SC.n*2)%SC.n]);}return a;};
 const s=[0,1,2,3].map(series);
 const mx=a=>a.reduce((m,v)=>Math.max(m,Math.abs(v)),0);
 const r1=niceMax(Math.max(mx(s[0]),mx(s[1]),10)*1.1),r2=niceMax(Math.max(mx(s[2]),5)*1.1),r3=niceMax(Math.max(mx(s[3]),10)*1.1);
 c.strokeStyle='#22343a';c.lineWidth=1;
 for(let k=1;k<10;k++){const x=W*k/10;c.beginPath();c.moveTo(x,0);c.lineTo(x,H);c.stroke();}
 [[0,h1],[h1,h2]].forEach(([y0,hh])=>{for(let k=1;k<4;k++){const y=y0+hh*k/4;c.beginPath();c.moveTo(0,y);c.lineTo(W,y);c.stroke();}});
 c.strokeStyle='#3b5560';c.beginPath();c.moveTo(0,h1);c.lineTo(W,h1);c.stroke();
 const plot=(a,col,y0,hh,r)=>{c.strokeStyle=col;c.lineWidth=1.6;c.beginPath();a.forEach((v,j)=>{const x=W*j/(npts-1),y=y0+hh/2-(v/r)*(hh/2-4);j?c.lineTo(x,y):c.moveTo(x,y);});c.stroke();};
 plot(s[0],'#ffb44d',0,h1,r1);plot(s[1],'#4cc0cf',0,h1,r1);plot(s[2],'#ff6b5e',h1,h2,r2);plot(s[3],'#a98bff',h1,h2,r3);
 c.font='11px IBM Plex Mono, monospace';c.fillStyle='#9fb3bb';
 c.fillText(`±${r1} r/min`,6,13);c.fillText(`±${r2} %`,6,h1+13);c.fillStyle='#a98bff';c.fillText(`±${r3} PUU`,6,h1+27);
 c.fillStyle='#9fb3bb';c.textAlign='right';c.fillText(`${SC.span}s`,W-6,H-6);c.textAlign='left';
}

/* ---------------- param table ---------------- */
let pgroup=1;
function fmtParam(d,v){return d.hex?hex4(v):String(v);}
function buildPTabs(){$('#ptabs').innerHTML=[0,1,2,3,4].map(g=>`<button aria-pressed="${g===pgroup}" data-g="${g}">P${g}</button>`).join('');
 $('#ptabs').querySelectorAll('button').forEach(b=>b.onclick=()=>{pgroup=+b.dataset.g;buildPTabs();buildPTable();});}
function buildPTable(){
 const q=$('#psearch').value.trim().toLowerCase(),only=$('#pchanged').checked;
 const rows=PDEF.filter(d=>{if(q)return (d.c+' '+d.n+' '+d.ar).toLowerCase().includes(q);if(only)return S.P[d.c]!==d.d&&!d.dyn&&!d.ro;return d.c[1]==String(pgroup);});
 $('#ptable').innerHTML=rows.map(d=>{
  const badges=(d.son?'<span class="badge s">Servo OFF</span>':'')+(d.pw?'<span class="badge p">Power</span>':'')+(d.ro?'<span class="badge">Read only</span>':'')+(d.ns?'<span class="badge n">للمعرفة</span>':'');
  let ctl;
  if(d.opts&&!d.ro)ctl=`<select data-c="${d.c}">${Object.entries(d.opts).map(([k,t])=>`<option value="${k}">${t}</option>`).join('')}</select>`;
  else ctl=`<input type="text" data-c="${d.c}" ${d.ro?'readonly':''} spellcheck="false">`;
  const rng=d.hex?`${hex4(d.mn)} … ${hex4(d.mx)}`:`${d.mn} … ${d.mx}`;
  return `<tr data-row="${d.c}" class="${d.c===pdSel?'sel':''}"><td class="code">${d.c}</td><td class="mono">${d.n}</td><td>${d.ar}${badges}${d.note?`<div class="muted" style="font-size:.78rem">${d.note}</div>`:''}</td><td class="val">${ctl}</td><td class="mono">${d.ro||d.dyn?'—':fmtParam(d,d.d)}</td><td class="muted">${d.u||''}<div class="mono" style="font-size:.75rem">${rng}</div></td></tr>`;}).join('');
 $('#ptable').querySelectorAll('[data-c]').forEach(el=>{
  el.addEventListener('change',()=>{const d=DEF[el.dataset.c];let s=el.value.trim();let v=/^0x/i.test(s)||(d.hex&&/^[0-9a-f]+$/i.test(s))?parseInt(s.replace(/^0x/i,''),16):Number(s);
   const r=writeP(d.c,v);const t=$('#ptoast');
   t.textContent=r==='SAVED'?`${d.c} حُفظ = ${fmtParam(d,d.c==='P4-07'?v:S.P[d.c]??v)}`:r==='Sr-on'?`${d.c}: لازم السيرفو يكون OFF (Sr-on)`:r==='r-OLY'?`${d.c}: للقراءة بس`:`${d.c}: القيمة برا المدى (Out-r)`;
   t.style.color=r==='SAVED'?'var(--good)':'var(--bad)';
   if(r==='SAVED'&&d.c!=='P0-01'&&d.c!=='P4-07')log(`${d.c} = ${fmtParam(d,S.P[d.c])} (من ASDA-Soft)`);
   el.blur();updatePTable(true);});
 });
 $('#ptable').querySelectorAll('tr[data-row]').forEach(tr=>tr.addEventListener('click',e=>{if(e.target.closest('input,select'))return;showPDetail(tr.dataset.row);}));
 updatePTable(true);
}
let pdSel='P1-01';
function showPDetail(c,scroll){
 const d=DEF[c];if(!d)return;pdSel=c;
 $('#ptable').querySelectorAll('tr[data-row]').forEach(tr=>tr.classList.toggle('sel',tr.dataset.row===c));
 const x=pxOf(c),rng=d.hex?`${hex4(d.mn)} … ${hex4(d.mx)}`:`${d.mn} … ${d.mx}`;
 const when=d.ro?'للقراءة فقط':d.pw?'بعد إطفاء التحكم وتشغيلها':d.son?'فوراً، بس والسيرفو OFF':'فورًا';
 const eff=d.ns?'<span class="badge n">للمعرفة — ملوش تأثير في المحاكاة</span>':'<span class="badge y">يؤثر في المحاكاة</span>';
 const optTxt=d.opts?`<div class="muted" style="font-size:.82rem">${Object.values(d.opts).join(' · ')}</div>`:'';
 $('#pdetail').innerHTML=`<div class="h"><b>${c}</b><span class="mono muted">${d.n}</span><span>${d.ar}</span>${eff}</div>
  <p>${x?x[0]:'باراميتر عادي، والوصف الذي في الجدول يكفي.'}</p>${d.note?`<div class="muted" style="font-size:.82rem">${d.note}</div>`:''}${optTxt}
  <div class="facts"><span>المصنع <b>${d.ro||d.dyn?'—':fmtParam(d,d.d)}</b></span><span>المدى <b>${rng}</b></span>${d.u?`<span>الوحدة <b>${d.u}</b></span>`:''}<span>القيمة الآن <b>${fmtParam(d,getP(c))}</b></span><span>يُطبَّق <b>${when}</b></span></div>
  ${x&&x[1].length?`<div class="rel"><span class="muted" style="font-size:.82rem">مرتبط بـ</span>${x[1].filter(r=>DEF[r]).map(r=>`<button data-go="${r}">${r}</button>`).join('')}</div>`:''}`;
 $('#pdetail').querySelectorAll('[data-go]').forEach(b=>b.onclick=()=>gotoParam(b.dataset.go));
}
function gotoParam(c){$('#psearch').value='';pgroup=+c[1];buildPTabs();buildPTable();showPDetail(c);const tr=$('#ptable').querySelector(`tr[data-row="${c}"]`);if(tr)tr.scrollIntoView({block:'nearest'});}
let refTab='cn1';
const REFTABS=[['cn1','CN1 (44 pin)'],['cn2','CN2 إنكودر'],['cn3','CN3 اتصال'],['pwr','أطراف القوى'],['di','أكواد DI'],['do','أكواد DO'],['mon','المراقبة P0-02'],['guide','ضبط سريع لكل وضع']];
function buildRef(){
 $('#reftabs').innerHTML=REFTABS.map(([k,t])=>`<button aria-pressed="${k===refTab}" data-k="${k}">${t}</button>`).join('');
 $('#reftabs').querySelectorAll('button').forEach(b=>b.onclick=()=>{refTab=b.dataset.k;buildRef();});
 const T=(h,rows)=>`<div class="tablewrap" style="max-height:440px;overflow:auto"><table><thead><tr>${h.map(x=>`<th>${x}</th>`).join('')}</tr></thead><tbody>${rows.join('')}</tbody></table></div>`;
 const used=new Set([9,10,34,8,33,32,31,30,11,17,7,6,5,4,3,2,1,26,28,27,43,41,37,36,42,18,16,15,12,13,19,35]);
 let h='';
 if(refTab==='cn1')h=T(['Pin','الإشارة','النوع','الوظيفة','في المحاكي'],CN1.map(r=>`<tr><td class="mono">${r[0]}</td><td class="mono">${r[1]}</td><td><span class="pinkind k-${r[2]}">${r[2]}</span></td><td>${r[3]}</td><td>${used.has(r[0])?'<span class="badge y">موجود</span>':''}</td></tr>`));
 else if(refTab==='cn2')h=T(['Pin','الإشارة','الوظيفة'],CN2.map(r=>`<tr><td class="mono">${r[0]}</td><td class="mono">${r[1]}</td><td>${r[2]}</td></tr>`))+'<p class="hint">الإنكودر في محرك ECMA-C2 تسلسلي 20 bit (160000 نبضة في اللفة بعد التقسيم). لو الكابل فصل وقت التشغيل يظهر AL011 ومحتاج Power cycle.</p>';
 else if(refTab==='cn3')h=T(['Pin','الإشارة','الوظيفة'],CN3.map(r=>`<tr><td class="mono">${r[0]}</td><td class="mono">${r[1]}</td><td>${r[2]}</td></tr>`))+'<p class="hint">ظبط P3-00 و P3-01 و P3-02 زي الـ PLC. مع RS-485 ركّب مقاومة 120Ω في آخر الخط.</p>';
 else if(refTab==='pwr')h=T(['الأطراف','الدور','ملاحظات'],PWRT.map(r=>`<tr><td class="mono">${r[0]}</td><td>${r[1]}</td><td>${r[2]}</td></tr>`))+'<p class="hint">رتّب التشغيل: التحكم L1C L2C الأول، وبعدين R S T. ولو هتفصل، استنى لمبة CHARGE تطفي قبل ما تلمس الأطراف.</p>';
 else if(refTab==='di')h=T(['الكود','الاسم','الوظيفة'],Object.entries(DIF).filter(([k])=>+k).map(([k,v])=>`<tr><td class="mono">0x${(+k).toString(16).padStart(2,'0').toUpperCase()}</td><td class="mono">${v[0]}</td><td>${v[1]}</td></tr>`))+'<p class="hint">الكود في P2-10 لـ P2-17: <code>0x1xx</code> يعني Normally Open و <code>0x0xx</code> يعني Normally Closed. الحماية (EMGS, NL, PL) بتبقى NC علشان لو السلك اتقطع الماكينة تقف.</p>';
 else if(refTab==='do')h=T(['الكود','الاسم','الوظيفة'],Object.entries(DOF).filter(([k])=>+k).map(([k,v])=>`<tr><td class="mono">0x${(+k).toString(16).padStart(2,'0').toUpperCase()}</td><td class="mono">${v[0]}</td><td>${v[1]}</td></tr>`))+'<p class="hint">الكود في P2-18 لـ P2-22. ALRM بيتعمل عادة <code>0x007</code> (NC) علشان الخرج يبقى مقفول طول ما مفيش إنذار.</p>';
 else if(refTab==='mon')h=T(['P0-02','على الشاشة','المتغير','الوحدة'],MONS.map((m,i)=>`<tr><td class="mono">${i}</td><td class="mono">${m[0]}</td><td>${m[1]}</td><td>${m[2]}</td></tr>`))+'<p class="hint">في وضع المراقبة دوس MODE وبعدين ▲ أو ▼ تقلّب بين المتغيرات، واسم المتغير يظهر ثانية قبل القيمة. SHIFT بيقلّب بين الخانات العالية والواطية للأرقام الكبيرة.</p>';
 else h=`<div class="mguide">${MODEGUIDE.map(g=>`<div class="card"><h4>${g[0]}</h4><ol>${g[1].map(r=>`<li><code dir="ltr">${r[0]}</code> ${r[1]}</li>`).join('')}</ol><p class="hint" style="margin:6px 0 0">${g[2]}</p></div>`).join('')}</div>`;
 $('#refBody').innerHTML=h;
}
function updatePTable(force){
 $('#ptable').querySelectorAll('[data-c]').forEach(el=>{
  if(!force&&document.activeElement===el)return;
  const d=DEF[el.dataset.c],v=getP(d.c);const s=el.tagName==='SELECT'?String(v):fmtParam(d,v);
  if(el.value!==s)el.value=s;
  el.closest('tr').classList.toggle('changed',!d.ro&&!d.dyn&&S.P[d.c]!==d.d);
 });
}

/* ---------------- exercises ---------------- */
const rpmNow=()=>X.wf*S.dirS/RPM;
const EX=[
 {t:'القياس بالملتيميتر',d:'في لوحة التوصيل دوس "الملتيميتر"، وحط المجس الأحمر على طرف والأسود على طرف تاني. الملتيميتر بيقيس على حسب الأسلاك اللي انت موصلها.',s:[
  ['قيس 230V AC بين L و N',()=>FL.m230],
  ['قيس 24V DC بين +24V و 0V',()=>FL.m24],
  ['قيس مدخل DI مفتوح بالنسبة لـ 0V: حوالي 22.8V (لما تقفل المفتاح يبقى 0)',()=>FL.mDI],
  ['اطفي البريكر وجرّب الصفارة (Ω) على سلك موصل',()=>FL.mOhm]]},
 {t:'التوصيل بإيدك: من الكهرباء لحد النبضات',d:'شغّل "التوصيل بإيدك" في لوحة التوصيل، واسحب السلك من طرف لطرف. اضغط على أي سلك عشان تشيله.',s:[
  ['شغّل التوصيل التفاعلي',()=>S.wiring],
  ['L على L1C و N على L2C وشغّل البريكر Q1: الشاشة تنور',()=>S.wiring&&W.ctl],
  ['L و N على R و S: الكهرباء الرئيسية توصل',()=>S.wiring&&W.main],
  ['المحرك U-U و V-V و W-W والأرضي، والإنكودر في CN2',()=>S.wiring&&W.motorOK&&W.peOK&&W.encOK],
  ['+24V على COM+ و 0V على COM−',()=>S.wiring&&W.comOK&&W.raw('COMN','M0V')],
  ['الطوارئ ES بين DI8 و 0V، و NL على DI6، و PL على DI7',()=>S.wiring&&wDev('ES','DI8')&&wDev('LSN','DI6')&&wDev('LSP','DI7')],
  ['دوس الطوارئ: تظهر AL013، ورجّعها',()=>FL.al13w],
  ['مفتاح S1 بين DI1 و 0V، اقفله: السيرفو يبقى ON',()=>S.wiring&&wDev('S1','DI1')&&X.son],
  ['لمبة H1 على DO1 (SRDY): +24V ← H1 ← DO1+، و DO1− على 0V، واللمبة تنور',()=>S.wiring&&W.lamps.H1&&wLampDO('H1',1)],
  ['PLC: Y0 على PULSE و /PULSE، و Y1 على SIGN و /SIGN، وابعت نبضات: المحرك يلف',()=>FL.wPulse]]},
 {t:'أول تشغيل: Servo ON من السوفت و JOG',d:'من غير أي سلك: شغّل السيرفو بـ P2-30 = 1، وبعدين ادخل P4-05 واعمل JOG من الكيباد.',s:[
  ['MODE ← SHIFT لحد P2 ← ▲ لحد P2-30 ← SET ← خليها 1 ← SET',()=>S.P['P2-30']===1&&X.son],
  ['ادخل P4-05، اكتب 100 واضغط SET لحد ما تظهر JOG',()=>FL.jogMode&&S.P['P4-05']===100],
  ['امسك ▲: المحرك يلف CCW بـ 100 r/min',()=>FL.jogU],
  ['امسك ▼: يلف CW بـ 100 r/min',()=>FL.jogD],
  ['اخرج بـ MODE ورجّع P2-30 = 0',()=>FL.jogU&&S.P['P2-30']===0&&S.ui.mode!=='jog']]},
 {t:'الطوارئ وحساسات النهاية (NC)',d:'DI6 و DI7 و DI8 متوصلين كـ NC (القيمة 0x0022 و 0x0023 و 0x0021 من غير 1 في الأول). يعني لو السلك اتقطع الدرايف يقف.',s:[
  ['افتح DI8 (زر الطوارئ): تظهر AL013',()=>FL.al13],
  ['اقفل DI8: الإنذار يتمسح وحده',()=>FL.al13&&S.alarm!==13&&diContact(8)],
  ['افتح DI7 (PL): تظهر AL015، وارجّعه',()=>FL.w15],
  ['خلي P2-17 = 0 وافتح DI8: مفيش إنذار لأن EMGS اتلغت',()=>S.P['P2-17']===0&&!diContact(8)&&S.ctl&&!S.alarm],
  ['رجّع P2-17 = 0x0021 واقفل DI8',()=>FL.emgsOff&&S.P['P2-17']===0x21&&diContact(8)]]},
 {t:'وضع السرعة بسرعات داخلية',d:'P1-01 = 0x1002 يعني وضع S والـ U = 1 بيرجّع الـ DI لافتراضي وضع السرعة (DI3 = SPD0، DI4 = SPD1). التسارع لـ 500 r/min هياخد 500/3000 × P1-34.',s:[
  ['السيرفو OFF، وخلي P1-01 = 0x1002',()=>S.P['P1-01']===0x1002],
  ['اطفي التحكم وولّعها: الوضع يبقى S',()=>S.mode===2],
  ['P1-09 = 5000 (يعني 500.0 r/min) و P1-34 = 1000',()=>S.P['P1-09']===5000&&S.P['P1-34']===1000],
  ['اقفل DI1 (SON) و DI3 (SPD0): المحرك يوصل 500 r/min',()=>FL.s500]]},
 {t:'أمر سرعة أنالوج V-REF',d:'في وضع S ومن غير SPD0 و SPD1، السرعة = V-REF × P1-40 ÷ 10.',s:[
  ['وضع S شغّال و DI3 و DI4 مفتوحين',()=>X.cm==='S'&&!X.fn[0x14]&&!X.fn[0x15]&&S.mode===2],
  ['SON و V-REF = 5V: السرعة حوالي 1500 r/min',()=>FL.a1500],
  ['غيّر P1-40 لـ 2000: نفس الـ 5V تدي 1000 r/min',()=>FL.a1000]]},
 {t:'الجير الإلكتروني: 10000 نبضة = لفة',d:'الإنكودر 160000 نبضة في اللفة. عشان 10000 نبضة من PLC تعمل لفة: N/M = 160000/10000 = 16، يعني P1-44 = 16 و P1-45 = 1.',s:[
  ['رجّع الوضع PT: P1-01 = 0x1000 ثم Power cycle',()=>S.mode===0&&(S.P['P1-01']&0xFF)===0],
  ['السيرفو OFF، P1-44 = 16 و P1-45 = 1',()=>S.P['P1-44']===16&&S.P['P1-45']===1],
  ['SON (DI1) وابعت 10000 نبضة: المحرك يلف لفة واحدة بالظبط',()=>FL.gear1]]},
 {t:'ضبط الجين مع حمل تقيل',d:'لو قصور الحمل 10 أضعاف و P1-37 لسه 1.0، الاستجابة هتبقى بطيئة والخطأ كبير. الضبط الشبه تلقائيًا بيحسب القصور ويحط الجين.',s:[
  ['خلي قصور الحمل ÷ المحرك = 10 أو أكتر',()=>S.ratio>=10],
  ['P2-32 = 2 (شبه تلقائيًا)',()=>S.P['P2-32']===2],
  ['حرّك المحرك رايح جاي (JOG أو سرعة) لحد ما P2-33 تبقى 1',()=>S.P['P2-33']===1],
  ['P1-37 بقت قريبة من القصور الحقيقي × 10',()=>S.P['P1-37']>=90&&Math.abs(S.P['P1-37']-S.ratio*10)<=S.ratio*1.2]]},
 {t:'فرامل المحور الرأسي',d:'لما السيرفو يفصل، الفرامل محتاجة وقت تقفل. P1-43 بيخلي المحرك ماسك الحمل لحد ما الفرامل تمسك.',s:[
  ['اختار المحور الرأسي وعلّم "المحرك بفرامل"',()=>S.load==='vert'&&S.brake],
  ['خلي أي DO = 0x0108 (BRKR)',()=>[1,2,3,4,5].some(i=>S.P[pc(2,17+i)]===0x108)],
  ['شغّل SON وطفيه بـ P1-43 = 0: لاحظ الحمل بينزل',()=>FL.dropBad],
  ['خلي P1-43 = 50 وكرر: الحمل ميتحركش أكتر من 0.2 مم',()=>FL.dropOk]]},
 {t:'وضع PR: مواضع داخلية',d:'PR بينفّذ موضع من P1-15… لما CTRG يطلع. POS0..POS2 بيختاروا الموضع (000 = الموضع 1).',s:[
  ['P1-01 = 0x1001 ثم Power cycle',()=>S.mode===1],
  ['P1-33 = 1 (incremental) و P1-15 = 5 و P2-36 = 600',()=>S.P['P1-33']===1&&S.P['P1-15']===5&&S.P['P2-36']===600],
  ['SON واقفل DI2 (CTRG) وافتحه: المحرك يلف 5 لفات',()=>FL.pr5]]},
 {t:'وضع العزم',d:'في وضع T، العزم = T-REF × P1-41 ÷ 10 %، والسرعة محدودة بـ P1-55.',s:[
  ['P1-01 = 0x1003 ثم Power cycle، والحمل سير ناقل',()=>S.mode===3&&S.load==='conv'],
  ['SON و T-REF = 3V: العزم حوالي 30% والسير بيسرّع',()=>FL.t30],
  ['P1-55 = 1000: السرعة تقف عند 1000 r/min',()=>FL.t1000]]},
 {t:'الريجين ومقاومة الفرملة',d:'لما الحمل التقيل يهدّي، الطاقة بترجع على الـ DC bus. من غير مقاومة الجهد يعلى ويطلع إنذار.',s:[
  ['طارة بقصور 30 ضعف أو أكتر',()=>S.load==='disk'&&S.ratio>=30],
  ['شيل الجمبر (من غير مقاومة)',()=>S.regen==='none'],
  ['شغّل 3000 r/min (مثلًا JOG بـ P4-05 = 3000) ووقّف: تظهر AL005',()=>FL.al5],
  ['رجّع الجمبر ووقّف من 3000 من غير إنذار',()=>FL.regenOk]]},
];
const EXS=EX.map(e=>e.s.map(()=>false));
function buildEx(){
 $('#exList').innerHTML=EX.map((e,i)=>`<details class="ex" id="ex${i}"><summary><span>${i+1}. ${e.t}</span><span class="cnt" id="exc${i}"></span></summary><div class="body"><p>${e.d}</p><ol>${e.s.map((s,j)=>`<li id="ex${i}_${j}">${s[0]}</li>`).join('')}</ol></div></details>`).join('');
}
function updateFlags(){
 const r=rpmNow();
 if(S.ui.mode==='jog'&&X.son&&S.P['P4-05']===100){if(S.ui.jogDir>0&&Math.abs(r-100)<3)FL.jogU=true;if(S.ui.jogDir<0&&Math.abs(r+100)<3)FL.jogD=true;}
 if(X.warnPL)FL.w15=true;
 if(S.P['P2-17']===0&&!diContact(8)&&S.ctl&&!S.alarm)FL.emgsOff=true;
 if(X.son&&X.cm==='S'&&X.fn[0x14]&&!X.fn[0x15]&&S.P['P1-09']===5000&&Math.abs(r-500)<5)FL.s500=true;
 if(X.son&&X.cm==='S'&&!X.fn[0x14]&&!X.fn[0x15]){if(S.P['P1-40']===3000&&Math.abs(S.vref-5)<0.06&&Math.abs(r-1500)<20)FL.a1500=true;if(S.P['P1-40']===2000&&Math.abs(S.vref-5)<0.06&&Math.abs(r-1000)<15)FL.a1000=true;}
 if(X.son&&X.cm==='T'&&S.load==='conv'){const tq=X.Ta/MOT().Tn*100;if(Math.abs(tq-30)<3&&Math.abs(r)<S.P['P1-55']*0.9&&Math.abs(S.tref-3)<0.06)FL.t30=true;if(S.P['P1-55']===1000&&Math.abs(r-1000)<20)FL.t1000=true;}
 if(FL.prDone){const d=FL.prDone;if(S.mode===1&&S.P['P1-15']===5&&d.n===1&&Math.abs(d.dist-5*ENC)<200&&X.inPos)FL.pr5=true;}
 // gear: burst bookkeeping
 const g=S.gen;
 if(g.burstN===10000&&g.left===0&&g.burstFb!=null&&X.son&&Math.abs(X.posCmd-X.posFb)<50&&Math.abs(X.w)<1){const d=Math.abs(X.posFb-g.burstFb);if(S.P['P1-44']===16&&S.P['P1-45']===1&&Math.abs(d-ENC)<200)FL.gear1=true;g.burstFb=null;}
 // brake drop
 if(S.load==='vert'&&S.brake){
  if(X.son){FL.dropRef={h:X.hgt,t:null};}
  else if(FL.dropRef&&FL.dropRef.t===null)FL.dropRef.t=performance.now();
  if(FL.dropRef&&FL.dropRef.t&&performance.now()-FL.dropRef.t>800){const drop=FL.dropRef.h-X.hgt;if(S.P['P1-43']===0&&drop>0.3)FL.dropBad=true;if(S.P['P1-43']>=50&&Math.abs(drop)<=0.2&&X.brkRel===0)FL.dropOk=true;FL.dropRef=null;}
 }
 // regen
 if(Math.abs(r)>2800&&S.ratio>=30&&S.load==='disk'&&!FL.fast)FL.fast={reg:S.regen,ok:true};
 if(FL.fast&&S.regen!==FL.fast.reg)FL.fast.ok=false;
 if(FL.fast&&Math.abs(r)<30){if(FL.fast.reg!=='none'&&S.regen!=='none'&&!S.alarm)FL.regenOk=FL.fast.ok&&FL.al5;FL.fast=null;}
 if(S.alarm&&FL.fast)FL.fast.ok=false;
 // semi-auto tuning
 const P=S.P;
 if(P['P2-32']>0&&X.son){
  if(P['P2-32']===1||P['P2-33']===0){P['P1-37']=clamp(Math.round(X.jest*10),0,2000);}
  if(P['P2-32']===2&&P['P2-33']===0&&X.tuneT>2.5&&Math.abs(X.jest-S.ratio)<0.05*Math.max(1,S.ratio)){P['P2-33']=1;log(`الضبط الشبه تلقائيًا خلص: P1-37 = ${P['P1-37']}`);}
 }
}
function updateEx(){
 EX.forEach((e,i)=>{let n=0;e.s.forEach((s,j)=>{if(!EXS[i][j]){try{if(s[1]())EXS[i][j]=true;}catch(_){}}if(EXS[i][j])n++;$(`#ex${i}_${j}`).classList.toggle('ok',EXS[i][j]);});
  $('#exc'+i).textContent=`${n}/${e.s.length}`;$('#ex'+i).classList.toggle('done',n===e.s.length);});
}

/* ---------------- status ---------------- */
function vibrating(){if(!X.son)return false;let s=0,s2=0,flips=0,prev=0;const n=150;for(let j=1;j<n;j++){const a=SC.buf[2][(SC.i-j+SC.n)%SC.n],b=SC.buf[2][(SC.i-j-1+SC.n)%SC.n],d=a-b;s+=a;s2+=a*a;if(d*prev<0)flips++;if(d)prev=d;}const m=s/n,sd=Math.sqrt(Math.max(0,s2/n-m*m));return sd>25&&flips>40;}
function updateStatus(){
 const m=MOT(),r=rpmNow(),gear=X.gear||S.P['P1-44']/S.P['P1-45'];
 $('#mSpd').firstChild.nodeValue=Math.round(r);
 $('#mTq').firstChild.nodeValue=Math.round(X.Ta/m.Tn*100);
 $('#mI').firstChild.nodeValue=X.I.toFixed(2);
 $('#mBus').firstChild.nodeValue=Math.round(X.vbus);
 $('#mPos').firstChild.nodeValue=Math.round(X.posFb/gear).toLocaleString('en-US');
 $('#mErr').firstChild.nodeValue=Math.round((X.posCmd-X.posFb)/gear).toLocaleString('en-US');
 $('#mRev').firstChild.nodeValue=(X.posFb/ENC).toFixed(3);
 $('#mHeat').firstChild.nodeValue=Math.round(X.heat*100);
 const pills=[[S.ctl?'كنترول ON':'كنترول OFF',S.ctl?'on':''],[X.srdy?'SRDY':'غير جاهز',X.srdy?'on':''],[X.son?'SERVO ON':'SERVO OFF',X.son?'on':''],
  [S.alarm?'AL'+String(S.alarm).padStart(3,'0'):X.warnNL||X.warnPL?'حد نهاية':'لا يوجد إنذار',S.alarm?'bad':X.warnNL||X.warnPL?'warn':''],
  ['وضع '+X.cm,''],[X.inPos?'TPOS':'',X.inPos?'on':''],[X.tql?'حد العزم':'',X.tql?'warn':''],
  [S.brake?(X.brkRel>0.5?'الفرامل مفكوكة':'الفرامل ماسكة'):'',S.brake?(X.brkRel>0.5?'on':'warn'):''],[X.chop?'الريجين يعمل':'',X.chop?'warn':''],[vibrating()?'المحرك يهتز — الجين عالٍ':'',vibrating()?'bad':'']].filter(p=>p[0]);
 const h=pills.map(p=>`<span class="pill ${p[1]}">${p[0]}</span>`).join('');
 if($('#pills').innerHTML!==h)$('#pills').innerHTML=h;
 const pend=(S.P['P1-01']&0xFF)!==S.mode;
 $('#chipMode').textContent=MODES[S.mode]+(pend?' → '+MODES[S.P['P1-01']&0xFF]+' بعد Power cycle':'');
 $('#chipSon').textContent=X.son?'ON':'OFF';
 $('#chipAl').textContent=!S.ctl?'مطفأ':S.alarm?'AL'+String(S.alarm).padStart(3,'0'):X.warnNL||X.warnPL?'حد نهاية':'جاهز';
 $('#chargeLed').classList.toggle('on',X.vbus>50);
 ['tL1C','tL2C'].forEach(id=>$('#'+id).classList.toggle('live',S.ctl));
 ['tR','tS','tT'].forEach(id=>$('#'+id).classList.toggle('live',S.main));
 ['tU','tV','tW'].forEach(id=>$('#'+id).classList.toggle('wired',!S.fault.swap));
 $('#jumper').classList.toggle('no',S.regen!=='int');
 $('#cn2').classList.toggle('bad',S.fault.enc);$('#cn2').textContent=S.fault.enc?'CN2 مفصول':'CN2 ENC';
 $('#ledCtl').classList.toggle('on',S.ctl);$('#swCtl').setAttribute('aria-pressed',String(S.ctl));$('#swMain').setAttribute('aria-pressed',String(S.main));$('#ledMain').classList.toggle('on',S.main);
}

/* ---------------- interactive wiring board ---------------- */
const W={wires:[],breaker:false,dev:{S1:false,S2:false,S3:false,S4:false,B1:false,ES:false,LSN:false,LSP:false},di:[],ctl:false,main:false,psu:false,
 pulseOK:false,signPol:0,potOK:false,encOK:false,swap:false,motorOpen:true,motorOK:false,peOK:false,comOK:false,lamps:{H1:false,H2:false},
 same:()=>false,raw:()=>false,drag:null,sel:null,B1down:false,trip:''};
const TER=[];
function tp(id,x,y,lbl,kind,side){TER.push({id,x,y,lbl,kind,side});}
// top row: terminals on the bottom edge, wires go down into duct H1
tp('L',115,176,'L','L','dn');tp('N',160,176,'N','N','dn');tp('PE',205,176,'PE','PE','dn');
tp('P24',310,176,'+24V','P24','dn');tp('M0V',365,176,'0V','M0V','dn');
tp('Y0P',450,176,'Y0+','pul','dn');tp('Y0N',495,176,'Y0−','pulN','dn');tp('Y1P',540,176,'Y1+','pul','dn');tp('Y1N',585,176,'Y1−','pulN','dn');
tp('WIP',690,176,'2','sig','dn');tp('PGND',740,176,'1','sig','dn');
tp('MU',925,176,'U','mU','dn');tp('MV',970,176,'V','mV','dn');tp('MW',1015,176,'W','mW','dn');tp('MPE',1060,176,'PE','PE','dn');tp('ENC',1108,176,'ENC','enc','dn');
// drive top edge: wires go up into duct H1
[['L1C','L1C','ac'],['L2C','L2C','ac'],['R','R','ac'],['S','S','ac'],['T','T','ac'],['DPE','PE','PE'],['DU','U','mU'],['DV','V','mV'],['DW','W','mW'],['DPE2','PE','PE']].forEach(([id,l,k],i)=>tp(id,290+i*48+(i>=6?28:0),282,l,k,'up'));
tp('CN2',840,282,'CN2','enc','up');
// CN1 strip on the drive bottom edge: wires go down into duct H2
const CN1L=[['COMP','COM+',11],['DI1','DI1',9],['DI2','DI2',10],['DI3','DI3',34],['DI4','DI4',8],['DI5','DI5',33],['DI6','DI6',32],['DI7','DI7',31],['DI8','DI8',30],['COMN','COM−',14]];
const CN1R=[['DO1P','DO1+',7],['DO1N','DO1−',6],['DO2P','DO2+',5],['DO2N','DO2−',4],['PULSE','PULSE',43],['NPULSE','/PULSE',41],['SIGN','SIGN',36],['NSIGN','/SIGN',37],['VREF','V-REF',42],['GND','GND',44]];
CN1L.concat(CN1R).forEach(([id,l,pin],i)=>tp(id,272+i*29.5,566,`${l} ${pin}`,id==='COMP'?'P24':id==='COMN'?'M0V':/PULSE|SIGN/.test(id)?(id[0]==='N'?'pulN':'pul'):/VREF|GND/.test(id)?'sig':'ctl','dn'));
// operator door / field devices: terminals on top edge, wires go up into duct H2
const FDEV=[['S1','S1 · SON','sw'],['S2','S2','sw'],['S3','S3','sw'],['S4','S4','sw'],['B1','B1 · ARST','pb'],['ES','طوارئ','es'],['LSN','حد تحت NL','ls'],['LSP','حد فوق PL','ls'],['H1','لمبة H1','lamp'],['H2','لمبة H2','lamp']];
FDEV.forEach((d,i)=>{const x0=62+i*110,y0=672;d.push(x0,y0);tp(d[0]+'a',x0+28,y0,'1','dev','up');tp(d[0]+'b',x0+72,y0,'2','dev','up');});
const TBY=Object.fromEntries(TER.map(t=>[t.id,t]));
const WCOL={L:'#7b3f12',N:'#1f5fbf',PE:'#2e9c3a',P24:'#d62f2f',M0V:'#20307a',mU:'#c8261c',mV:'#f2f2ee',mW:'#1b1b1b',enc:'#6b5aa8',pul:'#0d8a8a',pulN:'#7fcfcf',sig:'#8e959b'};
const WPRI=['L','N','PE','P24','M0V','mU','mV','mW','enc','pul','pulN','sig'];
const wKind=(a,b)=>{const ka=TBY[a].kind,kb=TBY[b].kind;for(const k of WPRI)if(ka===k||kb===k)return k;return 'ctl';};
const wireCol=(a,b)=>WCOL[wKind(a,b)]||'#e8870c';
const WNAME={L:'فاز L',N:'نيوترال N',PE:'أرضي',P24:'+24V',M0V:'0V',mU:'محرك U',mV:'محرك V',mW:'محرك W',enc:'كابل إنكودر',pul:'نبضات +',pulN:'نبضات −',sig:'أنالوج',ctl:'إشارة تحكم'};
const wLbl=id=>{const t=TBY[id];if(t.kind==='dev'){const d=FDEV.find(f=>id.startsWith(f[0])&&id.length===f[0].length+1);return d[0]+'.'+t.lbl;}const grp={L:'X1:',N:'X1:',PE:'X1:',P24:'PS:',M0V:'PS:',Y0P:'PLC:',Y0N:'PLC:',Y1P:'PLC:',Y1N:'PLC:',WIP:'R1:',PGND:'R1:',MU:'M1:',MV:'M1:',MW:'M1:',MPE:'M1:',ENC:'M1:'}[id]||'';return grp+t.lbl.split(' ')[0];};
function uf(links){const p={};TER.forEach(t=>p[t.id]=t.id);const f=a=>{while(p[a]!==a){p[a]=p[p[a]];a=p[a];}return a;};links.forEach(([a,b])=>{p[f(a)]=f(b);});return (a,b)=>f(a)===f(b);}
function wEval(){
 const raw=uf(W.wires);
 const v=S.load==='vert';
 const lsN=v?!!X.limLo:W.dev.LSN,lsP=v?!!X.limHi:W.dev.LSP;
 const links=W.wires.slice();
 ['S1','S2','S3','S4','B1'].forEach(d=>{if(W.dev[d])links.push([d+'a',d+'b']);});
 if(!W.dev.ES)links.push(['ESa','ESb']);if(!lsN)links.push(['LSNa','LSNb']);if(!lsP)links.push(['LSPa','LSPb']);
 const same=uf(links);W.same=same;W.raw=raw;
 if(W.breaker){
  const ok=new Set(['L','N','L1C','L2C','R','S','T']);let bad='';
  if(same('L','N'))bad='قصر بين L و N';
  else if(same('L','PE')||same('N','PE')||same('L','DPE')||same('N','DPE'))bad='الفاز لابس في الأرضي';
  else for(const t of TER){if(ok.has(t.id))continue;if(same(t.id,'L')||same(t.id,'N')){bad=`220V على طرف ${wLbl(t.id)}`;break;}}
  if(bad){W.breaker=false;W.trip=bad;log(`البريكر Q1 فصل: ${bad}`,'a');saveW();}
 }
 const ac=W.breaker;
 W.ctl=ac&&((same('L1C','L')&&same('L2C','N'))||(same('L1C','N')&&same('L2C','L')));
 const rst=['R','S','T'];W.main=ac&&rst.some(x=>same(x,'L'))&&rst.some(x=>same(x,'N'));
 const s24=same('P24','M0V');
 if(s24&&ac&&!W.short24)log('قصر على الـ 24V — القوى سبلاي فصل لحد ما تشيل القصر','a');
 W.short24=s24;W.psu=ac&&!s24;
 W.comOK=W.psu&&same('COMP','P24');
 for(let i=1;i<=8;i++)W.di[i]=W.comOK&&same('DI'+i,'M0V');
 const D=['DU','DV','DW'],Mo=['MU','MV','MW'];const map=D.map(d=>Mo.findIndex(m=>raw(d,m)));
 W.motorOpen=map.some(x=>x<0)||new Set(map).size<3;
 W.motorOK=!W.motorOpen&&map.every((x,i)=>x===i);W.swap=!W.motorOpen&&!W.motorOK;
 W.peOK=raw('MPE','DPE2')||raw('MPE','DPE')||raw('MPE','PE');
 W.encOK=raw('CN2','ENC');
 W.pulseOK=(raw('PULSE','Y0P')&&raw('NPULSE','Y0N'))||(raw('PULSE','Y0N')&&raw('NPULSE','Y0P'));
 W.signPol=raw('SIGN','Y1P')&&raw('NSIGN','Y1N')?1:raw('SIGN','Y1N')&&raw('NSIGN','Y1P')?-1:0;
 W.potOK=raw('WIP','VREF')&&raw('PGND','GND');
 const sink=t=>same(t,'M0V')||[1,2].some(x=>same(t,`DO${x}P`)&&same(`DO${x}N`,'M0V')&&X.doOut[x]);
 ['H1','H2'].forEach(h=>{W.lamps[h]=W.psu&&((same(h+'a','P24')&&sink(h+'b'))||(same(h+'b','P24')&&sink(h+'a')));});
}
const wDev=(d,di)=>(W.raw(d+'a',di)&&W.raw(d+'b','M0V'))||(W.raw(d+'b',di)&&W.raw(d+'a','M0V'));
const wLampDO=(h,x)=>((W.raw(h+'a','P24')&&W.raw(h+'b',`DO${x}P`))||(W.raw(h+'b','P24')&&W.raw(h+'a',`DO${x}P`)))&&W.raw(`DO${x}N`,'M0V');
function wApply(){
 wEval();
 if(W.ctl!==S.ctl)setCtl(W.ctl);
 if(W.main!==S.main)setMain(W.main);
 S.fault.enc=!W.encOK;S.fault.swap=W.swap;
}
function saveW(){try{localStorage.setItem('servoLabWiring',JSON.stringify({on:S.wiring,wires:W.wires,breaker:W.breaker}));}catch(_){}}
function loadW(){try{const o=JSON.parse(localStorage.getItem('servoLabWiring')||'null');if(o&&Array.isArray(o.wires)){W.wires=o.wires.filter(w=>TBY[w[0]]&&TBY[w[1]]);W.breaker=!!o.breaker;return !!o.on;}}catch(_){}return false;}
const AUTO=[['L','L1C'],['N','L2C'],['L1C','R'],['L2C','S'],['PE','DPE'],['DU','MU'],['DV','MV'],['DW','MW'],['DPE2','MPE'],['CN2','ENC'],['P24','COMP'],['M0V','COMN'],
 ['DI1','S1a'],['DI2','S2a'],['DI3','S3a'],['DI4','S4a'],['DI5','B1a'],['DI8','ESa'],['DI6','LSNa'],['DI7','LSPa'],
 ['S1b','S2b'],['S2b','S3b'],['S3b','S4b'],['S4b','B1b'],['B1b','COMN'],['ESb','LSNb'],['LSNb','LSPb'],['LSPb','COMN'],
 ['Y0P','PULSE'],['Y0N','NPULSE'],['Y1P','SIGN'],['Y1N','NSIGN'],['WIP','VREF'],['PGND','GND'],
 ['P24','H1a'],['H1b','DO1P'],['DO1N','COMN'],['H1a','H2a'],['H2b','DO2P'],['DO2N','DO1N']];
const board=()=>$('#board');
function svgPt(e){const b=board(),p=b.createSVGPoint();p.x=e.clientX;p.y=e.clientY;return p.matrixTransform(b.getScreenCTM().inverse());}
function wirePath(x1,y1,x2,y2){return `M${x1},${y1} L${x2},${y2}`;}
function nearest(p,r=16){let best=null,bd=r*r;for(const t of TER){const d=(t.x-p.x)**2+(t.y-p.y)**2;if(d<bd){bd=d;best=t.id;}}return best;}
const DUCT={H1:{y0:198,y1:258},H2:{y0:592,y1:650},VL:{x0:14,x1:52},VR:{x0:1148,x1:1186}};
const ductOf=t=>t.y<300?'H1':'H2';
function rpath(pts,r=7){
 let d=`M${pts[0][0]},${pts[0][1]}`;
 for(let i=1;i<pts.length-1;i++){const [x0,y0]=pts[i-1],[x1,y1]=pts[i],[x2,y2]=pts[i+1];
  const l1=Math.hypot(x1-x0,y1-y0),l2=Math.hypot(x2-x1,y2-y1),rr=Math.min(r,l1/2,l2/2);
  if(rr<0.5){d+=` L${x1},${y1}`;continue;}
  const ax=x1-(x1-x0)/l1*rr,ay=y1-(y1-y0)/l1*rr,bx=x1+(x2-x1)/l2*rr,by=y1+(y2-y1)/l2*rr;
  d+=` L${ax.toFixed(1)},${ay.toFixed(1)} Q${x1},${y1} ${bx.toFixed(1)},${by.toFixed(1)}`;}
 const e=pts[pts.length-1];return d+` L${e[0]},${e[1]}`;
}
function routeWires(){
 const cnt={},idx={};W.wires.forEach(([a,b])=>{cnt[a]=(cnt[a]||0)+1;cnt[b]=(cnt[b]||0)+1;});
 const off=id=>{idx[id]=(idx[id]||0)+1;const n=cnt[id],k=idx[id]-1;return (k-(n-1)/2)*5;};
 const H={H1:[],H2:[]},V={VL:[],VR:[]};
 const R=W.wires.map(([a,b],i)=>{
  const A=TBY[a],B=TBY[b],da=ductOf(A),db=ductOf(B),r={i,a,b,A,B,da,db,ax:A.x+off(a),bx:B.x+off(b)};
  if(da===db){r.h=[{x1:r.ax,x2:r.bx}];H[da].push(r.h[0]);}
  else{r.v=(r.ax+r.bx)<=(2400-r.ax-r.bx)?'VL':'VR';const vx=r.v==='VL'?DUCT.VL.x1:DUCT.VR.x0;r.h=[{x1:r.ax,x2:vx},{x1:vx,x2:r.bx}];H[da].push(r.h[0]);H[db].push(r.h[1]);r.vs={};V[r.v].push(r.vs);}
  return r;});
 for(const d of ['H1','H2']){
  const n=12,lanes=Array.from({length:n},()=>[]);
  H[d].sort((p,q)=>Math.abs(q.x2-q.x1)-Math.abs(p.x2-p.x1)).forEach(s=>{const lo=Math.min(s.x1,s.x2)-5,hi=Math.max(s.x1,s.x2)+5;
   let k=lanes.findIndex(L=>L.every(([a,b])=>hi<a||lo>b));
   if(k<0)k=lanes.reduce((m,L,j)=>L.length<lanes[m].length?j:m,0);lanes[k].push([lo,hi]);s.lane=k;});
  H[d].forEach(s=>s.y=DUCT[d].y0+7+s.lane*((DUCT[d].y1-DUCT[d].y0-14)/(n-1)));
 }
 for(const v of ['VL','VR'])V[v].forEach((s,k)=>s.x=DUCT[v].x0+6+(k%7)*((DUCT[v].x1-DUCT[v].x0-12)/6));
 return R.map(r=>{
  let pts;
  if(!r.v){const y=r.h[0].y;pts=[[r.ax,r.A.y],[r.ax,y],[r.bx,y],[r.bx,r.B.y]];}
  else{const y1=r.h[0].y,y2=r.h[1].y,x=r.vs.x;pts=[[r.ax,r.A.y],[r.ax,y1],[x,y1],[x,y2],[r.bx,y2],[r.bx,r.B.y]];}
  return {...r,pts};});
}
function terminalSVG(t){
 if(t.kind==='enc')return `<g class="term" id="tm_${t.id}"><rect x="${t.x-20}" y="${t.y-12}" width="40" height="24" rx="4" class="tb" fill="#1d2023" stroke="#666"/>${[0,1,2,3,4].map(k=>`<circle cx="${t.x-12+k*6}" cy="${t.y}" r="1.6" fill="#bbb"/>`).join('')}</g>`;
 return `<g class="term" id="tm_${t.id}"><rect x="${t.x-9}" y="${t.y-12}" width="18" height="24" rx="2.5" class="tb" fill="#ece6d4" stroke="#7a7466"/><circle cx="${t.x}" cy="${t.y}" r="5.6" fill="url(#screw)" stroke="#555" stroke-width=".8"/><line x1="${t.x-3.6}" y1="${t.y+1.8}" x2="${t.x+3.6}" y2="${t.y-1.8}" stroke="#3a3d40" stroke-width="1.6"/></g>`;
}
function ductSVG(x,y,w,h,horiz){
 let s=`<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="2" fill="#aab2b7" stroke="#7d868c"/>`;
 return s;
}
function ductFingers(x,y,w,h,horiz){
 let s='';const f=7,g=6;
 if(horiz){for(let xx=x+3;xx<x+w-f;xx+=f+g){s+=`<rect x="${xx}" y="${y}" width="${f}" height="7" fill="#d8dde0" stroke="#8d969c" stroke-width=".7"/><rect x="${xx}" y="${y+h-7}" width="${f}" height="7" fill="#d8dde0" stroke="#8d969c" stroke-width=".7"/>`;}}
 else{for(let yy=y+3;yy<y+h-f;yy+=f+g){s+=`<rect x="${x}" y="${yy}" width="7" height="${f}" fill="#d8dde0" stroke="#8d969c" stroke-width=".7"/><rect x="${x+w-7}" y="${yy}" width="7" height="${f}" fill="#d8dde0" stroke="#8d969c" stroke-width=".7"/>`;}}
 return s;
}
const CTRL='#2f7fe0';
function ctlTag(cx,y,txt){const w=txt.length*7+24,x=cx-w/2;return `<g pointer-events="none"><rect x="${x}" y="${y}" width="${w}" height="16" rx="8" fill="${CTRL}"/><circle cx="${x+w-9}" cy="${y+8}" r="3.2" fill="none" stroke="#fff" stroke-width="1.3"/><circle cx="${x+w-9}" cy="${y+8}" r="1" fill="#fff"/><text x="${x+(w-12)/2}" y="${y+12}" text-anchor="middle" class="tg" fill="#fff">${txt}</text></g>`;}
function viewTag(cx,y,txt){const w=txt.length*7+24,x=cx-w/2;return `<g pointer-events="none"><rect x="${x}" y="${y}" width="${w}" height="16" rx="8" fill="#ffffff" stroke="#7d868c"/><ellipse cx="${x+w-10}" cy="${y+8}" rx="4.5" ry="3" fill="none" stroke="#46535b" stroke-width="1.1"/><circle cx="${x+w-10}" cy="${y+8}" r="1.3" fill="#46535b"/><text x="${x+(w-14)/2}" y="${y+12}" text-anchor="middle" class="tg" fill="#2a3338">${txt}</text></g>`;}
function buildBoard(){
 const blk=(x,y,w,h,fill,title,sub='')=>`<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="7" fill="${fill}" stroke="#00000066"/><text x="${x+w/2}" y="${y+19}" text-anchor="middle" class="bt" fill="#fff">${title}</text>${sub?`<text x="${x+w/2}" y="${y+35}" text-anchor="middle" class="st" fill="#c3ccd2">${sub}</text>`:''}`;
 let h=`<defs><radialGradient id="screw" cx=".4" cy=".35"><stop offset="0" stop-color="#f4f5f6"/><stop offset="1" stop-color="#8b9095"/></radialGradient>
  <pattern id="perf" width="14" height="14" patternUnits="userSpaceOnUse"><circle cx="7" cy="7" r="1.6" fill="#b9c0c4"/></pattern>
  <filter id="glow" x="-1" y="-1" width="3" height="3"><feGaussianBlur stdDeviation="5" result="b"/><feMerge><feMergeNode in="b"/><feMergeNode in="SourceGraphic"/></feMerge></filter>
  <radialGradient id="knob" cx=".4" cy=".35"><stop offset="0" stop-color="#5a6066"/><stop offset="1" stop-color="#16181a"/></radialGradient>
  <radialGradient id="mush" cx=".4" cy=".35"><stop offset="0" stop-color="#ff6a5a"/><stop offset="1" stop-color="#a5150b"/></radialGradient></defs>`;
 // cabinet back plate + door strip
 h+=`<rect x="0" y="0" width="1200" height="660" fill="#d3d8db"/><rect x="0" y="0" width="1200" height="660" fill="url(#perf)"/><rect x="4" y="4" width="1192" height="652" rx="6" fill="none" stroke="#9aa3a8" stroke-width="2"/>`;
 h+=`<rect x="0" y="660" width="1200" height="200" fill="#c4cace"/><rect x="0" y="660" width="1200" height="4" fill="#8f989e"/><text x="600" y="853" text-anchor="middle" class="st" fill="#46535b">باب اللوحة — أجهزة التشغيل والبيان</text>`;
 // ducts (base)
 h+=ductSVG(14,DUCT.H1.y0,1172,DUCT.H1.y1-DUCT.H1.y0)+ductSVG(14,DUCT.H2.y0,1172,DUCT.H2.y1-DUCT.H2.y0)+ductSVG(DUCT.VL.x0,DUCT.H1.y0,38,DUCT.H2.y1-DUCT.H1.y0)+ductSVG(DUCT.VR.x0,DUCT.H1.y0,38,DUCT.H2.y1-DUCT.H1.y0);
 // Q1 + X1
 h+=blk(64,14,170,176,'#3a4148','Q1 + X1 · 220V');
 h+=`<g id="brk"><rect x="78" y="44" width="52" height="96" rx="4" fill="#f1f2f0" stroke="#888"/><rect x="88" y="58" width="32" height="10" rx="2" fill="#d9dbd8"/><text x="104" y="66" text-anchor="middle" class="tg" fill="#333">C10</text><rect x="94" y="78" width="20" height="46" rx="3" fill="#2a2f33"/><rect id="brkLever" x="96" y="80" width="16" height="20" rx="2" fill="#d22"/><text x="104" y="140" text-anchor="middle" class="tg" fill="#1b2226" id="brkTxt">OFF</text></g>`;
 h+=`<rect x="72" y="38" width="64" height="112" rx="6" fill="none" stroke="${CTRL}" stroke-width="2" stroke-dasharray="5 3"/>`+ctlTag(185,112,'تحكم')+``;
 h+=`<text x="185" y="80" text-anchor="middle" class="st" fill="#e3e8eb">X1 ريشة</text>${''}<rect x="100" y="160" width="120" height="2" fill="#6d757b"/>`;
 // PSU
 h+=blk(272,14,130,176,'#3a4148','PS1','باور سبلاي 24V DC')+`<circle cx="337" cy="80" r="6" id="psuLed" fill="#444"/><text x="337" y="100" text-anchor="middle" class="tg" fill="#c3ccd2">DC OK</text><text x="337" y="134" text-anchor="middle" class="mt" fill="#e3e8eb">24V 2.5A</text>`;
 // PLC
 h+=blk(422,14,190,176,'#2d4f36','PLC','خرج نبضات Line driver')+`<text x="517" y="80" text-anchor="middle" class="tg" fill="#cfe6d4">Y0 = PULSE · Y1 = SIGN</text>`;
 for(let k=0;k<4;k++)h+=`<circle cx="${458+k*20}" cy="104" r="4" fill="#24342a" id="plcLed${k}"/>`;
 h+=`<text x="517" y="128" text-anchor="middle" class="tg" fill="#cfe6d4">PWR · RUN · Y0 · Y1</text>`;
 // potentiometer
 h+=blk(632,14,160,176,'#3a4148','R1','بوتنشيوميتر V-REF')+`<circle cx="712" cy="96" r="24" fill="url(#knob)" stroke="#000"/><line id="potInd" x1="712" y1="96" x2="712" y2="76" stroke="#ffb44d" stroke-width="3" stroke-linecap="round"/><text x="712" y="140" text-anchor="middle" class="mt" fill="#ffb44d" id="potV">0.00 V</text>`;
 // motor
 h+=blk(860,14,280,176,'#1f2326','M1','محرك ECMA-C20604RS')+`<rect x="930" y="58" width="150" height="56" rx="8" fill="#0f1113"/><rect x="902" y="78" width="28" height="16" fill="#a7adb2"/><circle id="mShaft" cx="1105" cy="86" r="0" fill="none"/><g id="mDisc"><circle cx="888" cy="86" r="20" fill="#5b646a" stroke="#333"/><rect x="886" y="68" width="4" height="12" fill="#ffb44d"/></g><text x="1005" y="92" text-anchor="middle" class="tg" fill="#8a9298">DELTA ECMA</text><text x="1000" y="140" text-anchor="middle" class="tg" fill="#c3ccd2" id="mRpmB">0 r/min</text>`;
 // drive
 h+=`<rect x="250" y="268" width="640" height="310" rx="8" fill="#24282c" stroke="#000"/><text x="370" y="352" text-anchor="middle" class="bt" fill="#fff">ASD-B2-0421-B</text><text x="370" y="372" text-anchor="middle" class="st" fill="#9aa3aa">درايف سيرفو 400W</text>`;
 
 h+=`<rect x="490" y="330" width="160" height="58" rx="5" fill="#1b2129" stroke="#3a4450"/><g id="bdDisp"></g><circle cx="505" cy="402" r="3.5" id="bdCharge" fill="#4a4f52"/><text x="514" y="405" class="tl" fill="#c3ccd2">CHARGE</text>`+viewTag(720,352,'بيان بس')+``;
 h+=`<rect x="258" y="430" width="624" height="144" rx="5" fill="#15181b"/><text x="570" y="447" text-anchor="middle" class="st" fill="#9aa3aa">CN1 — أطراف التحكم</text>`;
 // field devices (door)
 FDEV.forEach(([id,l,t,x0,y0])=>{h+=`<rect x="${x0}" y="${y0-16}" width="100" height="178" rx="6" fill="#e9ecee" stroke="#9aa3a8"/><text x="${x0+50}" y="${y0+44}" text-anchor="middle" class="st" fill="#1b2226">${l}</text><g id="sym${id}"></g>`;});
 // wires then duct fingers
 h+='<g id="wires"></g><g id="fingers">'+ductFingers(14,DUCT.H1.y0,1172,DUCT.H1.y1-DUCT.H1.y0,1)+ductFingers(14,DUCT.H2.y0,1172,DUCT.H2.y1-DUCT.H2.y0,1)+ductFingers(DUCT.VL.x0,DUCT.H1.y1,38,DUCT.H2.y0-DUCT.H1.y1,0)+ductFingers(DUCT.VR.x0,DUCT.H1.y1,38,DUCT.H2.y0-DUCT.H1.y1,0)+'</g>';
 h+='<g id="tags"></g><g id="probes"></g><path id="wtemp" fill="none" stroke="#e07b00" stroke-width="3.5" stroke-dasharray="7 5" stroke-linecap="round" style="display:none;pointer-events:none"/>';
 // terminals + labels
 TER.forEach(t=>{
  h+=terminalSVG(t);
  if(t.kind==='dev')h+=`<text x="${t.x}" y="${t.y+24}" text-anchor="middle" class="tl" fill="#46535b">${t.lbl}</text>`;
  else if(t.side==='dn'&&t.y<300)h+=`<text x="${t.x}" y="${t.y-17}" text-anchor="middle" class="tl" fill="#e9edf0">${t.lbl}</text>`;
  else if(t.side==='up')h+=`<text x="${t.x}" y="${t.y+27}" text-anchor="middle" class="tl" fill="#e9edf0">${t.lbl}</text>`;
  else{const [nm,pin]=t.lbl.split(' ');h+=`<text transform="translate(${t.x+4} ${t.y-17}) rotate(-90)" class="tl" fill="#e9edf0">${nm}<tspan fill="#8a949b"> ${pin}</tspan></text>`;
   if(/^DI\d$|^DO\dP$/.test(t.id))h+=`<text transform="translate(${t.x+4} ${t.y-80}) rotate(-90)" class="tl" id="fn_${t.id}" fill="#ffb44d"></text>`;}
 });
 // legend tags
 board().innerHTML=h;
 renderWires();renderBoardDyn(true);
}
let ROUTES=[];
function netNumbers(){const raw=uf(W.wires),num={},out={};let n=1;
 const pri=['L','N','PE','P24','M0V'];
 W.wires.forEach(([a])=>{const root=TER.find(t=>raw(t.id,a)).id;if(!(root in num))num[root]=n++;});
 W.wires.forEach(([a],i)=>{const root=TER.find(t=>raw(t.id,a)).id;let nm=pri.find(p=>raw(p,a));out[i]={n:num[root],nm:nm?{P24:'+24V',M0V:'0V'}[nm]||nm:null};});
 return out;}
function renderWires(){
 ROUTES=routeWires();const nn=netNumbers();
 const conn=new Set();W.wires.forEach(([a,b])=>{conn.add(a);conn.add(b);});
 let ws='',tg='';const tagged=new Set();
 ROUTES.forEach(r=>{const k=wKind(r.a,r.b),col=WCOL[k]||'#e8870c',d=rpath(r.pts),sw=k==='enc'?7:['L','N','PE','mU','mV','mW'].includes(k)?4.6:3.2;
  ws+=`<g class="wire"><path class="wh" data-w="${r.i}" d="${d}"/><path class="wo" d="${d}" stroke="#1a1d20" stroke-width="${sw+1.8}" fill="none" stroke-linecap="round" stroke-linejoin="round" pointer-events="none"/><path d="${d}" stroke="${col}" stroke-width="${sw}" fill="none" stroke-linecap="round" stroke-linejoin="round" pointer-events="none"/>${k==='PE'?`<path d="${d}" stroke="#f3d21b" stroke-width="${sw-1.6}" stroke-dasharray="9 9" fill="none" pointer-events="none"/>`:''}</g>`;
  const num=nn[r.i].n;
  [[r.A.x,r.A],[r.B.x,r.B]].forEach(([x,T])=>{if(tagged.has(T.id))return;tagged.add(T.id);const dir=T.y<300?(T.side==='dn'?1:-1):(T.side==='dn'?1:-1);const yy=T.y+dir*(T.kind==='enc'?20:19);tg+=`<g pointer-events="none"><rect x="${x-8}" y="${yy-5}" width="16" height="10" rx="2" fill="#fff" stroke="#555" stroke-width=".7"/><text x="${x}" y="${yy+3}" text-anchor="middle" class="wn">${num}</text></g>`;});
 });
 $('#wires').innerHTML=ws;$('#tags').innerHTML=tg;if($('#wcount'))$('#wcount').textContent=W.wires.length+' سلك';
 TER.forEach(t=>{const el=$('#tm_'+t.id);el.classList.toggle('on',conn.has(t.id));el.classList.toggle('sel',W.sel===t.id);});
 const tb=$('#wlist');
 if(tb)tb.innerHTML=W.wires.length?W.wires.map(([a,b],i)=>{const k=wKind(a,b);return `<tr><td class="mono">${nn[i].n}</td><td class="mono">${wLbl(a)}</td><td class="mono">${wLbl(b)}</td><td><span class="wsw" style="background:${WCOL[k]||'#e8870c'}"></span>${WNAME[k]}${nn[i].nm?` · ${nn[i].nm}`:''}</td><td><button class="btn xs" data-del="${i}" aria-label="شيل السلك">شيل</button></td></tr>`;}).join(''):'<tr><td colspan="5" class="muted">مفيش أسلاك لسه</td></tr>';
}
function devSym(id,t,x0,y0){
 const st=t==='lamp'?W.lamps[id]:(id==='LSN'||id==='LSP')&&S.load==='vert'?!!(id==='LSN'?X.limLo:X.limHi):W.dev[id];
 const cx=x0+50,cy=y0+92;let s='';
 const ctl=t!=='lamp'&&!((t==='ls')&&S.load==='vert');
 if(ctl)s+=`<rect class="hot" x="${x0+6}" y="${y0+52}" width="88" height="94" rx="8" fill="transparent" stroke="${CTRL}" stroke-width="1.6" stroke-dasharray="5 3"/>`;
 if(t==='sw'){ // 22mm selector switch 0-1
  const a=st?40:-40;
  s+=`<circle cx="${cx}" cy="${cy}" r="26" fill="#cfd3d6" stroke="#8a9399"/><circle cx="${cx}" cy="${cy}" r="21" fill="url(#knob)"/><text x="${cx-30}" y="${cy-20}" class="tg" fill="#333">0</text><text x="${cx+25}" y="${cy-20}" class="tg" fill="#333">1</text>
  <g transform="rotate(${a} ${cx} ${cy})"><rect x="${cx-5}" y="${cy-20}" width="10" height="40" rx="4" fill="#2a2e31" stroke="#000"/><rect x="${cx-1.5}" y="${cy-18}" width="3" height="12" fill="#fff"/></g>`;}
 else if(t==='pb'){ // flush blue push button
  s+=`<circle cx="${cx}" cy="${cy}" r="26" fill="#cfd3d6" stroke="#8a9399"/><circle cx="${cx}" cy="${cy}" r="20" fill="#1a1d20"/><circle cx="${cx}" cy="${cy+(st?1.5:0)}" r="${st?15:16.5}" fill="${st?'#1d5fb0':'#2f80e0'}" stroke="#123e72"/><text x="${cx}" y="${cy+4}" text-anchor="middle" class="tg" fill="#fff">RESET</text>`;}
 else if(t==='es'){ // red mushroom on yellow plate
  s+=`<circle cx="${cx}" cy="${cy}" r="30" fill="#f6c915" stroke="#a68708"/><text x="${cx}" y="${cy+27}" text-anchor="middle" class="tg" fill="#333" font-size="7">EMERGENCY</text><circle cx="${cx}" cy="${cy}" r="${st?18:22}" fill="url(#mush)" stroke="#6b0d06" stroke-width="${st?3:1}"/>${st?`<text x="${cx}" y="${cy+4}" text-anchor="middle" class="tg" fill="#fff">مضغوط</text>`:`<path d="M${cx-8} ${cy-2}a9 9 0 0 1 16 0" stroke="#fff" stroke-opacity=".6" stroke-width="2" fill="none"/>`}`;}
 else if(t==='ls'){ // roller lever limit switch
  const a=st?-35:0;
  s+=`<rect x="${cx-20}" y="${cy-6}" width="40" height="42" rx="3" fill="#d8b52a" stroke="#7a6410"/><rect x="${cx-14}" y="${cy+4}" width="28" height="12" fill="#2a2e31"/><text x="${cx}" y="${cy+13}" text-anchor="middle" class="tg" fill="#fff">NC</text>
  <g transform="rotate(${a} ${cx} ${cy-6})"><rect x="${cx-3}" y="${cy-34}" width="6" height="28" fill="#555"/><circle cx="${cx}" cy="${cy-36}" r="7" fill="#888" stroke="#333"/></g>`;}
 else{ // pilot lamp 22mm
  s+=`<circle cx="${cx}" cy="${cy}" r="26" fill="#cfd3d6" stroke="#8a9399"/><circle cx="${cx}" cy="${cy}" r="19" fill="${st?(id==='H1'?'#4dff6a':'#ffd84d'):(id==='H1'?'#1f5a28':'#6b5a17')}" stroke="#333" ${st?'filter="url(#glow)"':''}/><circle cx="${cx-6}" cy="${cy-6}" r="5" fill="#fff" opacity=".35"/>`;}
 const closed=t==='lamp'?null:(t==='es'||t==='ls')?!st:st;
 if(closed!==null)s+=`<text x="${cx}" y="${y0+158}" text-anchor="middle" class="st" fill="${closed?'#2b7a3d':'#c0352b'}">التلامس ${closed?'مقفول':'مفتوح'}</text>`;
 else s+=`<text x="${cx}" y="${y0+158}" text-anchor="middle" class="st" fill="${st?'#2b7a3d':'#6c767d'}">${st?'منورة':'مطفية'}</text>`;
 s+=ctl?ctlTag(x0+50,y0+126,'تحكم'):viewTag(x0+50,y0+126,'بيان بس');
 return s;
}
let lastSym='',lastBD='';
function renderBoardDyn(force){
 if(!$('#board').firstChild)return;
 renderMeter();
 const key=JSON.stringify([W.dev,W.lamps,S.load==='vert'?[X.limLo,X.limHi]:0,S.load]);
 if(force||key!==lastSym){lastSym=key;FDEV.forEach(([id,l,t,x0,y0])=>{$('#sym'+id).innerHTML=devSym(id,t,x0,y0);});}
 $('#brkLever').setAttribute('y',W.breaker?80:102);$('#brkLever').setAttribute('fill',W.breaker?'#2b7a3d':'#d22');$('#brkTxt').textContent=W.breaker?'ON  I':'OFF  0';
 $('#psuLed').setAttribute('fill',W.psu?'#5cf06f':'#444');$('#psuLed').setAttribute('filter',W.psu?'url(#glow)':'');
 const plc=[W.breaker,W.breaker,W.breaker&&(S.gen.run||S.gen.left>0),W.breaker&&(S.gen.run||S.gen.left>0)&&S.gen.dir>0];
 plc.forEach((on,k)=>$('#plcLed'+k).setAttribute('fill',on?(k<2?'#5cf06f':'#ffb44d'):'#24342a'));
 $('#potV').textContent=S.vref.toFixed(2)+' V';$('#potInd').setAttribute('transform',`rotate(${(S.vref/10*135).toFixed(1)} 712 96)`);
 for(let i=1;i<=8;i++){const e=$('#fn_DI'+i);const c=S.P[pc(2,9+i)],f=c&0xFF;e.textContent=f?(DIF[f]||['?'])[0]+((c>>8)&1?'':' (NC)'):'';e.setAttribute('fill',S.wiring&&W.di[i]?'#5cf06f':'#ffb44d');}
 for(let i=1;i<=2;i++){const e=$('#fn_DO'+i+'P');const c=S.P[pc(2,17+i)],f=c&0xFF;e.textContent=f?(DOF[f]||['?'])[0]:'';e.setAttribute('fill',X.doOut[i]?'#5cf06f':'#ffb44d');}
 $('#mDisc').setAttribute('transform',`rotate(${(-(X.th*180/Math.PI)%360).toFixed(1)} 888 86)`);
 $('#mRpmB').textContent=Math.round(X.wf*S.dirS/RPM)+' r/min';
 $('#bdCharge').setAttribute('fill',X.vbus>50?'#ff3b24':'#4a4f52');
 const r=dispCells(performance.now()),k2=r?JSON.stringify(r):'off';
 if(k2!==lastBD){lastBD=k2;$('#bdDisp').innerHTML=segSVG(r?r.cells:cellsOf(''),r&&r.hide!=null?r.hide:-1).replace('<svg ','<svg x="496" y="335" width="148" height="48" ');}
 const chips=[['L1C/L2C كنترول',W.ctl],['R S T باور',W.main],['المحرك U V W',W.motorOK,W.swap?'متبدل':W.motorOpen?'ناقص':''],['الإنكودر CN2',W.encOK],['COM+ 24V',W.comOK],['النبضات',W.pulseOK],['الاتجاه SIGN',W.signPol!==0],['V-REF',W.potOK]];
 const hh=chips.map(([t,ok,x])=>`<span class="pill ${ok?'on':x?'bad':''}">${t}${x?' · '+x:''}</span>`).join('')+(W.trip?`<span class="pill bad">آخر فصل للبريكر: ${W.trip}</span>`:'');
 if($('#wchips').innerHTML!==hh)$('#wchips').innerHTML=hh;
}
const MTR={on:false,mode:'V',red:null,black:null};
function potOf(id){
 const s=W.same;if(!W.breaker)return null;
 if(s(id,'L'))return {ac:230};if(s(id,'N')||s(id,'PE')||s(id,'DPE')||s(id,'DPE2')||s(id,'MPE'))return {ac:0};
 if(!W.psu)return null;
 if(s(id,'P24'))return {dc:24};if(s(id,'M0V'))return {dc:0};
 if(s(id,'WIP')||s(id,'VREF'))return W.potOK||s(id,'WIP')?{dc:S.vref}:null;
 if(s(id,'PGND')||s(id,'GND'))return {dc:0};
 for(let i=1;i<=8;i++)if(s(id,'DI'+i))return W.comOK?{dc:W.di[i]?0:22.8}:null;
 for(let i=1;i<=2;i++)if(s(id,`DO${i}P`)){const pulled=['H1','H2'].some(h=>(s(h+'a','P24')&&s(h+'b',`DO${i}P`))||(s(h+'b','P24')&&s(h+'a',`DO${i}P`)));if(!pulled)return null;return {dc:X.doOut[i]&&s(`DO${i}N`,'M0V')?0.8:24};}
 return null;
}
function meterRead(){
 const r=MTR.red,b=MTR.black;
 if(!r||!b)return ['----','',MTR.red?'حط المجس الأسود على طرف تاني.':'اضغط على طرف عشان تحط عليه المجس الأحمر، وبعدين طرف تاني للمجس الأسود.'];
 if(MTR.mode==='R'){
  if(W.breaker)return ['Err','','اطفي البريكر Q1 الأول! قياس المقاومة والدايرة فيها كهرباء ممكن يبوّظ الجهاز.'];
  if(W.same(r,b))return ['0.2','Ω ·)))','فيه توصيل (الجهاز بيصفّر): الطرفين على نفس السلك.'];
  return ['OL','Ω','مفيش توصيل بين الطرفين.'];}
 const a=potOf(r),c=potOf(b);
 if(!a||!c)return ['0.00','V','واحد من الطرفين سايب أو مفيش عليه كهرباء.'];
 if(('ac' in a)!==('ac' in c))return ['---','V','ده طرف AC وده DC، مينفعش تقارن بينهم.'];
 if('ac' in a){const v=Math.abs(a.ac-c.ac);return [v.toFixed(0),'V~',v?'جهد متردد بين فاز ونيوترال/أرضي.':'نفس الجهد.'];}
 const v=a.dc-c.dc;return [v.toFixed(2),'V⎓',Math.abs(v)>0.05?'جهد مستمر DC.':'مفيش فرق جهد.'];
}
function renderMeter(){
 if(!MTR.on)return;const [v,u,h]=meterRead();
 if(v==='230')FL.m230=true;if(v==='24.00'||v==='-24.00')FL.m24=true;if(MTR.red&&MTR.black&&[MTR.red,MTR.black].some(x=>/^DI\d$/.test(x))&&(v==='22.80'||v==='-22.80'))FL.mDI=true;if(u==='Ω ·)))')FL.mOhm=true;
 $('#dmmVal').textContent=v;$('#dmmUnit').textContent=u;$('#dmmHint').textContent=h;
 $('#dmmRed').textContent=MTR.red?wLbl(MTR.red):'—';$('#dmmBlack').textContent=MTR.black?wLbl(MTR.black):'—';
 const pr=$('#probes');if(!pr)return;
 pr.innerHTML=[[MTR.red,'#d62f2f'],[MTR.black,'#1b1b1b']].filter(x=>x[0]).map(([id,c])=>{const t=TBY[id];return `<g pointer-events="none"><path d="M${t.x+4},${t.y-4} l18,-26" stroke="${c}" stroke-width="5" stroke-linecap="round"/><circle cx="${t.x+2}" cy="${t.y-2}" r="4" fill="#ddd" stroke="${c}" stroke-width="2"/></g>`;}).join('');
}
function addWire(a,b){if(a===b)return;if(W.wires.some(w=>(w[0]===a&&w[1]===b)||(w[0]===b&&w[1]===a)))return;W.wires.push([a,b]);log(`سلك: ${wLbl(a)} ↔ ${wLbl(b)}`);saveW();renderWires();}
function removeWire(i){const w=W.wires.splice(i,1)[0];if(w)log(`شلت سلك: ${wLbl(w[0])} ↔ ${wLbl(w[1])}`);saveW();renderWires();}
function setWiring(on){
 S.wiring=on;$('#wireMode').setAttribute('aria-pressed',String(on));$('#boardArea').hidden=!on;
 if(on){log('التوصيل التفاعلي اشتغل — الدرايف بقى بيشتغل على حسب أسلاكك');wApply();}
 else{S.fault.enc=$('#fEnc').checked;S.fault.swap=$('#fSwap').checked;setCtl(true);setMain(true);log('رجعت للتوصيل الجاهز');}
 $('#swCtl').setAttribute('aria-pressed',String(S.ctl));$('#swMain').setAttribute('aria-pressed',String(S.main));
 saveW();
}
function initBoard(){
 const on=loadW();buildBoard();
 const b=board();
 b.addEventListener('pointerdown',e=>{
  const p=svgPt(e);
  const inR=(x,y,w,h)=>p.x>=x&&p.x<=x+w&&p.y>=y&&p.y<=y+h;
  if(inR(74,44,60,108)){W.breaker=!W.breaker;if(W.breaker)W.trip='';log(W.breaker?'شغّلت البريكر Q1':'فصلت البريكر Q1');saveW();renderBoardDyn();return;}
  const fd=FDEV.find(f=>inR(f[3]+6,f[4]+52,88,94));
  if(fd){const id=fd[0],t=fd[2];
   if(t==='lamp')return;
   if(t==='ls'&&S.load==='vert'){log('في المحور الرأسي الحساسات بتتحرك مع الحمل');return;}
   if(t==='pb'){W.dev.B1=true;W.B1down=true;W.B1t=performance.now();}else W.dev[id]=!W.dev[id];
   renderBoardDyn();return;}
  const t=nearest(p,18);
  if(t&&MTR.on){e.preventDefault();if(!MTR.red||MTR.black){MTR.red=t;MTR.black=null;}else if(t!==MTR.red)MTR.black=t;renderMeter();return;}
  if(t){e.preventDefault();W.drag={from:t};b.setPointerCapture(e.pointerId);return;}
  const wh=e.target.closest('[data-w]');if(wh){removeWire(+wh.dataset.w);return;}
  if(W.sel){W.sel=null;renderWires();}
 });
 b.addEventListener('pointermove',e=>{if(!W.drag)return;const p=svgPt(e),a=TBY[W.drag.from],tp=$('#wtemp');tp.style.display='';tp.setAttribute('d',wirePath(a.x,a.y,p.x,p.y));tp.setAttribute('stroke',WCOL[a.kind]||'#e07b00');});
 b.addEventListener('pointerup',e=>{
  if(!W.drag)return;const from=W.drag.from;W.drag=null;$('#wtemp').style.display='none';
  const t=nearest(svgPt(e),22);
  if(t&&t!==from){W.sel=null;addWire(from,t);}
  else if(t===from){if(W.sel&&W.sel!==from){const s=W.sel;W.sel=null;addWire(s,from);}else{W.sel=W.sel===from?null:from;renderWires();}}
  else renderWires();
 });
 b.addEventListener('pointercancel',()=>{W.drag=null;$('#wtemp').style.display='none';});
 window.addEventListener('pointerup',()=>{if(W.B1down){W.B1down=false;const left=Math.max(0,200-(performance.now()-W.B1t));setTimeout(()=>{if(!W.B1down)W.dev.B1=false;},left);}});
 $('#wlist').addEventListener('click',e=>{const b=e.target.closest('[data-del]');if(b)removeWire(+b.dataset.del);});
 $('#wireMode').onclick=()=>setWiring(!S.wiring);
 $('#mBtn').onclick=()=>{MTR.on=!MTR.on;MTR.red=MTR.black=null;$('#mBtn').setAttribute('aria-pressed',String(MTR.on));$('#mBtn').classList.toggle('pri',MTR.on);$('#dmm').hidden=!MTR.on;if(!MTR.on)$('#probes').innerHTML='';else renderMeter();};
 document.querySelectorAll('.dmm-m').forEach(b=>b.onclick=()=>{MTR.mode=b.dataset.m;document.querySelectorAll('.dmm-m').forEach(x=>x.setAttribute('aria-pressed',String(x===b)));renderMeter();});
 $('#wAuto').onclick=()=>{W.wires=AUTO.map(w=>w.slice());W.breaker=true;W.trip='';log('اتوصل كله توصيل قياسي والبريكر اشتغل');saveW();renderWires();};
 $('#wClear').onclick=()=>{W.wires=[];W.breaker=false;log('شلت كل الأسلاك');saveW();renderWires();};
 if(on)setWiring(true);
}

/* ---------------- main loop ---------------- */
let last=performance.now(),acc=0,lastSlow=0,scAcc=0;
function frame(now){
 try{frameBody(now);}catch(e){console.error(e);}
 requestAnimationFrame(frame);
}
function frameBody(now){
 let el=(now-last)/1000;last=now;if(el>0.1)el=0.1;acc+=el;
 if(S.wiring)wApply();
 let n=0;while(acc>=DT&&n<600){step();acc-=DT;n++;scAcc+=DT;if(scAcc>=0.002){scAcc-=0.002;sample();if(MACH.sample)MACH.sample();}}
 renderDisplay(now);updateMotorView();drawScope();if(MACH.tick)MACH.tick(now);if(GQ.cv)drawScope(GQ.cv);
 if((S.ui.mode==='par'||S.ui.mode==='edit')&&S.ui.par!==pdSel&&DEF[S.ui.par])showPDetail(S.ui.par);
 updateFlags();
 if(now-lastSlow>150){lastSlow=now;if(S.wiring)renderBoardDyn();updateStatus();updateIO();updateEx();updatePTable(false);if(typeof guideTick==='function')guideTick();}
}

/* ---------------- wiring UI ---------------- */
function init(){
 bindKeys();buildIO();buildLoad();buildPTabs();buildPTable();showPDetail('P1-01');buildEx();
 $('#alarmTable').innerHTML=ALREF.map(a=>`<tr><td class="mono">AL${String(a[0]).padStart(3,'0')}${SIMAL.includes(a[0])?'<span class="badge y">متحاكي</span>':''}</td><td><b>${a[1]}</b><div>${a[2]}</div><div class="muted" style="font-size:.78rem">السبب: ${a[3]}</div></td><td>${a[4]}</td><td>${a[5]}</td></tr>`).join('');
 buildRef();
 KN.v=makeKnob($('#kVref'),{min:-10,max:10,step:0.05,get:()=>S.vref,set:v=>S.vref=v,show:v=>$('#kVrefV').textContent=v.toFixed(2)+' V'});
 KN.t=makeKnob($('#kTref'),{min:-10,max:10,step:0.05,get:()=>S.tref,set:v=>S.tref=v,show:v=>$('#kTrefV').textContent=v.toFixed(2)+' V'});
 KN.f=makeKnob($('#kFreq'),{min:0,max:800,step:1,zero:50,get:()=>S.gen.kpps,set:v=>S.gen.kpps=v,show:v=>$('#kFreqV').textContent=v+' kpps'});
 $('#swCtl').onclick=()=>{if(S.wiring){log('في التوصيل التفاعلي الكهرباء بتيجي من البريكر Q1 والأسلاك');return;}setCtl(!S.ctl);$('#swCtl').setAttribute('aria-pressed',S.ctl);};
 $('#swMain').onclick=()=>{if(S.wiring){log('في التوصيل التفاعلي الكهرباء بتيجي من البريكر Q1 والأسلاك');return;}setMain(!S.main);$('#swMain').setAttribute('aria-pressed',S.main);};
 $('#btnCycle').onclick=()=>{if(S.wiring){W.breaker=false;saveW();setTimeout(()=>{W.breaker=true;saveW();},700);return;}setCtl(false);$('#swCtl').setAttribute('aria-pressed','false');setTimeout(()=>{setCtl(true);$('#swCtl').setAttribute('aria-pressed','true');},700);};
 $('#btnFactory').onclick=()=>{if(X.son){log('اطفي السيرفو الأول');return;}resetParams();S.mode=0;S.dirS=1;S.alarm=0;log('كل الباراميترات رجعت للمصنع');buildPTable();};
 $('#motSel').onchange=e=>{S.mot=e.target.value;const m=MOT();$('#mPlate1').textContent=m.name;$('#mPlate2').textContent=m.sub;$('#motorTitle').textContent=`المحرك ${m.name} والحمل`;log(`ركّبت محرك ${m.name}${m.ok?'':' — مش مناسب للدرايف 400W، هيظهر AL004 بعد Power cycle'}`);};
 $('#loadSel').onchange=e=>{S.load=e.target.value;X.th=X.thZero=0;X.w=0;X.posFb=X.posCmd=0;X.h0=200;S.ratio={disk:1,conv:5,vert:3}[S.load];$('#ratio').value=S.ratio;$('#ratioV').textContent=S.ratio.toFixed(1);buildLoad();};
 $('#ratio').oninput=e=>{S.ratio=+e.target.value;$('#ratioV').textContent=S.ratio.toFixed(1);};
 $('#fric').oninput=e=>{S.fric=+e.target.value;$('#fricV').textContent=S.fric+'%';};
 $('#regenSel').onchange=e=>{S.regen=e.target.value;log({int:'جمبر P-D متركب (مقاومة داخلية)',ext:'مقاومة خارجية 40Ω على P-C',none:'شيلت الجمبر — مفيش مقاومة ريجين'}[S.regen]);};
 $('#brakeChk').onchange=e=>{S.brake=e.target.checked;};
 $('#fEnc').onchange=e=>{S.fault.enc=e.target.checked;log(S.fault.enc?'فصلت كابل الإنكودر':'رجّعت كابل الإنكودر — اعمل Power cycle');};
 $('#fSwap').onchange=e=>{S.fault.swap=e.target.checked;log(S.fault.swap?'بدّلت سلكين من U V W':'رجّعت ترتيب U V W');};
 $('#fShort').onchange=e=>{S.fault.short=e.target.checked;};
 $('#genType').onchange=e=>S.gen.type=e.target.value;
 $('#genDir').onchange=e=>S.gen.dir=+e.target.value;
 $('#genSend').onclick=()=>{const n=Math.max(1,Math.floor(+$('#genN').value||0));S.gen.left=n;S.gen.burstN=n;S.gen.burstFb=X.posFb;S.gen.acc=0;log(`PLC بعت ${n.toLocaleString('en-US')} نبضة بـ ${S.gen.kpps} kpps`);};
 $('#genRun').onclick=()=>{S.gen.run=!S.gen.run;$('#genRun').setAttribute('aria-pressed',S.gen.run);$('#genRun').classList.toggle('pri',S.gen.run);};
 $('#genClr').onclick=()=>{S.gen.sent=0;};
 $('#scopePause').onclick=()=>{SC.paused=!SC.paused;$('#scopePause').textContent=SC.paused?'كمّل':'إيقاف مؤقت';};
 $('#scopeSpan').onchange=e=>SC.span=+e.target.value;
 $('#psearch').oninput=buildPTable;$('#pchanged').onchange=buildPTable;
 $('#logClr').onclick=()=>$('#log').innerHTML='';
 $('#brakeTag').style.display='none';
 $('#brakeChk').addEventListener('change',()=>$('#brakeTag').style.display=S.brake?'':'none');
 S.ui.bootUntil=performance.now()+600;S.ui.nameUntil=performance.now()+1600;
 log('الدرايف اشتغل: ASD-B2-0421-B مع ECMA-C20604RS — وضع PT');
 initBoard();
 requestAnimationFrame(t=>{last=t;frame(t);});
}
init();

/* ---------------- solved applications (wiring + parameters) ---------------- */
const SX={
 t:(x,y,s,c,a)=>'<text x="'+x+'" y="'+y+'"'+(c?' class="'+c+'"':'')+' text-anchor="'+(a||'middle')+'">'+s+'</text>',
 w:(d,c)=>'<path d="'+d+'" class="w '+c+'"/>',
 dot:(x,y)=>'<circle cx="'+x+'" cy="'+y+'" r="2.6" class="sf"/>',
 /* contact between y1 (top) and y2 (bottom) at x. kind no|nc, act pb|sel|es|ls|plc|none */
 c(x,y1,y2,kind,act){
  const m=(y1+y2)/2;let s='<circle cx="'+x+'" cy="'+y1+'" r="2" class="sf"/><circle cx="'+x+'" cy="'+y2+'" r="2" class="sf"/>';
  let bx;
  if(kind==='nc'){s+='<path d="M'+x+' '+y1+'h9M'+x+' '+y2+'L'+(x+10)+' '+(y1-2)+'" class="sy"/>';bx=x+5;}
  else{s+='<path d="M'+x+' '+y2+'L'+(x-10)+' '+(y1+3)+'" class="sy"/>';bx=x-5;}
  if(act==='none')return s;
  if(act==='plc')return s+SX.t(x-13,m+3,'K','');
  s+='<path d="M'+bx+' '+m+'H'+(x-16)+'" class="sd"/>';
  if(act==='pb')s+='<path d="M'+(x-13)+' '+(m-5)+'H'+(x-17)+'V'+(m+5)+'H'+(x-13)+'" class="sy"/>';
  else if(act==='sel')s+='<path d="M'+(x-13)+' '+(m-5)+'H'+(x-17)+'V'+(m+5)+'H'+(x-21)+'" class="sy"/>';
  else if(act==='es')s+='<path d="M'+(x-16)+' '+(m-6)+'V'+(m+6)+'" class="sy"/><path d="M'+(x-17)+' '+(m-7)+'a7 7 0 0 0 0 14z" class="sf"/>';
  else if(act==='ls')s+='<circle cx="'+(x-19)+'" cy="'+m+'" r="3" class="sy"/>';
  return s;
 },
 base(o){
  const W=o.w||420,H=o.h||300,t=SX.t,w=SX.w;let s='<svg class="sadg" viewBox="0 0 '+W+' '+H+'" role="img" aria-label="'+o.al+'">';
  s+=t(41,11,'L · N  1~ 220V','');
  s+=w('M30 16V32','pw')+w('M52 16V32','pw')+'<rect x="20" y="32" width="42" height="20" rx="3" class="sy"/>';
  [30,52].forEach(x=>{s+='<path d="M'+x+' 48L'+(x-5)+' 36" class="sy"/><circle cx="'+x+'" cy="48" r="1.6" class="sf"/>';});
  s+=t(66,46,'Q1','','start');
  s+=w('M30 52V92','pw')+w('M52 52V92','pw')+w('M30 64H48a4 4 0 0 1 8 0H84V92','pw')+SX.dot(30,64)+w('M52 76H106V92','pw')+SX.dot(52,76);
  s+='<path d="M152 92V66" class="w pe"/><path d="M144 66h16M147 62h10M150 58h4" class="sy"/>';
  const mx=W-108;
  [[mx-22,'M'+(mx-22)+' 92V62L'+(mx-13)+' 46'],[mx,'M'+mx+' 92V50'],[mx+22,'M'+(mx+22)+' 92V62L'+(mx+13)+' 46']].forEach(([x,d])=>s+=w(d,'mo'));
  s+='<circle cx="'+mx+'" cy="32" r="18" class="sy"/>'+t(mx,30,'M','')+t(mx,42,'3~','');
  s+=w('M'+(mx+18)+' 30H'+(W-40)+'V92','en')+t(W-58,24,'إنكودر','ar');
  if(o.brk)s+=t(mx-24,16,'محرك بفرامل','ar','end');
  s+='<rect x="12" y="92" width="'+(W-24)+'" height="78" rx="6" class="drv"/>';
  [[30,'L1C'],[52,'L2C'],[84,'R'],[106,'S'],[128,'T'],[152,'PE'],[mx-22,'U'],[mx,'V'],[mx+22,'W'],[W-40,'CN2']].forEach(([x,n])=>{s+='<rect x="'+(x-5)+'" y="88" width="10" height="8" rx="1.5" class="tm"/>'+t(x,106,n,'tf');});
  s+=t(W/2+20,120,'ASDA-B2','tb')+t(W/2+20,132,'ASD-B2-0421-B · 400W','tf');
  s+=t(20,160,'CN1','tf','start');
  const n=o.terms.length,x0=o.x0||52,x1=o.x1||(W-24),st=n>1?(x1-x0)/(n-1):0,X={};
  o.terms.forEach(([pin,f],i)=>{const x=Math.round(x0+i*st);X[pin]=x;s+='<rect x="'+(x-6)+'" y="166" width="12" height="8" rx="1.5" class="tm"/>'+t(x,160,pin,'td')+t(x,149,f,'tf');});
  return {s,X,W,H};
 },
 /* +24V PSU between COM+ and COM−, and the 0V bus every DI contact returns to */
 com(B,p,m,firstDi){const x1=B.X[p],x2=B.X[m],xb=B.X[firstDi],t=SX.t,w=SX.w;
  return w('M'+x1+' 174V262','dc')+w('M'+x2+' 174V262','cm')+w('M'+xb+' 240H'+x2,'cm')+SX.dot(x2,240)+
   '<rect x="'+(x1-14)+'" y="262" width="'+(x2-x1+28)+'" height="24" rx="3" class="sy"/>'+t(x1+4,278,'+24V','','start')+t(x2-4,278,'0V','','end')+t((x1+x2)/2,278,'مصدر 24V DC','ar');},
 di(B,pin,kind,act,lbl){const x=B.X[pin],w=SX.w;let s=w('M'+x+' 174V196','dc')+SX.c(x,196,216,kind,act)+w('M'+x+' 216V240','cm')+SX.dot(x,240);
  if(lbl)s+=SX.t(x,252,lbl,'ts');return s;},
 box(B,pins,cls,lbl,sub){const xs=pins.map(p=>B.X[p]),a=Math.min(...xs)-12,b=Math.max(...xs)+12,w=SX.w;let s='';
  xs.forEach(x=>{s+=w('M'+x+' 174V204',cls);});
  s+='<rect x="'+a+'" y="204" width="'+(b-a)+'" height="34" rx="4" class="sy"/>'+SX.t((a+b)/2,219,lbl,'ar')+(sub?SX.t((a+b)/2,232,sub,'ts'):'');return s;},
 kp(x,y){let s='<rect x="'+x+'" y="'+y+'" width="104" height="54" rx="6" fill="#1b2027" stroke="#4a4f53"/><rect x="'+(x+8)+'" y="'+(y+6)+'" width="88" height="14" rx="2" fill="#0d0f12"/>'+'<text x="'+(x+52)+'" y="'+(y+17)+'" text-anchor="middle" style="fill:#ff3b24;font:700 10px var(--font-mono)">JOG</text>';
  ['MODE','▲','SHIFT','▼','SET'].forEach((k,i)=>{const kx=x+8+(i%3)*30+(i>2?15:0),ky=y+24+(i>2?14:0);s+='<rect x="'+kx+'" y="'+ky+'" width="26" height="11" rx="2" fill="'+(k==='SET'?'#3d8fe3':'#b9bdbf')+'"/><text x="'+(kx+13)+'" y="'+(ky+8.5)+'" text-anchor="middle" style="fill:#1b2226;font:700 6.5px Arial">'+k+'</text>';});
  return s;}
};
const SX_LEG='<div class="sa-leg"><span><i style="background:var(--w-pw)"></i>باور 220V</span><span><i style="background:var(--w-mo)"></i>المحرك U V W</span><span><i style="background:var(--w-en)"></i>كابل الإنكودر CN2</span><span><i style="background:var(--w-dc)"></i>+24V</span><span><i style="background:var(--w-cm)"></i>0V (COM−)</span><span><i style="background:var(--w-an)"></i>أنالوج</span><span><i style="background:var(--w-pu)"></i>نبضات</span><span><i style="background:var(--muted);height:2px"></i>- - ميكانيكي</span></div>';
const SA_PWR='وصّل الكهرباء: L و N من البريكر Q1 على L1C و L2C (كنترول) وعلى R و S (باور، الـ 400W بيشتغل على فاز واحد)، والأرضي على PE.';
const SA_MOT='المحرك على U V W بنفس الترتيب (أحمر، أبيض، أسود) وأرضيه، وكابل الإنكودر في CN2. لو اتبدلوا المحرك يجري أو يزن.';
const SA_COM='+24V من المصدر على COM+ (pin 11)، و 0V على COM− (pin 14). كل مفاتيح المداخل بتقفل بين طرف الـ DI و 0V.';
const SA_SAFE='الطوارئ NC بين DI8 (pin 30) و 0V، وحساس النهاية العكسي NL على DI6 (pin 32) والأمامي PL على DI7 (pin 31) كـ NC. من غيرهم يطلع AL013 أو AL014 / AL015، ولو مفيش حساسات اعمل جمبر على 0V.';
const SA_BASE={'P1-01':0x1000,'P1-00':0x0002,'P1-02':0,'P1-06':0,'P1-07':0,'P1-08':0,'P1-09':1000,'P1-10':2000,'P1-15':0,'P1-17':0,'P1-33':0,'P1-34':200,'P1-35':200,'P1-36':0,'P1-40':3000,'P1-41':100,'P1-42':0,'P1-43':0,'P1-44':16,'P1-45':10,'P1-54':12800,'P1-55':3000,'P1-57':0,'P2-34':5000,'P2-35':480000,'P2-36':1000,'P2-37':1000,'P3-06':0,'P4-05':20,'P4-22':0,'P4-23':0,'P2-30':0};
const SA=[
 {t:'اختبار JOG من الكيباد',md:null,
  g:'أول حاجة بتتعمل بعد تركيب أي سيرفو: تتأكد إن المحرك والإنكودر سليمين وبيلفوا من الكيباد قبل ما توصل PLC. السيرفو بيمسك بـ P2-30 = 1 من السوفت (من غير سلك SON)، وسرعة الـ JOG من P4-05.',
  p:[['P4-05',300,'سرعة الـ JOG: 300 لفة في الدقيقة كفاية للتجربة وآمنة'],['P1-34',500,'تسارع ناعم: من 0 لـ 3000 r/min في نص ثانية (يعني 300 r/min في 50 ms)'],['P1-35',500,'تباطؤ بالزمن نفسه حتى لا يصطدم المحرك عند ترك الزر'],['P2-30',1,'Servo ON من السوفت من غير سلك SON. للتجربة بس، رجّعها 0 بعدها']],
  su:{load:'disk',ratio:1,fric:5,brake:false},io:{},
  st:[SA_PWR,SA_MOT,'مفيش أسلاك تحكم غير الحماية: '+SA_SAFE,'اكتب الباراميترات التي في الجدول.','ادخل P4-05 ودوس SET مرتين: الشاشة تكتب JOG.','امسك ▲: المحرك يلف CCW بـ 300 r/min، وامسك ▼ يلف CW. سيب الزر يقف في 50 ms.','اخرج بـ MODE، ورجّع P2-30 = 0 بعد التجربة.'],
  go:'ادخل P4-05 ودوس SET مرتين لحد ما تظهر JOG، وامسك ▲: المحرك يلف 300 r/min.',
  svg(){const B=SX.base({al:'توصيل اختبار الـ JOG',x1:250,terms:[[11,'COM+'],[32,'NL'],[31,'PL'],[30,'EMGS'],[14,'COM−']]});let s=B.s;
   s+=SX.di(B,32,'nc','ls','LS-')+SX.di(B,31,'nc','ls','LS+')+SX.di(B,30,'nc','es','ES')+SX.com(B,11,14,32);
   s+=SX.kp(292,192)+SX.t(344,262,'P4-05 ← SET ← SET','')+SX.t(344,276,'امسك ▲ أو ▼','ar');return s+'</svg>';}},
 {t:'وضع السرعة S بأمر \u20660-10V\u2069 على V-REF',md:2,
  g:'سير أو عمود بيلف بسرعة بتتغير من PLC أو بوتنشيوميتر: \u20660-10V\u2069 على V_REF (pin 42) و GND (pin 44). السرعة = الجهد × P1-40 ÷ 10، يعني 5V = 1500 r/min. السيرفو بيمسك بمفتاح SON على DI1 (pin 9).',
  p:[['P1-01',0x1002,'وضع S (سرعة أنالوج). الـ 1 اللي في الأول بيرجّع DI و DO لافتراضي وضع السرعة. بيشتغل بعد Power cycle'],['P1-40',3000,'10V = 3000 r/min، يعني كل 1V = 300 r/min'],['P1-34',500,'زمن التسارع من 0 لـ 3000 r/min'],['P1-35',500,'زمن التباطؤ من 3000 لـ 0'],['P1-36',100,'منحنى S. لازم أكبر من صفر، لأن 0 مع الأنالوج بيلغي الرامب خالص'],['P2-10',0x0101,'DI1 = SON بـ NO: المفتاح يقفل، السيرفو يمسك'],['P2-17',0x0021,'DI8 = EMGS بـ NC: لو السلك اتقطع الماكينة تقف']],
  su:{load:'disk',ratio:1,fric:5,brake:false},io:{vref:5},
  st:[SA_PWR,SA_MOT,SA_COM,'مفتاح SON بين DI1 (pin 9) و 0V، وزرار ARST بين DI5 (pin 33) و 0V. '+SA_SAFE,'إشارة \u20660-10V\u2069 من الـ PLC أو البوتنشيوميتر: الموجب على V_REF (pin 42) والسالب على GND (pin 44)، بكابل شيلد بعيد عن كابل المحرك.','اكتب الباراميترات التي في الجدول.','اطفي التحكم وولّعها (Power cycle) عشان وضع S يشتغل: الشريحة فوق تكتب «وضع التحكم: S».','اقفل DI1 (SON): السيرفو يمسك والمحرك واقف لو الجهد صفر.','V-REF على 5V: المحرك يطلع 1500 r/min في حوالي ربع ثانية. جرّب 10V: 3000 r/min.'],
  go:'اقفل مفتاح DI1 (SON) في «أطراف CN1». V-REF جاهز على 5V، فالموتور يطلع 1500 r/min.',
  svg(){const B=SX.base({al:'توصيل وضع السرعة',terms:[[11,'COM+'],[9,'SON'],[33,'ARST'],[32,'NL'],[31,'PL'],[30,'EMGS'],[14,'COM−'],[42,'V_REF'],[44,'GND']]});let s=B.s;
   s+=SX.di(B,9,'no','sel','S1')+SX.di(B,33,'no','pb','B1')+SX.di(B,32,'nc','ls','LS-')+SX.di(B,31,'nc','ls','LS+')+SX.di(B,30,'nc','es','ES')+SX.com(B,11,14,9);
   s+=SX.box(B,[42,44],'an','\u20660-10V\u2069','PLC أو بوت');return s+'</svg>';}},
 {t:'وضع النبضات PT: Pulse + Direction من PLC',md:0,
  g:'أشهر توصيلة مع PLC: كل نبضة خطوة، وإشارة الاتجاه بتحدد لقدام ولا لورا، والدرايف يمشّي المحرك بالظبط. بالجير الإلكتروني 16/1 كل 10000 نبضة = لفة واحدة (الإنكودر 160000 نبضة في اللفة).',
  p:[['P1-01',0x1000,'وضع PT. الـ 1 بيرجّع DI و DO لافتراضي PT. بيشتغل بعد Power cycle'],['P1-00',0x0002,'نوع النبضات Pulse + Direction زي ما الـ PLC بيبعت'],['P1-44',16,'بسط الجير: 160000 ÷ 10000 نبضة في اللفة = 16'],['P1-45',1,'المقام 1، يعني كل نبضة من الـ PLC = 16 نبضة إنكودر'],['P1-54',1600,'TPOS يطلع لما خطأ الموضع يبقى أقل من 1% من لفة'],['P2-10',0x0101,'DI1 = SON بـ NO']],
  su:{load:'disk',ratio:1,fric:5,brake:false},io:{gen:{type:'pd',kpps:50,dir:1,n:10000}},
  st:[SA_PWR,SA_MOT,SA_COM,'SON على DI1 (pin 9)، و ARST على DI5 (pin 33)، والطوارئ NC على DI8 (pin 30). حساسات NL و PL على DI6 و DI7 زي التمرين 2.','نبضات الـ PLC (line driver): Y0 على PULSE (pin 43) و /PULSE (pin 41)، و Y1 للاتجاه على SIGN (pin 37) و /SIGN (pin 36)، بكابل مجدول ومعزول. لو الـ PLC open collector وصّل 24V على PULL HI (pin 35).','اكتب الباراميترات التي في الجدول.','Power cycle عشان وضع PT يشتغل.','اقفل DI1 (SON) وابعت 10000 نبضة: المحرك يلف لفة واحدة بالظبط ولمبة TPOS تنور.','اعكس الاتجاه من الـ PLC وابعت تاني: يرجع لفة.'],
  go:'اقفل DI1 (SON)، وبعدين في «نبضات من PLC» دوس «ابعت» (10000 نبضة): المحرك يلف لفة واحدة.',
  svg(){const B=SX.base({al:'توصيل وضع النبضات',terms:[[11,'COM+'],[9,'SON'],[33,'ARST'],[30,'EMGS'],[14,'COM−'],[43,'PULSE'],[41,'/PULSE'],[37,'SIGN'],[36,'/SIGN']]});let s=B.s;
   s+=SX.di(B,9,'no','sel','S1')+SX.di(B,33,'no','pb','B1')+SX.di(B,30,'nc','es','ES')+SX.com(B,11,14,9);
   s+=SX.box(B,[43,41,37,36],'pu','PLC','Y0 نبضات · Y1 اتجاه');return s+'</svg>';}},
 {t:'وضع PR: مواضع جاهزة بتتختار بالمداخل',md:1,
  g:'من غير نبضات: المواضع مكتوبة جوه الدرايف (P1-15 وبعده)، والـ PLC أو الأزرار بتختار رقم الموضع بـ POS0 و POS1، وحافة CTRG تنفّذه. مناسب لترابيزة أو سير بيقف في محطات ثابتة.',
  p:[['P1-01',0x1001,'وضع PR. الـ 1 بيرجّع DI لافتراضي PR: DI2 = CTRG، DI3 = POS0، DI4 = POS1. بعد Power cycle'],['P1-33',0,'Absolute: كل موضع محسوب من الصفر'],['P1-15',10,'الموضع 1 (POS0 و POS1 مفتوحين) = 10 لفات'],['P2-36',600,'سرعة الحركة للموضع 1 = 600 r/min'],['P1-17',0,'الموضع 2 (POS0 مقفول) = صفر، يعني رجوع للبداية'],['P2-37',1000,'سرعة الرجوع 1000 r/min'],['P1-34',300,'تسارع الحركة'],['P1-35',300,'تباطؤ الحركة قبل الوقوف']],
  su:{load:'disk',ratio:1,fric:5,brake:false},io:{},
  st:[SA_PWR,SA_MOT,SA_COM,'SON على DI1 (pin 9)، وزرار CTRG على DI2 (pin 10)، و POS0 على DI3 (pin 34)، و POS1 على DI4 (pin 8)، و ARST على DI5 (pin 33)، والطوارئ NC على DI8 (pin 30).','اكتب الباراميترات التي في الجدول.','Power cycle عشان وضع PR يشتغل.','اقفل DI1 (SON)، وبعدين اقفل DI2 (CTRG) وافتحه: المحرك يروح الموضع 1 (10 لفات) بـ 600 r/min ويقف و TPOS ينور.','اقفل DI3 (POS0) واعمل حافة CTRG تاني: يرجع للصفر بـ 1000 r/min.'],
  go:'اقفل DI1 (SON)، وبعدين اقفل DI2 (CTRG) وافتحه: المحرك يروح 10 لفات ويقف.',
  svg(){const B=SX.base({al:'توصيل وضع المواضع الداخلية',terms:[[11,'COM+'],[9,'SON'],[10,'CTRG'],[34,'POS0'],[8,'POS1'],[33,'ARST'],[30,'EMGS'],[14,'COM−']]});let s=B.s;
   s+=SX.di(B,9,'no','sel','S1')+SX.di(B,10,'no','pb','B2')+SX.di(B,34,'no','sel','S3')+SX.di(B,8,'no','sel','S4')+SX.di(B,33,'no','pb','B1')+SX.di(B,30,'nc','es','ES')+SX.com(B,11,14,9);
   return s+'</svg>';}},
 {t:'وضع العزم T: شد ثابت بأمر T-REF وحد سرعة',md:3,
  g:'ماكينة لف أو سير محتاج شد ثابت: الـ PLC بيدي \u20660-10V\u2069 على T_REF (pin 18) و GND (pin 19)، والعزم = الجهد × P1-41 ÷ 10 %. لازم حد سرعة، لأن لو الخامة اتقطعت المحرك هيجري لأقصى سرعة.',
  p:[['P1-01',0x1003,'وضع T. الـ 1 بيرجّع DI لافتراضي العزم. بعد Power cycle'],['P1-41',100,'10V = 100% من العزم المقنن، يعني 3V = 30%'],['P1-55',1000,'حد السرعة: لو الحمل فلت المحرك ميعدّيش 1000 r/min'],['P1-07',10,'فلتر 10 ms على T-REF ضد التشويش'],['P2-10',0x0101,'DI1 = SON بـ NO']],
  su:{load:'conv',ratio:5,fric:5,brake:false},io:{tref:3},
  st:[SA_PWR,SA_MOT,SA_COM,'SON على DI1 (pin 9)، و ARST على DI5 (pin 33)، والحساس الأمامي PL على DI7 (pin 31)، والطوارئ NC على DI8 (pin 30).','أمر العزم \u20660-10V\u2069 من الـ PLC: الموجب على T_REF (pin 18) والسالب على GND (pin 19).','اكتب الباراميترات التي في الجدول.','Power cycle عشان وضع T يشتغل.','اقفل DI1 (SON) و T-REF على 3V: العزم حوالي 30% والسير يسرّع لحد 1000 r/min ويثبت هناك.','قلّل T-REF لـ 1V: العزم 10% بس، يا دوب يغلب احتكاك السير.'],
  go:'اقفل DI1 (SON). T-REF جاهز على 3V (30% عزم): السير يسرّع لحد حد السرعة 1000 r/min.',
  svg(){const B=SX.base({al:'توصيل وضع العزم',terms:[[11,'COM+'],[9,'SON'],[33,'ARST'],[31,'PL'],[30,'EMGS'],[14,'COM−'],[18,'T_REF'],[19,'GND']]});let s=B.s;
   s+=SX.di(B,9,'no','sel','S1')+SX.di(B,33,'no','pb','B1')+SX.di(B,31,'nc','ls','LS+')+SX.di(B,30,'nc','es','ES')+SX.com(B,11,14,9);
   s+=SX.box(B,[18,19],'an','\u20660-10V\u2069','عزم من PLC');return s+'</svg>';}},
 {t:'محور رأسي: حساسات النهاية والطوارئ والفرامل',md:4,brk:true,
  g:'محور رأسي بسكرو 10 مم بيطلع وينزل بسرعتين داخليتين (SPD0 لفوق و SPD1 لتحت). حساس تحت على NL (DI6) وحساس فوق على PL (DI7) كـ NC، والطوارئ على DI8، و ARST على DI5، وفرامل المحرك بتفك من خرج BRKR.',
  p:[['P1-01',0x1004,'وضع Sz: سرعات داخلية بس. الـ 1 بيرجّع DI3 = SPD0 و DI4 = SPD1. بعد Power cycle'],['P1-09',3000,'SPD0: لفوق بـ 300 r/min (الوحدة 0.1)، يعني 50 مم في الثانية'],['P1-10',-3000,'SPD1: لتحت بـ 300 r/min'],['P2-14',0x0102,'DI5 = ARST بـ NO: زر مسح الإنذار'],['P2-15',0x0022,'DI6 = NL بـ NC: حساس تحت'],['P2-16',0x0023,'DI7 = PL بـ NC: حساس فوق'],['P2-21',0x0108,'DO4 = BRKR: يفك الفرامل لما السيرفو يمسك'],['P1-42',50,'استنى 50 ms بعد SON قبل فك الفرامل عشان الحمل ميقعش'],['P1-43',50,'السيرفو يفضل ماسك 50 ms بعد ما الفرامل تقفل']],
  su:{load:'vert',ratio:3,fric:5,brake:true},io:{},
  st:[SA_PWR,SA_MOT+' المحرك هنا بفرامل.',SA_COM,'SON على DI1 (pin 9)، SPD0 على DI3 (pin 34)، SPD1 على DI4 (pin 8)، ARST على DI5 (pin 33)، حساس تحت NC على DI6 (pin 32)، حساس فوق NC على DI7 (pin 31)، والطوارئ NC على DI8 (pin 30).','ملف ريليه الفرامل KB بين +24V و DO4+ (pin 1)، و DO4− (pin 26) على 0V. كونتاكت KB بيدي 24V لفرامل المحرك.','اكتب الباراميترات التي في الجدول.','Power cycle عشان وضع Sz يشتغل.','اقفل DI1 (SON): الفرامل تفك بعد 50 ms والمحور ماسك مكانه.','اقفل DI3 (SPD0): المحور يطلع لحد حساس فوق PL، الدرايف يوقفه والشاشة ترمش AL015. افتح DI3.','اقفل DI4 (SPD1): ينزل لحد حساس تحت NL ويكتب AL014.'],
  go:'اقفل DI1 (SON) وبعدين DI3 (SPD0): المحور يطلع لحد حساس فوق PL ويقف.',
  svg(){const B=SX.base({al:'توصيل المحور الرأسي',w:460,brk:true,terms:[[11,'COM+'],[9,'SON'],[34,'SPD0'],[8,'SPD1'],[33,'ARST'],[32,'NL'],[31,'PL'],[30,'EMGS'],[14,'COM−'],[1,'DO4+'],[26,'DO4−']]});let s=B.s;
   s+=SX.di(B,9,'no','sel','S1')+SX.di(B,34,'no','sel','S3')+SX.di(B,8,'no','sel','S4')+SX.di(B,33,'no','pb','B1')+SX.di(B,32,'nc','ls','LS-')+SX.di(B,31,'nc','ls','LS+')+SX.di(B,30,'nc','es','ES')+SX.com(B,11,14,9);
   s+=SX.box(B,[1,26],'dc','KB','ريليه الفرامل');return s+'</svg>';}}
];
let SAK=0;
/* wrap Latin runs (PT: Pulse + Direction, V-REF, 0-10V) so RTL lines don't scramble or split them */
const bd=t=>String(t).replace(/[A-Za-z0-9\u2066][A-Za-z0-9 +&\-\/:.\u2066\u2069]*[A-Za-z0-9\u2069]|[A-Za-z0-9]/g,m=>'<bdi class="nw">'+m+'</bdi>');
const fmtSA=(c,v)=>{const d=DEF[c];return d&&d.hex?hex4(v):String(v);};
function renderSA(){
 $('#saTabs').innerHTML=SA.map((a,i)=>'<button role="tab" data-i="'+i+'" aria-pressed="'+(i===SAK)+'" aria-selected="'+(i===SAK)+'">'+(i+1)+'. '+bd(a.t)+'</button>').join('');
 const a=SA[SAK];
 const rows=a.p.map(([c,v,why])=>'<tr><td class="code">'+c+'<small>'+DEF[c].n+' · '+DEF[c].ar+'</small></td><td class="v">'+fmtSA(c,v)+'</td><td class="why">'+why+'</td></tr>').join('');
 $('#saBody').innerHTML='<div class="sa-card"><h3>'+(SAK+1)+'. '+bd(a.t)+'</h3><p class="goal">'+a.g+'</p>'+
  '<div class="sa-grid"><figure class="sa-fig"><div class="figscroll">'+a.svg()+'</div><p class="fighint">اسحب الرسم يمينًا ويسارًا لتقرأ أرقام الأطراف.</p>'+SX_LEG+'</figure>'+
  '<div class="tablewrap"><table class="sa-tbl"><thead><tr><th>الباراميتر</th><th>القيمة</th><th>السبب</th></tr></thead><tbody>'+rows+'</tbody></table></div></div>'+
  '<ol class="sa-steps">'+a.st.map(x=>'<li>'+x+'</li>').join('')+'</ol>'+
  '<div class="row"><button class="tagc sa-go" data-go="'+SAK+'">طبّق في المحاكي</button><p class="sa-note">الزر بيفصل SON ويستنى السيرفو يبقى OFF (فيه باراميترات زي P1-01 و P1-44 بتتغير والسيرفو OFF بس)، وبيرجّع الباراميترات اللي ممكن تبوّظ التطبيق لقيمتها العادية، ويعمل Power cycle عشان الوضع يتطبق.</p></div></div>';
}
$('#saTabs').addEventListener('click',e=>{const b=e.target.closest('button');if(!b)return;SAK=+b.dataset.i;renderSA();});
$('#saBody').addEventListener('click',e=>{const b=e.target.closest('[data-go]');if(b)saApply(+b.dataset.go);});
const setSel=(sel,v,ev)=>{const el=$(sel);if(el.value!==String(v)){el.value=String(v);el.dispatchEvent(new Event(ev||'change'));}};
const setChk=(sel,v)=>{const el=$(sel);if(el.checked!==!!v){el.checked=!!v;el.dispatchEvent(new Event('change'));}};
function powerCycle(src){if(S.wiring)setWiring(false);setCtl(false);setCtl(true);setMain(true);$('#swCtl').setAttribute('aria-pressed','true');$('#swMain').setAttribute('aria-pressed','true');log('Power cycle ('+src+')');}
/* bench (motor, load, faults) + CN1 inputs exactly like the drawing; parameters untouched */
function saBench(i){
 const a=SA[i],su=a.su,io=a.io||{};
 if(S.wiring)setWiring(false);
 setSel('#motSel','C20604RS');setSel('#regenSel','int');
 ['#fEnc','#fSwap','#fShort'].forEach(s=>setChk(s,false));
 setSel('#loadSel',su.load);setSel('#ratio',su.ratio,'input');setSel('#fric',su.fric,'input');setChk('#brakeChk',su.brake);
 S.di=[null,false,false,false,false,false,true,true,true];
 S.vref=io.vref||0;S.tref=io.tref||0;KN.v&&KN.v.draw();KN.t&&KN.t.draw();
 S.gen.run=false;S.gen.left=0;S.gen.sent=0;$('#genRun').setAttribute('aria-pressed','false');$('#genRun').classList.remove('pri');
 if(io.gen){setSel('#genType',io.gen.type);setSel('#genDir',io.gen.dir);$('#genN').value=io.gen.n;S.gen.kpps=io.gen.kpps;KN.f&&KN.f.draw();}
 updateIO();
}
let saBusy=0;
function saApply(i){
 const a=SA[i],src='تمرين محلول '+(i+1),id=++saBusy,t0=performance.now();
 if(S.wiring)setWiring(false);
 S.ui.mode='mon';S.ui.edit=null;S.ui.jogDir=0;S.di[1]=false;S.gen.run=false;S.gen.left=0;
 if(S.P['P2-30']===1)writeP('P2-30',0);
 if(!S.ctl)setCtl(true);if(!S.main)setMain(true);
 if(X.son)log('بفصل SON وبستنى السيرفو يبقى OFF ('+src+')');
 (function wait(){
  if(id!==saBusy)return;
  if(X.son&&performance.now()-t0<4000){setTimeout(wait,50);return;}
  if(X.son){log(src+': السيرفو ما زال ON، افصله واضغط الزر مرة أخرى','a');return;}
  saBench(i);
  const all=Object.assign({},SA_BASE);a.p.forEach(([c,v])=>all[c]=v);
  const order=['P1-01'].concat(Object.keys(all).filter(c=>c!=='P1-01'&&c!=='P2-30'),['P2-30']),bad=[];
  order.forEach(c=>{const r=writeP(c,all[c]);if(r!=='SAVED')bad.push(c+' ('+r+')');});
  powerCycle(src);
  updatePTable(true);
  log(src+' طُبّق: '+a.t+(bad.length?' — ماتكتبش: '+bad.join('، '):''),bad.length?'a':'');
  if(GUI.guided)guideRefresh();else $('.bench').scrollIntoView({behavior:'smooth',block:'start'});
 })();
}
renderSA();

/* ---------------- guided simple mode ---------------- */
const GKEY='servo-lab-v1-ui';
const GUI={guided:true,ex:-1,step:0,done:{},adv:false,hand:null,hv0:{},hi:false,fseen:0};
function guiSave(){try{localStorage.setItem(GKEY,JSON.stringify({mode:GUI.guided?'guided':'full',ex:GUI.ex,step:GUI.step,done:GUI.done,hand:GUI.hand}));}catch(_){}}
function guiLoad(){try{const o=JSON.parse(localStorage.getItem(GKEY)||'null');if(!o)return;GUI.guided=o.mode!=='full';GUI.ex=Number.isInteger(o.ex)&&SA[o.ex]?o.ex:-1;GUI.step=[0,1,2,3].includes(o.step)?o.step:0;GUI.done=o.done&&typeof o.done==='object'?o.done:{};GUI.hand=o.hand==='hand'||o.hand==='auto'?o.hand:null;}catch(_){}}
const GICO={
 kp:'<svg viewBox="0 0 92 44"><rect x="2" y="2" width="88" height="40" rx="5" fill="#1b2027"/><rect x="8" y="6" width="76" height="12" rx="2" fill="#0d0f12"/><text x="46" y="16" text-anchor="middle" style="fill:#ff3b24;font:700 9px monospace">JOG</text><rect x="10" y="23" width="20" height="8" rx="1.5" fill="#b9bdbf"/><rect x="36" y="23" width="20" height="8" rx="1.5" fill="#b9bdbf"/><rect x="62" y="23" width="20" height="8" rx="1.5" fill="#b9bdbf"/><rect x="23" y="32" width="20" height="8" rx="1.5" fill="#b9bdbf"/><rect x="49" y="32" width="20" height="8" rx="1.5" fill="#3d8fe3"/></svg>',
 an:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="22" cy="22" r="14"/><path d="M22 22l8-9"/><path d="M44 30h8l6-16 6 16h8"/><path d="M76 22h12M82 16v12" /></svg>',
 pu:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2" stroke-linejoin="round"><rect x="3" y="8" width="26" height="28" rx="3"/><path d="M9 18h14M9 25h9"/><path d="M34 30h6V14h6v16h6V14h6v16h6V14h6v16h6"/></svg>',
 pos:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><path d="M6 34h80"/><path d="M12 30v8M40 30v8M68 30v8"/><rect x="30" y="12" width="20" height="14" rx="2"/><path d="M56 19h18M68 13l6 6-6 6"/></svg>',
 tq:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><rect x="6" y="14" width="80" height="20" rx="10"/><circle cx="16" cy="24" r="6"/><circle cx="76" cy="24" r="6"/><path d="M34 8a14 10 0 0 1 24 0"/><path d="M56 3l2 5-5 1"/></svg>',
 vert:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><path d="M46 2v40"/><path d="M30 2h32M30 42h32"/><rect x="34" y="16" width="24" height="12" rx="2"/><rect x="18" y="6" width="8" height="5" fill="#d62a33" stroke="none"/><rect x="18" y="33" width="8" height="5" fill="#d62a33" stroke="none"/><path d="M70 12v20M66 16l4-4 4 4M66 28l4 4 4-4"/></svg>'};
const curAl=()=>S.alarm||(X.warnPL?15:X.warnNL?14:0);
const GD=[
 {goal:'تتأكد إن المحرك والإنكودر سليمين وبيلفوا من الكيباد بس.',ico:'kp',
  do:'من الكيباد: <b>MODE</b> ← <b>SHIFT</b> لحد <b>P4-00</b> ← <b>▲</b> لحد <b>P4-05</b> ← <b>SET</b> مرتين: الشاشة تكتب JOG. امسك <b>▲</b>: المحرك يلف 300 r/min.',
  ok:()=>S.ui.mode==='jog'&&X.son&&Math.abs(rpmNow())>=280,
  flt:{t:'دوس «اقفل الفرامل» (فرامل المحرك مش بتفك)، وبعدين ادخل JOG تاني (P4-05 ← SET مرتين) وامسك ▲ حوالي 6 ثوانٍ: المحرك بيدفع على الفرامل بتيار 250% والحمل الحراري يطلع لحد ما يظهر AL006 Overload.',
   fn:()=>{const b=$('#brakeChk');b.checked=!b.checked;b.dispatchEvent(new Event('change'));},on:()=>S.brake,lbl:['أغلق الفرامل (لا تُفك)','فك الفرامل'],
   seen:()=>S.alarm===6,ok2:()=>!S.alarm&&!S.brake,clr:'فكّيت الفرامل، استنيت المحرك يبرد (الحمل الحراري تحت 80%)، ومسحت الإنذار من الكيباد: <b>P0-01</b> ← <b>SET</b> ← خليها <b>0</b> ← <b>SET</b> (أو ARST على DI5)'}},
 {goal:'سرعة من \u20660-10V\u2069 على V-REF، والسيرفو يمسك بمفتاح SON.',ico:'an',
  do:'في «أطراف CN1» تحت: اقفل مفتاح <b>DI1</b> (SON). V-REF جاهز على <b>5V</b>، فالموتور يطلع <b>1500 r/min</b>. لف مقبض V-REF وشوف السرعة بتتغير معاه.',
  ok:()=>X.son&&X.cm==='S'&&S.vref>0.5&&Math.abs(rpmNow()-clamp(S.vref*S.P['P1-40']/10,-S.P['P1-55'],S.P['P1-55']))<30,
  flt:{t:'والمحرك شغال لقدام، افتح حساس الحد الأمامي PL (DI7): الدرايف يوقف المحرك فورًا والشاشة ترمش AL015.',
   fn:()=>{S.di[7]=!S.di[7];log('DI7 '+(S.di[7]?'أُغلق':'فُتح'));},on:()=>!S.di[7],lbl:['افتح حساس PL (DI7)','اقفل حساس PL تاني'],
   seen:()=>X.warnPL,ok2:()=>!X.warnPL&&S.di[7],clr:'قفلت DI7 تاني: AL015 راح وحده والمحرك كمّل على نفس السرعة'}},
 {goal:'PLC بيبعت نبضات واتجاه، و 10000 نبضة = لفة بالجير 16/1.',ico:'pu',
  do:'اقفل <b>DI1</b> (SON)، وبعدين في «نبضات من PLC» دوس <b>ابعت</b> (10000 نبضة بـ 50 kpps): المحرك يلف لفة واحدة بالظبط ويقف و TPOS ينور.',
  ok:()=>X.son&&S.mode===0&&X.inPos&&Math.abs(X.posFb)>ENC*0.95&&Math.abs(X.posFb-S.gen.sent*(X.gear||1))<400,
  flt:{t:'بدّل سلكين من U V W والسيرفو ON: الحلقة بتبقى موجبة، المحرك يجري وحده وخطأ الموضع يعدّي P2-35 فيظهر AL009 (أو AL007 لو السرعة عدّت الأول).',
   fn:()=>{const b=$('#fSwap');b.checked=!b.checked;b.dispatchEvent(new Event('change'));},on:()=>S.fault.swap,lbl:['بدّل سلكين من U V W','أعد U V W صحيحة'],
   seen:()=>S.alarm===9||S.alarm===7,ok2:()=>!S.alarm&&!S.fault.swap,clr:'رجّعت U V W صح، ومسحت الإنذار بـ <b>ARST</b>: اقفل DI5 وافتحه'}},
 {goal:'مواضع مكتوبة في الدرايف، POS0 و POS1 بيختاروا و CTRG ينفّذ.',ico:'pos',
  do:'اقفل <b>DI1</b> (SON)، وبعدين اقفل <b>DI2</b> (CTRG) وافتحه: المحرك يروح الموضع 1 (<b>10 لفات</b>) بـ 600 r/min ويقف.',
  ok:()=>X.son&&S.mode===1&&X.inPos&&Math.abs(X.posFb/ENC-10)<0.02,
  flt:{t:'افصل كابل الإنكودر CN2: يظهر AL011 والسيرفو يفصل على طول، لأن الدرايف مبقاش عارف المحرك فين.',
   fn:()=>{const b=$('#fEnc');b.checked=!b.checked;b.dispatchEvent(new Event('change'));},on:()=>S.fault.enc,lbl:['افصل كابل الإنكودر CN2','أعد كابل الإنكودر'],
   seen:()=>S.alarm===11,ok2:()=>!S.alarm&&!S.fault.enc&&S.ctl,clr:'رجّعت الكابل وعملت <b>Power cycle</b> (AL011 مبيتمسحش بـ ARST)'}},
 {goal:'عزم ثابت من T-REF على سير، مع حد سرعة 1000 r/min.',ico:'tq',
  do:'اقفل <b>DI1</b> (SON). T-REF جاهز على <b>3V</b> (30% عزم): السير يسرّع لحد حد السرعة <b>1000 r/min</b> ويثبت.',
  ok:()=>X.son&&X.cm==='T'&&S.tref>0.5&&Math.abs(rpmNow())>950,
  flt:{t:'دوس زر الطوارئ (افتح DI8) والسير شغال: يظهر AL013 والسيرفو يفصل.',
   fn:()=>{S.di[8]=!S.di[8];log('DI8 '+(S.di[8]?'أُغلق':'فُتح'));},on:()=>!S.di[8],lbl:['دوس الطوارئ (افتح DI8)','فك الطوارئ (اقفل DI8)'],
   seen:()=>S.alarm===13,ok2:()=>!S.alarm&&S.di[8],clr:'فكّيت الطوارئ (DI8 مقفول): AL013 اتمسح لوحده، والسيرفو رجع يمسك لأن SON لسه مقفول'}},
 {goal:'محور رأسي بفرامل، حساسات NL و PL، طوارئ و ARST.',ico:'vert',
  do:'اقفل <b>DI1</b> (SON): الفرامل تفك. اقفل <b>DI3</b> (SPD0): المحور يطلع لحد حساس فوق <b>PL</b> ويقف والشاشة ترمش AL015.',
  ok:()=>{if(X.son&&X.warnPL&&S.mode===4)GUI.hi=true;return !!GUI.hi;},
  flt:{t:'نزّل المحور (افتح DI3 واقفل DI4 SPD1) لحد حساس تحت NL: الدرايف يوقفه والشاشة ترمش AL014. الإنذار ده بيروح لما تتحرك في الاتجاه العكسي.',
   fn:()=>{if(S.di[4]){S.di[4]=false;S.di[3]=true;log('DI4 اتفتح و DI3 اتقفل');}else{S.di[3]=false;S.di[4]=true;log('DI3 اتفتح و DI4 اتقفل');}},on:()=>!!S.di[4],lbl:['نزّل لحد حساس NL','اطلع تاني (SPD0)'],
   seen:()=>X.warnNL,ok2:()=>!X.warnNL,clr:'طلعت تاني بـ SPD0: AL014 راح لما المحور ساب الحساس'}}];
const GSTEPS=['التوصيل','الباراميترات','التشغيل','جرّب عطل'];
const gParamsOk=i=>SA[i].p.every(([c,v])=>S.P[c]===v);
const gModeOk=i=>SA[i].md===null||S.mode===SA[i].md;
function gSplitSteps(a){const k=a.st.findIndex(x=>x.indexOf('اكتب الباراميترات')>=0);return {wire:a.st.slice(0,k<0?a.st.length:k),run:a.st.slice(k<0?a.st.length:k+1)};}
function setMode(g){GUI.guided=!!g;document.body.classList.toggle('guided',GUI.guided);$('#guide').hidden=!GUI.guided;$('#advBar').hidden=!GUI.guided;
 const b=$('#modeBtn');b.textContent=GUI.guided?'الوضع الكامل':'الوضع المبسّط';b.setAttribute('aria-pressed',String(!GUI.guided));
 if(GUI.guided)guideRender();else{document.body.removeAttribute('data-g');faceHome();}guiSave();}
function gCards(){
 $('#gCards').innerHTML=SA.map((a,i)=>'<button type="button" class="g-card'+(GUI.done[i]?' done':'')+'" data-ex="'+i+'"><span class="n">'+(GUI.done[i]?'✓':i+1)+'</span><span class="t">'+bd(a.t)+'</span><span class="g">'+bd(GD[i].goal)+'</span><span class="ico">'+GICO[GD[i].ico]+'<span>'+a.p.length+' باراميتر · ▶ شاهده يعمل</span></span></button>').join('');
}
/* the real faceplate (same nodes, listeners kept) travels into step (b) and back home */
const FACE_HOME=$('#pnlFace'),FACE_NODES=[$('#pnlFace .device')],FACE_ANCHOR=$('#faceHint');
function faceTo(box){if(!box)return;FACE_NODES.forEach(n=>{if(n.parentNode!==box)box.appendChild(n);});}
function faceHome(){FACE_NODES.forEach(n=>{if(n.parentNode!==FACE_HOME)FACE_HOME.insertBefore(n,FACE_ANCHOR);});}
const G_CYC='<div class="g-row" data-pend hidden><span class="g-warn">P1-01 اتغير: الوضع الجديد بيشتغل بعد ما تطفي التحكم وتولّعها.</span><button type="button" class="btn" data-cycle>اطفي وولّع التحكم (Power cycle)</button></div>';
/* quick controls inside steps 3 and 4, so a phone user doesn't scroll to the CN1 panel */
const SCOPE_LEG='<div class="mlegend"><span><i style="background:#ffb44d"></i>أمر السرعة</span><span><i style="background:#4cc0cf"></i>السرعة الفعلية</span><span><i style="background:#ff6b5e"></i>العزم %</span><span><i style="background:#a98bff"></i>خطأ الموضع</span></div>';
function gQuickHTML(i){
 const di=(n,l)=>'<button type="button" class="qbtn" data-qdi="'+n+'" aria-pressed="false"><span class="lamp"></span>'+l+'<small>DI'+n+' · pin '+DIPIN[n]+'</small></button>';
 const sl=(k,l)=>'<label class="qslider"><span>'+l+'</span><input type="range" min="-10" max="10" step="0.1" data-qv="'+k+'"><b data-qvv="'+k+'">0.0 V</b></label>';
 let h='<div class="g-quick"><h3>التحكم السريع <span class="tagc">تحكم</span></h3>';
 if(i===0)h+='<div id="gFace2"></div><p class="mnote">ده نفس كيباد الدرايف. في JOG امسك ▲ أو ▼، و MODE يخرج.</p><div class="qrow"><button type="button" class="qbtn" data-qact="arst">ARST امسح<small>DI5 · pin 33</small></button></div>';
 else{
  h+='<div class="qrow">'+di(1,'SON');
  if(i===2)h+='<button type="button" class="qbtn pri" data-qact="send">ابعت 10000 نبضة<small>50 kpps</small></button><button type="button" class="qbtn" data-qact="dir" aria-pressed="false"><span class="lamp"></span>اتجاه عكسي<small>SIGN</small></button>';
  if(i===3)h+='<button type="button" class="qbtn pri" data-qact="ctrg">CTRG نفّذ<small>DI2 · pin 10</small></button>'+di(3,'POS0');
  if(i===5)h+=di(3,'SPD0 لفوق')+di(4,'SPD1 لتحت');
  h+='<button type="button" class="qbtn" data-qact="arst">ARST امسح<small>DI5 · pin 33</small></button></div>';
  if(i===1)h+=sl('vref','V-REF');
  if(i===4)h+=sl('tref','T-REF');
 }
 return h+'<canvas class="miniscope" id="gScope" aria-label="اسكوب صغير"></canvas>'+SCOPE_LEG+'</div>';
}
function alarmCardHTML(code){
 const a=ALREF.find(r=>r[0]===code);if(!a)return '';
 return '<div class="alcard" role="status"><div class="h"><b>AL'+String(code).padStart(3,'0')+'</b><span>'+a[1]+'</span></div><div>'+a[2]+'</div><div><span class="k">السبب غالبًا: </span>'+a[3]+'</div><div><span class="k">ماذا تفعل: </span>'+a[4]+'</div><div><span class="k">المسح: </span>'+a[5]+'</div></div>';
}
function gQuickTick(){
 $$('#gBody [data-qdi]').forEach(b=>{const v=String(!!S.di[+b.dataset.qdi]);if(b.getAttribute('aria-pressed')!==v)b.setAttribute('aria-pressed',v);});
 const d=$('#gBody [data-qact="dir"]');if(d)d.setAttribute('aria-pressed',String(S.gen.dir<0));
 $$('#gBody [data-qv]').forEach(r=>{const k=r.dataset.qv,v=S[k];if(document.activeElement!==r&&+r.value!==v)r.value=v;const o=$('#gBody [data-qvv="'+k+'"]');if(o)o.textContent=v.toFixed(1)+' V';});
 const al=curAl(),c=$('#gAlCard');if(c&&GQ.al!==al){GQ.al=al;c.innerHTML=al?alarmCardHTML(al):'';}
}
function pulseDI(n){S.di[n]=true;log('DI'+n+' أُغلق');setTimeout(()=>{S.di[n]=false;log('DI'+n+' فُتح');},250);}
function gQuickClick(e){
 const q=e.target.closest('[data-qdi]');if(q){const n=+q.dataset.qdi;S.di[n]=!S.di[n];log('DI'+n+' '+(S.di[n]?'أُغلق':'فُتح'));gQuickTick();return true;}
 const a=e.target.closest('[data-qact]');if(!a)return false;
 const k=a.dataset.qact;
 if(k==='arst')pulseDI(5);
 else if(k==='ctrg')pulseDI(2);
 else if(k==='send'){const n=10000;S.gen.left=n;S.gen.burstN=n;S.gen.burstFb=X.posFb;S.gen.acc=0;S.gen.kpps=50;KN.f&&KN.f.draw();log('PLC بعت 10,000 نبضة بـ 50 kpps');}
 else if(k==='dir'){S.gen.dir=-S.gen.dir;$('#genDir').value=String(S.gen.dir);log('اتجاه النبضات: '+(S.gen.dir>0?'CCW (+)':'CW (−)'));}
 gQuickTick();return true;
}
function guideRender(){
 if(!GUI.guided)return;
 const run=GUI.ex>=0;$('#gStart').hidden=run;$('#gRun').hidden=!run;
 if(!run){document.body.setAttribute('data-g','start');gCards();faceHome();return;}
 const i=GUI.ex,a=SA[i],g=GD[i],st=GUI.step;document.body.setAttribute('data-g','abcd'[st]);
 $('#gProg').innerHTML=GSTEPS.map((_,k)=>'<span class="'+(k<st?'ok':k===st?'on':'')+'"></span>').join('')+'<b>'+(st+1)+'/4</b>';
 $('#gTitle').innerHTML=(i+1)+'. '+bd(a.t);
 const sp=gSplitSteps(a);let h='<div class="g-steps">'+GSTEPS.map((n,k)=>'<span class="'+(k===st?'on':'')+'">'+(k+1)+' '+n+'</span>').join('')+'</div>';
 if(st===0){
  h+='<p class="g-lead">'+a.g+'</p><figure class="g-fig"><div class="figscroll">'+a.svg()+'</div><p class="fighint">اسحب الرسم يمينًا ويسارًا لتقرأ أرقام الأطراف.</p>'+SX_LEG+'</figure><div class="g-terms" id="gTerms"></div><ol class="g-list">'+sp.wire.map(x=>'<li>'+x+'</li>').join('')+'</ol>';
 }else if(st===1){
  const hand=GUI.hand==='hand';
  h+='<p class="g-lead">هذه الباراميترات التي يحتاجها التمرين. هل تفضّل إدخالها بيدك من الكيباد لتتعوّد يدك، أم يكتبها الدرايف تلقائيًا؟</p>'+
   '<div class="g-choice"><button type="button" class="btn big'+(hand?' pri':'')+'" id="gHand" aria-pressed="'+hand+'">ادخلها بإيدك من الكيباد<span class="tagc">تحكم</span><span class="rec">الأحسن للتدريب</span></button>'+
   '<button type="button" class="btn big'+(GUI.hand==='auto'?' pri':'')+'" id="gAuto" aria-pressed="'+(GUI.hand==='auto')+'">اضبطها تلقائيًا<span class="tagc">تحكم</span><span class="rec">'+(hand?'اضبط الباقي بضغطة واحدة':'الدرايف يكتبها وحده')+'</span></button></div>';
  if(hand)h+='<details class="g-how" open><summary>طريقة الدخول على ASDA-B2</summary><div>'+
   '<b>MODE</b> من شاشة المراقبة يدخلك على الباراميترات (يظهر رقم زي <b>P0-00</b>) ← <b>SHIFT</b> يقلّب الجروب <b>P0</b> ← <b>P1</b> ← <b>P2</b> ← <b>P3</b> ← <b>P4</b> ← <b>▲▼</b> رقم الباراميتر جوه الجروب (امسك عشان يسرع) ← <b>SET</b> تظهر القيمة، والخانة اللي هتتغير بترمش (بتبدأ من الآحاد) ← <b>SHIFT</b> ينقّل الخانة اللي بترمش خانة لشمال (عشرات، مئات…، وفي القيم الـ hex زي P1-01 كل خانة من 0 لـ F) ← <b>▲▼</b> غيّر الخانة ← <b>SET</b> يحفظ والشاشة تكتب <b>SAVED</b> وترجع لرقم الباراميتر. <b>MODE</b> وانت بتعدّل يخرج من غير حفظ. لو كتبت <b>Sr-on</b> يبقى لازم السيرفو OFF الأول، و <b>Out-r</b> يعني القيمة برا المدى. في <b>P4-05</b> دوسة SET التانية بتحفظ وتدخل JOG على طول.'+
   '</div></details>';
  const tbl='<div class="tablewrap"><table class="sa-tbl g-tbl"><thead><tr><th>الباراميتر</th><th>القيمة</th><th>السبب</th></tr></thead><tbody>'+a.p.map(([c,v,why])=>{const d=DEF[c];return '<tr data-pc="'+c+'"><td class="code">'+c+'<small>'+d.n+' · '+d.ar+'</small>'+(hand?'<span class="grp">في جروب P'+c[1]+' (SHIFT لحد ما يظهر P'+c[1]+'-00)'+(d.son?' · السيرفو لازم OFF':'')+(d.pw?' · بعد Power cycle':'')+'</span>':'')+'</td><td class="v">'+fmtSA(c,v)+' <span class="okc" data-ok="'+c+'"></span>'+(hand?'<span class="cur" data-cur="'+c+'"></span>':'')+'</td><td class="why">'+why+'</td></tr>';}).join('')+'</tbody></table></div>';
  if(hand){
   h+='<div class="g-hand"><div id="gFace"></div><div style="display:grid;gap:10px;min-width:0">'+tbl+
    '<div class="g-cnt"><span id="gCnt"></span></div><div class="g-row" id="gRunW" hidden><span class="g-warn">السيرفو ON: الباراميترات اللي عليها «السيرفو لازم OFF» هتكتب Sr-on.</span><button type="button" class="btn" data-soff>افصل السيرفو (SON OFF)</button></div>'+G_CYC+'</div></div>';
  }else{
   h+=tbl+'<div class="g-check" id="gChkP"><i>✓</i><span>كل الباراميترات مكتوبة في الدرايف والوضع اتطبق<span class="sub">زر «اضبطها تلقائيًا» بيفصل السيرفو الأول، ويكتب الباراميترات، ويعمل Power cycle، ويظبط مفاتيح CN1 والحمل زي التمرين.</span></span></div>';
  }
 }else if(st===2){
  h+='<p class="g-lead">'+g.do+'</p><div id="gWarnP" class="g-warn" hidden>لم تُكتب الباراميترات بعد. ارجع إلى الخطوة 2 واكتبها من الكيباد أو اضغط «اضبطها تلقائيًا».</div>'+G_CYC+'<div id="gAlCard"></div>'+gQuickHTML(i)+
   '<div class="g-check" id="gChkS"><i>✓</i><span>السيرفو ON<span class="sub">'+(i===0?'من P2-30 = 1 (من غير سلك)':'مفتاح DI1 (SON، pin 9) في «أطراف CN1» مقفول')+'</span></span></div>'+
   '<div class="g-check" id="gChkM"><i>✓</i><span>وضع التحكم '+(a.md===null?'أي وضع (الـ JOG بيشتغل في كل الأوضاع)':MODES[a.md])+'<span class="sub" id="gModeNow"></span></span></div>'+
   '<div class="g-check" id="gChkR"><i>✓</i><span>المحرك عمل اللي التمرين عايزه<span class="sub">'+a.go+'</span></span></div>'+
   '<div class="g-live"><span>الحالة <b id="gSt">—</b></span><span>السرعة <b id="gRpm">0 r/min</b></span><span>العزم <b id="gTq">0 %</b></span><span>الموضع <b id="gPos">0.000 rev</b></span></div>'+
   '<p class="g-note"><span class="tagc">تحكم</span> الكيباد ومفاتيح DI ومقابض V-REF و T-REF والنبضات تحت <span class="tagv">بيان</span> الشاشة واللمبات والمحرك</p>'+
   (i===2?'<p class="g-note">هل تريد أن ترى هذه النبضات تحرّك ماكينة حقيقية؟ <button type="button" class="btn" data-gomach="0" style="min-height:44px">جرّب مثال ترابيزة البول سكرو</button></p>':'')+
   (sp.run.length?'<details><summary style="cursor:pointer;font-weight:600;min-height:44px;display:flex;align-items:center">باقي خطوات التمرين</summary><ol class="g-list" style="margin-top:8px">'+sp.run.map(x=>'<li>'+x+'</li>').join('')+'</ol></details>':'');
 }else{
  h+='<p class="g-lead">خطوة اختيارية: '+g.flt.t+'</p><div class="g-row"><button type="button" class="btn big" id="gFault">'+g.flt.lbl[0]+'</button><button type="button" class="btn" data-cycle>Power cycle</button></div>'+
   '<div id="gAlCard"></div>'+gQuickHTML(i)+'<div class="g-check" id="gChkF1"><i>✓</i><span>الإنذار ظهر على الشاشة<span class="sub" id="gFcode"></span></span></div>'+
   '<div class="g-check" id="gChkF2"><i>✓</i><span>'+g.flt.clr+'</span></div>'+
   '<div class="g-live"><span>الشاشة <b id="gAl">—</b></span><span>الحمل الحراري <b id="gHeat">0 %</b></span><span>السرعة <b id="gRpm2">0 r/min</b></span></div>'+
   '<p class="g-note">لوحة «الحمل والتوصيل» تحت فيها أعطال تانية تجرّبها، وجدول الإنذارات بيقولك تعمل إيه. لما تخلص دوس «خلصت التمرين».</p>';
 }
 $('#gBody').innerHTML=h;
 GQ.cv=$('#gScope');GQ.al=-1;
 if(i===0&&st>=2)faceTo($('#gFace2'));else if(st===1&&GUI.hand==='hand'){faceTo($('#gFace'));GUI.hv0={};a.p.forEach(([c])=>GUI.hv0[c]=S.P[c]);if(S.wiring)setWiring(false);if(!S.ctl){setCtl(true);$('#swCtl').setAttribute('aria-pressed','true');}}else faceHome();
 if(st===0)gHighlight();
 $('#gPrev').disabled=st===0;$('#gNext').disabled=false;$('#gNext').textContent=st===3?'خلصت التمرين ✓':'التالي';
 GUI.fseen=0;if(st!==2)GUI.hi=false;
 guideTick(true);window.scrollTo({top:0,behavior:'smooth'});
}
function gHighlight(){
 const svg=$('#gBody .sadg');if(!svg)return;const names=[];
 $$('#gBody .sadg rect.tm').forEach(r=>{if(r.getAttribute('y')!=='166')return;const x=+r.getAttribute('x')+6,hl=document.createElementNS('http://www.w3.org/2000/svg','rect');
  hl.setAttribute('x',x-15);hl.setAttribute('y',140);hl.setAttribute('width',30);hl.setAttribute('height',36);hl.setAttribute('rx',4);hl.setAttribute('class','hlr');svg.insertBefore(hl,r);
  const a=r.nextElementSibling,b=a&&a.nextElementSibling;if(a)names.push(a.textContent+' '+(b?b.textContent:''));});
 $('#gTerms').innerHTML=names.length?'<span>أطراف CN1 اللي هتستخدمها:</span>'+names.map(n=>'<span class="tc">'+n+'</span>').join(''):'';
}
function gTxt(sel,t){const e=$(sel);if(e&&e.textContent!==t)e.textContent=t;}
function guideTick(force){
 if(!GUI.guided||GUI.ex<0){GQ.cv=null;return;}
 if(GUI.step>=2)gQuickTick();
 const i=GUI.ex,st=GUI.step,g=GD[i],a=SA[i];
 const pend=(S.P['P1-01']&0xFF)!==S.mode;$$('#gBody [data-pend]').forEach(e=>{e.hidden=!pend;});
 if(st===1){const ok=gParamsOk(i);let n=0,rw=false;a.p.forEach(([c,v])=>{const e=$('[data-ok="'+c+'"]');const m=S.P[c]===v;if(m)n++;if(e){const s=m?'✓':'';if(e.textContent!==s)e.textContent=s;const tr=e.closest('tr');if(tr)tr.classList.toggle('ok',m);}
   const cu=$('[data-cur="'+c+'"]');if(cu){const chg=S.P[c]!==GUI.hv0[c];const t=m?'':(chg?'خطأ: الآن '+fmtSA(c,S.P[c]):'الآن '+fmtSA(c,S.P[c]));if(cu.textContent!==t)cu.textContent=t;cu.classList.toggle('bad',!m&&chg);}
   if(!m&&DEF[c].son&&X.son)rw=true;});
  const ck=$('#gChkP');if(ck)ck.classList.toggle('ok',ok&&gModeOk(i));
  const cn=$('#gCnt');if(cn){const t=ok?'كله مضبوط، التالي ←':n+' من '+a.p.length+' مضبوطين';if(cn.textContent!==t){cn.textContent=t;cn.className=ok?'all':'';}const w=$('#gRunW');if(w)w.hidden=!rw;}
  $('#gNext').disabled=!ok;}
 else if(st===2){
  let ok=false;try{ok=!!g.ok();}catch(_){}
  $('#gChkS').classList.toggle('ok',X.son);$('#gChkM').classList.toggle('ok',gModeOk(i)&&S.ctl);$('#gChkR').classList.toggle('ok',ok);
  $('#gWarnP').hidden=gParamsOk(i);
  gTxt('#gModeNow','الوضع الآن: '+MODES[S.mode]+(pend?' (P1-01 = '+hex4(S.P['P1-01'])+' مستني Power cycle)':''));
  const al=curAl();gTxt('#gSt',!S.ctl?'مطفأ':al?'AL'+String(al).padStart(3,'0'):X.son?'SERVO ON':'SERVO OFF');
  gTxt('#gRpm',Math.round(rpmNow())+' r/min');gTxt('#gTq',Math.round(X.Ta/MOT().Tn*100)+' %');gTxt('#gPos',(X.posFb/ENC).toFixed(3)+' rev');
 }else if(st===3){
  const f=g.flt;let sn=false;try{sn=!!f.seen();}catch(_){}
  if(sn)GUI.fseen=curAl()||GUI.fseen||1;
  const c=GUI.fseen;if(c&&ALM[c])gTxt('#gFcode','AL'+String(c).padStart(3,'0')+' '+ALM[c][0]+': '+ALM[c][2]);
  $('#gChkF1').classList.toggle('ok',!!GUI.fseen);
  let act=false;try{act=!!f.on();}catch(_){}
  const fb=$('#gFault'),lb=f.lbl[act?1:0];if(fb&&fb.textContent!==lb)fb.textContent=lb;
  let o2=false;try{o2=!!f.ok2();}catch(_){}
  $('#gChkF2').classList.toggle('ok',!!GUI.fseen&&o2&&!act);
  const al=curAl();gTxt('#gAl',!S.ctl?'مطفية':al?'AL'+String(al).padStart(3,'0'):'لا يوجد إنذار');gTxt('#gHeat',Math.round(X.heat*100)+' %');gTxt('#gRpm2',Math.round(rpmNow())+' r/min');
 }
}
function guideRefresh(){if(GUI.guided&&GUI.ex>=0)guideTick(true);}
$('#gCards').addEventListener('click',e=>{const b=e.target.closest('[data-ex]');if(!b)return;GUI.ex=+b.dataset.ex;GUI.step=0;guiSave();guideRender();});
$('#gBack').addEventListener('click',()=>{GUI.ex=-1;GUI.step=0;guiSave();guideRender();});
$('#gPrev').addEventListener('click',()=>{if(GUI.step>0){GUI.step--;guiSave();guideRender();}});
$('#gNext').addEventListener('click',()=>{
 if(GUI.step===1&&GUI.hand==='hand'&&!X.son)saBench(GUI.ex);
 if(GUI.step<3){GUI.step++;}else{GUI.done[GUI.ex]=true;log('خلصت التمرين المحلول '+(GUI.ex+1)+': '+SA[GUI.ex].t);GUI.ex=-1;GUI.step=0;}guiSave();guideRender();});
$('#gBody').addEventListener('input',e=>{const r=e.target.closest('[data-qv]');if(!r)return;S[r.dataset.qv]=+r.value;(r.dataset.qv==='vref'?KN.v:KN.t)?.draw();gQuickTick();});
$('#gBody').addEventListener('click',e=>{
 if(gQuickClick(e))return;
 {const m=e.target.closest('[data-gomach]');if(m){GUI.ex=-1;GUI.step=0;guiSave();guideRender();machSelect(+m.dataset.gomach);$('#machPanel').scrollIntoView({behavior:'smooth',block:'start'});return;}}
 if(e.target.closest('#gHand')){if(GUI.hand!=='hand'){GUI.hand='hand';guiSave();guideRender();}return;}
 if(e.target.closest('#gAuto')){GUI.hand='auto';guiSave();guideRender();saApply(GUI.ex);return;}
 if(e.target.closest('[data-cycle]')){powerCycle('من الخطوات');guideTick(true);return;}
 if(e.target.closest('[data-soff]')){S.di[1]=false;if(S.P['P2-30']===1)writeP('P2-30',0);if(S.ui.mode==='jog'){S.ui.mode='par';S.ui.jogDir=0;}log('فصلت SON لأكتب الباراميترات');return;}
 if(e.target.closest('#gFault')){GD[GUI.ex].flt.fn();guideTick(true);}
});
$('#modeBtn').addEventListener('click',()=>setMode(!GUI.guided));
$('#advBtn').addEventListener('click',e=>{GUI.adv=!GUI.adv;document.body.classList.toggle('adv',GUI.adv);e.currentTarget.setAttribute('aria-expanded',String(GUI.adv));e.currentTarget.textContent=GUI.adv?'إخفاء المتقدم ▴':'عرض المتقدم ▾';});
guiLoad();setMode(GUI.guided);
</script>
<script>
'use strict';
/* ================= practical machines driven by the simulated servo (PT mode, pulses from a PLC) ================= */
const MACHS=[
 {id:'screw',t:'ترابيزة بول سكرو',u:'mm',lead:10,unit:0.01,lo:0,hi:300,off:63.4,ratio:12,fric:5,load:'disk',vmax:150,acc:1500,homeV:25,tol:0.02,tgt:120,dec:2,
  story:'ماكينة تخريم: طاولة عليها القطعة تتحرك على بول سكرو خطوته 10 مم، والمحرك مركّب على السكرو مباشرة بكوبلنج. يحسب الـ PLC بوحدة 0.01 مم: لـ 120.00 مم يرسل 12000 نبضة. مهمتك: ضبط الجير الإلكتروني بحيث تكون كل نبضة = 0.01 مم بالضبط، وتنفيذ الـ Home، وتحريك الطاولة إلى الهدف.',
  data:[['خطوة البول سكرو','10 mm لكل لفة'],['التوصيل','كوبلنج مباشر 1:1'],['وحدة الـ PLC','0.01 mm لكل نبضة'],['المشوار','0 لـ 300 mm'],['الإنكودر','160000 لكل لفة']],
  sol:[160,1],solTxt:['نبضات الـ PLC في لفة المحرك = <bdi class="mono">10 ÷ 0.01 = 1000</bdi>','<bdi class="mono">N/M = 160000 ÷ 1000 = 160/1</bdi>']},
 {id:'index',t:'ترابيزة تقسيم 8 محطات',u:'°',lead:36,unit:0.01,wrap:true,off:17.3,ratio:6,fric:5,load:'disk',vmax:120,acc:600,homeV:15,tol:0.05,tgt:45,dec:2,
  story:'ماكينة تجميع: طاولة دوّارة عليها 8 محطات، كل حركة 45° والمثقاب في الأعلى يعمل على المحطة التي تحته. المحرك يدخل على جيربوكس 10:1، أي 10 لفات محرك = لفة طاولة. يحسب الـ PLC بوحدة 0.01°. إذا كان الجير خطأ بكسر صغير، يتراكم الخطأ مع كل محطة وينزل المثقاب بجوار القطعة.',
  data:[['الجيربوكس','10 : 1'],['الحركة','45° لكل محطة'],['وحدة الـ PLC','0.01° لكل نبضة'],['لفة الترابيزة','36000 نبضة'],['الإنكودر','160000 لكل لفة']],
  sol:[400,9],solTxt:['لفة الترابيزة = <bdi class="mono">360 ÷ 0.01 = 36000</bdi> نبضة','لفة المحرك = <bdi class="mono">36000 ÷ 10 = 3600</bdi> نبضة (الجيربوكس 10:1)','<bdi class="mono">N/M = 160000 ÷ 3600 = 400/9</bdi> (اقسم الاتنين على 400)']},
 {id:'cut',t:'تغذية وقص بالطول',u:'mm',lead:200,unit:0.1,off:0,ratio:4,fric:15,load:'conv',vmax:600,acc:4000,homeV:0,tol:0.5,tgt:350,dec:1,noHome:true,
  story:'خط صاج أو بلاستيك: بكرة تغذية قطرها 63.66 مم (المحيط 200 مم) تسحب الخامة، وبعد توقفها تنزل السكينة لتقص. يحسب الـ PLC بوحدة 0.1 مم. إذا كان الجير خطأ ستخرج كل القطع بطول خطأ، وإذا سبّب الجين overshoot ستخرج القطعة أطول قليلًا.',
  data:[['قطر بكرة التغذية','63.66 mm'],['المحيط (اللفة)','≈ 200 mm'],['وحدة الـ PLC','0.1 mm لكل نبضة'],['طول القطعة','تختاره انت'],['الإنكودر','160000 لكل لفة']],
  sol:[80,1],solTxt:['محيط البكرة = <bdi class="mono">π × 63.66 ≈ 200 mm</bdi>','نبضات الـ PLC في اللفة = <bdi class="mono">200 ÷ 0.1 = 2000</bdi>','<bdi class="mono">N/M = 160000 ÷ 2000 = 80/1</bdi>']},
 {id:'belt',t:'محور سير مسنن Pick & Place',u:'mm',lead:100,unit:0.01,lo:0,hi:500,off:212,ratio:3,fric:5,load:'disk',vmax:800,acc:4000,homeV:50,tol:0.05,tgt:420,dec:2,pick:80,place:420,
  story:'محور X يأخذ العلب من السير ويضعها في الكرتونة: سير مسنن على بكرة 20 سنًّا وخطوة السن 5 مم، أي لفة المحرك = 100 مم. يحسب الـ PLC بوحدة 0.01 مم. محطة الأخذ عند 80 مم، ومحطة الوضع عند 420 مم.',
  data:[['البكرة','20 سنة × 5 mm'],['لفة المحرك','100 mm'],['وحدة الـ PLC','0.01 mm لكل نبضة'],['المشوار','0 لـ 500 mm'],['الإنكودر','160000 لكل لفة']],
  sol:[16,1],solTxt:['لفة المحرك = <bdi class="mono">20 × 5 = 100 mm</bdi>','نبضات الـ PLC في اللفة = <bdi class="mono">100 ÷ 0.01 = 10000</bdi>','<bdi class="mono">N/M = 160000 ÷ 10000 = 16/1</bdi>']}];
const MS={k:0,active:false,mk:-1,th0:0,off:0,homed:false,homing:false,homeT0:0,res:null,last:null,seq:[],cuts:[],lastCut:0,knife:0,grip:0,hasBox:false,boxAt:'pick',
 t:0,buf:{n:1500,i:0,a:new Float32Array(1500),c:new Float32Array(1500),e:new Float32Array(1500),q:new Float32Array(1500),f:0},tgt:null,okSet:{},crash:false,pend:0,alShown:-1};
const MK=()=>MACHS[MS.k];
const phys=()=>MS.off+(X.th-MS.th0)/TAU*MK().lead;
const plcPos=()=>MV.plc*MK().unit;
const fmtUH=(v,M)=>'<bdi class="mono">'+fmtU(v,M)+'</bdi>';
const fmtU=(v,M)=>(M||MK()).wrap?(((v%360)+360)%360).toFixed(2)+'°':v.toFixed((M||MK()).dec)+' mm';
const gearNow=()=>S.P['P1-44']/S.P['P1-45'];
const unitNow=M=>gearNow()/ENC*(M||MK()).lead;
const machReady=()=>MS.active&&S.ctl&&S.mode===0&&X.son&&(S.P['P1-00']&0xF)===2&&!S.alarm;
function machDetach(){if(!MS.active)return;MS.active=false;MACH.clamp=null;MV.on=false;MV.home=null;S.jam=false;MS.seq=[];MS.homing=false;}
function machClamp(){const M=MK();if(M.lo==null)return;const p=phys(),a=M.lo-6,b=M.hi+6;
 if(p<a){X.th=MS.th0+(a-MS.off)/M.lead*TAU;if(X.w<0)X.w=0;MS.crash=true;}else if(p>b){X.th=MS.th0+(b-MS.off)/M.lead*TAU;if(X.w>0)X.w=0;MS.crash=true;}}
/* get the drive into PT + pulse/direction, servo ON, bench like the machine */
function machSetup(){
 const M=MK();saBusy++;
 if(S.wiring)setWiring(false);
 MV.on=false;MV.home=null;S.jam=false;S.gen.run=false;S.gen.left=0;$('#genRun').setAttribute('aria-pressed','false');$('#genRun').classList.remove('pri');
 setSel('#motSel','C20604RS');setSel('#regenSel','int');['#fEnc','#fSwap','#fShort'].forEach(x=>setChk(x,false));
 setSel('#loadSel',M.load);setSel('#ratio',M.ratio,'input');setSel('#fric',M.fric,'input');setChk('#brakeChk',false);setSel('#genType','pd');
 S.di=[null,false,false,false,false,false,true,true,true];S.vref=0;S.tref=0;KN.v&&KN.v.draw();KN.t&&KN.t.draw();
 if(!S.ctl)setCtl(true);if(!S.main)setMain(true);
 writeP('P2-30',0);writeP('P1-43',0);writeP('P1-42',0);for(let j=0;j<6&&X.son;j++)step();
 const base={'P1-01':0x1000,'P1-00':0x0002,'P2-32':0,'P2-35':480000,'P1-54':1600,'P1-55':3000,'P2-34':5000,'P1-08':0,'P3-06':0,'P1-02':0,'P1-57':0};
 const bad=[];for(const c in base){const r=writeP(c,base[c]);if(r!=='SAVED')bad.push(c+' '+r);}
 if(S.mode!==0||S.alarm)powerCycle('مثال '+M.t);
 S.alarm=0;S.di[1]=true;for(let j=0;j<4&&!X.son;j++)step();
 if(MS.mk!==MS.k){MS.mk=MS.k;MS.th0=X.th;MS.off=M.off;MS.homed=!!M.noHome;MV.plc=0;MS.cuts=[];MS.lastCut=0;MS.boxAt='pick';MS.hasBox=false;MS.last=null;MS.buf.f=0;}
 MS.active=true;MACH.clamp=machClamp;MS.res=null;MS.seq=[];
 log('المثال «'+M.t+'» جاهز: وضع PT، Pulse + Direction، SON مقفول'+(bad.length?' — ماتكتبش: '+bad.join('، '):''));
 machRender();
}
function writeGear(N,Mm){
 const M=MK();N=Math.round(N);Mm=Math.round(Mm);
 if(!(N>=1&&Mm>=1)){machMsg('اكتب أرقام صحيحة أكبر من صفر','bad');return;}
 const r=N/Mm;if(r<1/50||r>25600){machMsg('N/M لازم يكون بين 1/50 و 25600 في الـ ASDA-B2 (راجع المانيوال)','bad');return;}
 MV.on=false;MS.seq=[];const was=S.di[1];S.di[1]=false;for(let j=0;j<6&&X.son;j++)step();
 const r1=writeP('P1-44',N),r2=writeP('P1-45',Mm);S.di[1]=was;for(let j=0;j<4&&was&&!X.son;j++)step();
 if(r1!=='SAVED'||r2!=='SAVED'){machMsg('ماتكتبش: P1-44 '+r1+' · P1-45 '+r2,'bad');return;}
 log('الجير الإلكتروني: P1-44 = '+N+' و P1-45 = '+Mm+' (نبضة = '+fmtNum(N/Mm/ENC*M.lead)+' '+(M.wrap?'°':'mm')+')');
 const ok=Math.abs(r-M.sol[0]/M.sol[1])<1e-9;machMsg(ok?'كُتب ✓ الجير مضبوط: النبضة = '+M.unit+' '+(M.wrap?'°':'mm'):'كُتب. جرّب الحركة ولاحظ إلى أين ستذهب الماكينة.',ok?'ok':'');
 updatePTable(true);machRender();
}
const fmtNum=v=>{if(v===0)return '0';const a=Math.abs(v);return a>=1?v.toFixed(3):a>=0.001?v.toFixed(5):v.toExponential(2);};
function startMove(T,tag){
 const M=MK();if(!machReady()){machMsg('جهّز الدرايف أولًا (الزر بالأعلى)','bad');return false;}
 if(!MS.homed){machMsg('نفّذ الـ Home أولًا: الـ PLC لا يعرف بعد مكان الماكينة','bad');return false;}
 const tp=Math.round(T/M.unit),d=tp-MV.plc;MS.crash=false;
 MS.tgt=T;MS.res={T,dir:Math.sign(d)||1,t0:MS.t,from:phys(),mx:0,cmdEnd:null,lastOut:null,tag:tag||''};
 if(!d){MS.res.cmdEnd=MS.t;return true;}
 Object.assign(MV,{on:true,home:null,n:Math.abs(d),sent:0,v:0,frac:0,dir:Math.sign(d),vmax:M.vmax/M.unit,acc:M.acc/M.unit,aborted:false});
 return true;
}
function machHome(){
 const M=MK();if(!machReady()){machMsg('جهّز الدرايف الأول','bad');return;}
 MS.seq=[];
 if(M.noHome){MV.plc=0;MS.off-=phys();MS.cuts=[];MS.lastCut=0;MS.homed=true;MS.last=null;MS.tgt=null;machMsg('صُفّر العداد والسكينة جاهزة','ok');return;}
 MS.prevP=phys();MS.homing=true;MS.homeT0=performance.now();MS.homed=false;MS.res=null;
 Object.assign(MV,{on:true,n:0,sent:0,v:0,frac:0,dir:-1,vmax:M.homeV/M.unit,acc:M.homeV/M.unit*4,aborted:false,homeHit:false,
  home:()=>{const p=phys();let hit;if(M.wrap)hit=Math.floor(MS.prevP/360)!==Math.floor(p/360);else hit=p<=0;MS.prevP=p;return hit;}});
 log('Home: يعيد الـ PLC الماكينة ببطء حتى حساس الهوم');
}
let machMsgT=0;
function machMsg(t,c){const e=$('#mMsg');if(!e)return;e.textContent=t;e.className='mnote '+(c==='bad'?'bad':c==='ok'?'okc':'');machMsgT=performance.now();}
/* ---- sampling at 2 ms of simulated time: plot buffers + move evaluation ---- */
MACH.sample=()=>{
 if(!MS.active)return;MS.t+=0.002;const M=MK(),b=MS.buf,p=phys();
 b.a[b.i]=p;b.c[b.i]=MS.homed?plcPos():NaN;b.e[b.i]=(X.posCmd-X.posFb)/ENC*M.lead;b.q[b.i]=X.son?X.Ta/MOT().Tn*100:0;b.i=(b.i+1)%b.n;b.f=Math.min(b.n,b.f+1);
 const r=MS.res;if(!r||r.done)return;
 const e=p-r.T,be=e*r.dir;if(be>r.mx)r.mx=be;
 if(r.cmdEnd===null&&!MV.on)r.cmdEnd=MS.t;
 if(S.alarm||MV.aborted){r.done=true;r.fail=S.alarm||'abort';finishMove();return;}
 if(r.cmdEnd!==null){if(Math.abs(e)>M.tol)r.lastOut=MS.t;
  const since=MS.t-Math.max(r.cmdEnd,r.lastOut||0);
  if(since>=0.25||MS.t-r.cmdEnd>2.5){r.done=true;r.settled=since>=0.25;r.final=p;r.settle=Math.max(0,(r.lastOut||r.cmdEnd)-r.cmdEnd);finishMove();}}
};
function finishMove(){const r=MS.res;MS.last=r;
 const M=MK();
 if(!r.fail){const ok=M.wrap?Math.abs(((r.final-r.T)%360+540)%360-180)<=M.tol:Math.abs(r.final-r.T)<=M.tol;r.ok=ok&&r.settled;
  if(r.ok)MS.okSet[MS.k]=true;}
}
function resultHTML(){
 const M=MK(),r=MS.last;
 if(MS.homing)return ['','<b class="big">الـ Home يعمل…</b> تعود الماكينة ببطء حتى الحساس.'+(performance.now()-MS.homeT0>8000?' <b>بطيء جدًا؟</b> سرعة الهوم بالنبضات، فإذا كان الجير خطأ تبطؤ الحركة كلها أو تسرع. أصلح الجير أولًا.':'')];
 if(MS.res&&!MS.res.done)return ['','<b class="big">يتحرك…</b> الهدف '+fmtUH(MS.res.T)+(MS.res.tag?' · '+MS.res.tag:'')];
 if(!r)return ['',MS.homed?'جاهز. اختر الهدف واضغط «ابدأ الحركة».':(MS.active?'':'جهّز الدرايف، ثم ')+'اضبط الجير (الخطوة 2) ونفّذ الـ Home ليعرف الـ PLC نقطة الصفر.'];
 if(r.fail){const c=typeof r.fail==='number'?r.fail:0;return ['bad','<b class="big">✗ الحركة وقفت'+(c?' بإنذار AL'+String(c).padStart(3,'0'):'')+'</b>'+(c===9?' خطأ الموضع عدّى P2-35: الـ PLC فضل يبعت نبضات والمحرك مش قادر يلحق (زنقة، خبط في نهاية المشوار، أو حمل تقيل).':MS.crash?' الماكينة خبطت في نهاية المشوار.':'')];}
 const ov=Math.max(0,r.mx),pct=Math.abs(r.T-r.from)>1e-6?ov/Math.abs(r.T-r.from)*100:0,err=M.wrap?((r.final-r.T)%360+540)%360-180:r.final-r.T;
 let h=(r.ok?'<b class="big">✓ وصلت '+fmtUH(r.final)+'</b>':'<b class="big">✗ وقفت عند '+fmtUH(r.final)+' بدل '+fmtUH(r.T)+'</b>')+'<br>الغلط <bdi class="mono">'+err.toFixed(M.dec+1)+' '+(M.wrap?'°':'mm')+'</bdi> · Overshoot <bdi class="mono">'+ov.toFixed(M.dec)+' '+(M.wrap?'°':'mm')+' ('+pct.toFixed(1)+'%)</bdi>'+(r.settled?' · استقر بعد <bdi class="mono">'+(r.settle*1000).toFixed(0)+' ms</bdi>':' · مستقرش على الهدف');
 const uN=unitNow(M);
 if(!r.ok){if(Math.abs(uN-M.unit)/M.unit>1e-6)h+='<br><b>السبب: الجير.</b> بالجير الحالي كل نبضة = <bdi class="mono">'+fmtNum(uN)+' '+(M.wrap?'°':'mm')+'</bdi> بدل <bdi class="mono">'+M.unit+'</bdi>. صلّح P1-44 / P1-45.';
  else if(!r.settled)h+='<br><b>السبب: الجين.</b> المحرك فضل يتأرجح حوالين الهدف. قلّل KVP أو ظبط P1-37 على القصور الحقيقي.';
  else if(MS.crash)h+='<br>الماكينة خبطت في نهاية المشوار.';}
 else if(pct>5)h+='<br>وصلت، بس الـ overshoot كبير: في الماكينة الحقيقية ده خبط في القطعة أو زنة. ظبط P1-37 والجين تحت.';
 if(M.id==='cut'&&MS.cuts.length)h+='<br>آخر القطع: '+MS.cuts.map(c=>'<b class="mono">'+c.len.toFixed(1)+'</b>'+(c.ok?' ✓':' ✗')).join(' · ');
 return [r.ok?'ok':'bad',h];
}
/* ---- per-frame: sequences, homing completion, drawing ---- */
MACH.tick=now=>{
 if(!MS.active){if($('#mStage'))machDraw();return;}
 const M=MK();
 if(MS.homing&&!MV.on){if(MV.homeHit&&Math.abs(X.w)<0.05*RPM){MS.homing=false;MV.homeHit=false;MV.plc=M.wrap?Math.round((((phys()+180)%360+360)%360-180)/unitNow(M)):Math.round(phys()/unitNow(M));MS.homed=true;machMsg('Home خلص: الدرايف مسك الصفر عند حافة الحساس، والـ PLC عرف مكانه','ok');log('Home خلص');}
  else if(!MV.homeHit){MS.homing=false;}}
 if(MS.seq.length&&!MS.homing){const s=MS.seq[0];
  if(s.mv!=null||s.rel!=null){if(!s.started){s.started=true;const T=s.rel!=null?Math.round((plcPos()+s.rel)/M.unit)*M.unit:s.mv;if(!startMove(T,s.tag)){MS.seq=[];}}else if(MS.res&&MS.res.done){if(MS.res.fail)MS.seq=[];else MS.seq.shift();}}
  else if(s.act){s.t=(s.t||0)+1/60;const k=Math.min(1,s.t/s.dur);
   if(s.act==='cut'){MS.knife=k<.5?k*2:2-k*2;if(k>=.5&&!s.did){s.did=true;const len=phys()-MS.lastCut;MS.lastCut=phys();MS.cuts.unshift({len,ok:Math.abs(len-MS.cutL)<=M.tol});MS.cuts=MS.cuts.slice(0,6);if(MS.cuts[0].ok)MS.okSet[MS.k]=true;}}
   else if(s.act==='grip'||s.act==='drop'){MS.grip=k<.5?k*2:2-k*2;if(k>=.5&&!s.did){s.did=true;const at=phys();if(s.act==='grip'){if(Math.abs(at-M.pick)<2&&MS.boxAt==='pick'){MS.hasBox=true;MS.boxAt='car';}else machMsg('نزل الجريبر في مكان فارغ! المحور ليس عند محطة الأخذ','bad');}
     else if(MS.hasBox){MS.hasBox=false;if(Math.abs(at-M.place)<=1){MS.boxAt='place';MS.okSet[MS.k]=true;}else{MS.boxAt='floor';MS.dropX=at;machMsg('العلبة وقعت برا الكرتونة: المحور وقف عند '+at.toFixed(2)+' mm','bad');}}}}
   if(k>=1){MS.knife=0;MS.grip=0;MS.seq.shift();}}}
 machDraw();
 const sv=$('#mSvg');if(sv){const vb=X.son&&vibrating();if(sv.classList.contains('mshake')!==vb)sv.classList.toggle('mshake',vb);}
};
/* ---- drawing ---- */
const MOTOR_SVG=(x,y,s)=>`<g transform="translate(${x} ${y}) scale(${s||1})">
 <path d="M26 -26 C26 -46 14 -44 2 -48" stroke="#15181b" stroke-width="5" fill="none"/><path d="M42 -26 C42 -52 24 -56 2 -60" stroke="#3a2a6e" stroke-width="4" fill="none"/>
 <rect x="20" y="-30" width="12" height="8" rx="1.5" fill="#111"/><rect x="36" y="-30" width="12" height="8" rx="1.5" fill="#111"/>
 <rect x="0" y="-18" width="16" height="36" rx="6" fill="#1b1f22"/><rect x="14" y="-22" width="52" height="44" rx="3" fill="url(#mcB)"/>
 <rect x="22" y="-9" width="32" height="16" rx="1.5" fill="#c9cdd0"/><text x="38" y="2" text-anchor="middle" style="font:700 7px Arial;fill:#1f6fd0">DELTA</text>
 <rect x="66" y="-26" width="8" height="52" rx="1" fill="#2b3035"/><rect x="74" y="-4" width="12" height="8" fill="url(#mcS)"/>
 <text x="4" y="-64" class="mut" style="font:600 8px var(--font-mono)">CN2</text><text x="-4" y="-30" class="mut" style="font:600 8px var(--font-mono)">UVW</text></g>`;
const DEFS='<defs><linearGradient id="mcB" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#454b51"/><stop offset=".5" stop-color="#1f2326"/><stop offset="1" stop-color="#121416"/></linearGradient><linearGradient id="mcS" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#eef0f1"/><stop offset=".5" stop-color="#a7adb2"/><stop offset="1" stop-color="#6d7378"/></linearGradient><linearGradient id="mcR" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#d9dde0"/><stop offset="1" stop-color="#8c949a"/></linearGradient></defs>';
function machSVG(){
 const M=MK();let s='<svg viewBox="0 0 400 180" id="mSvg" role="img" aria-label="'+M.t+'">'+DEFS;
 if(M.id==='screw'){
  s+='<rect x="96" y="112" width="296" height="8" rx="2" fill="#7d868c"/><rect x="96" y="120" width="296" height="6" fill="#5b646a"/>';
  s+=MOTOR_SVG(4,92,0.95)+'<rect x="86" y="86" width="16" height="12" rx="2" fill="#9aa3a9"/>';
  s+='<rect x="104" y="80" width="12" height="24" rx="2" fill="#4a5258"/><rect x="380" y="80" width="12" height="24" rx="2" fill="#4a5258"/>';
  s+='<clipPath id="scrClip"><rect x="116" y="87" width="264" height="10"/></clipPath><rect x="116" y="87" width="264" height="10" fill="url(#mcR)"/><g clip-path="url(#scrClip)"><g id="mThread">';
  for(let x=108;x<392;x+=6)s+='<path d="M'+x+' 97 L'+(x+4)+' 87" stroke="#6d7378" stroke-width="1.6"/>';
  s+='</g></g>';
  s+='<rect id="mStopL" x="0" y="104" width="6" height="16" fill="#c0352b"/><rect id="mStopR" x="0" y="104" width="6" height="16" fill="#c0352b"/>';
  s+='<g id="mCar"><rect x="-34" y="72" width="68" height="36" rx="3" fill="#2f7fe0"/><rect x="-38" y="66" width="76" height="8" rx="2" fill="#1f5fbf"/><rect x="-14" y="54" width="28" height="12" rx="2" fill="#e0a43a"/><rect x="-2" y="84" width="4" height="16" fill="#163f7f"/></g>';
  s+='<g id="mHome"><rect x="-5" y="128" width="10" height="8" rx="1" fill="#46535b"/><circle cx="0" cy="141" r="3" id="mHomeLed" fill="#46535b"/></g>';
  s+=rulerSVG(M,150)+'<g id="mTgt"><path d="M0 146 l-6 -9 h12z" class="acc"/></g>';
 }else if(M.id==='index'){
  s+=MOTOR_SVG(6,140,0.8)+'<rect x="78" y="124" width="38" height="32" rx="3" fill="#5b646a"/><text x="97" y="144" text-anchor="middle" style="font:700 9px var(--font-mono);fill:#fff">10:1</text><path d="M116 140 H170" stroke="#9aa3a9" stroke-width="6"/>';
  s+='<circle cx="250" cy="92" r="80" fill="#3a4148"/><g id="mDisc"><circle cx="250" cy="92" r="76" fill="#8a949a" stroke="#5b646a" stroke-width="3"/><circle cx="250" cy="92" r="18" fill="#5b646a"/>';
  for(let k=0;k<8;k++){const a=k*45*Math.PI/180,x=250+54*Math.sin(a),y=92-54*Math.cos(a);s+='<circle cx="'+x.toFixed(1)+'" cy="'+y.toFixed(1)+'" r="13" fill="'+(k===0?'#e0a43a':'#c9cdd0')+'" stroke="#46535b"/><text x="'+x.toFixed(1)+'" y="'+(y+4).toFixed(1)+'" text-anchor="middle" style="font:700 11px var(--font-mono);fill:#1b2226">'+(k+1)+'</text>';}
  s+='<path d="M250 26 v10" stroke="#c0352b" stroke-width="3"/></g>';
  s+='<rect x="234" y="0" width="32" height="14" rx="2" fill="#2f7fe0"/><path id="mDrill" d="M246 14 h8 v8 l-4 6 l-4 -6z" fill="#46535b"/><path d="M262 2 h0" />';
  s+='<path d="M250 16 v6" stroke="#ffb44d" stroke-width="2"/><text x="300" y="12" class="mut" style="font:600 9px var(--font-mono)">الشغل هنا ▼</text>';
  s+='<rect x="330" y="86" width="8" height="12" rx="1" fill="#46535b"/><text x="342" y="96" class="mut" style="font:600 8px var(--font-mono)">HOME</text><circle id="mHomeLed" cx="334" cy="80" r="3" fill="#46535b"/>';
 }else if(M.id==='cut'){
  s+='<circle cx="22" cy="70" r="20" fill="#5b646a"/><circle cx="22" cy="70" r="6" fill="#2b3035"/><path d="M22 50 L60 72" stroke="#b9c2c8" stroke-width="3"/>';
  s+='<g id="mRollT"><circle cx="66" cy="62" r="10" fill="#8a949a"/><path d="M66 54 v16" stroke="#46535b" stroke-width="2"/></g><g id="mRoll"><circle cx="66" cy="86" r="14" fill="#9aa3a9"/><path d="M66 74 v24" stroke="#46535b" stroke-width="2.5"/></g>';
  s+=MOTOR_SVG(18,140,0.75)+'<path d="M84 140 L66 100" stroke="#2b3035" stroke-width="4"/>';
  s+='<rect x="60" y="72" width="112" height="4" fill="#b9c2c8"/><g id="mStrip"></g>';
  s+='<rect x="160" y="96" width="240" height="6" fill="#7d868c"/>';
  s+='<rect x="152" y="16" width="36" height="16" rx="2" fill="#46535b"/><g id="mKnife"><rect x="166" y="32" width="8" height="26" fill="#c9cdd0" stroke="#46535b"/><path d="M164 58 h12 l-6 10z" fill="#e8ecef" stroke="#46535b"/></g>';
  s+=rulerSVG(M,124)+'<g id="mTgt"><path d="M0 120 l-6 -9 h12z" class="acc"/></g><g id="mBin"></g>';
 }else{
  s+='<rect x="20" y="22" width="372" height="10" rx="2" fill="#5b646a"/>';
  s+='<rect x="30" y="34" width="352" height="12" rx="6" fill="none" stroke="#1b1f22" stroke-width="3" stroke-dasharray="3 2" id="mBelt"/>';
  s+='<g id="mPul"><circle cx="36" cy="40" r="10" fill="#9aa3a9"/><path d="M36 31 v18 M27 40 h18" stroke="#46535b" stroke-width="2"/></g><circle cx="376" cy="40" r="10" fill="#9aa3a9"/>';
  s+='<circle cx="36" cy="40" r="4" fill="#1b1f22"/><text x="36" y="16" text-anchor="middle" class="mut" style="font:600 8px var(--font-mono)">M</text>';
  s+='<rect x="54" y="136" width="56" height="8" fill="#7d868c"/><rect x="306" y="120" width="70" height="24" fill="none" stroke="#a86a00" stroke-width="3"/><path d="M306 120 v24 h70 v-24" fill="#c98a3a" opacity=".35"/>';
  s+='<text x="82" y="160" text-anchor="middle" class="mut" style="font:600 9px var(--font-body)">أخذ 80</text><text x="341" y="160" text-anchor="middle" class="mut" style="font:600 9px var(--font-body)">وضع 420</text>';
  s+='<rect id="mBox" x="0" y="0" width="22" height="18" rx="2" fill="#e0a43a" stroke="#8a5a10"/>';
  s+='<g id="mCar"><rect x="-20" y="30" width="40" height="22" rx="3" fill="#2f7fe0"/><rect id="mRod" x="-3" y="52" width="6" height="30" fill="#9aa3a9"/><g id="mGrip"><rect x="-13" y="80" width="26" height="6" rx="1" fill="#46535b"/><rect x="-13" y="84" width="4" height="10" fill="#46535b"/><rect x="9" y="84" width="4" height="10" fill="#46535b"/></g></g>';
  s+='<g id="mHome"><rect x="-4" y="12" width="8" height="8" fill="#46535b"/><circle id="mHomeLed" cx="0" cy="8" r="3" fill="#46535b"/></g>';
  s+=rulerSVG(M,172,true)+'<g id="mTgt"><path d="M0 64 l-6 -9 h12z" class="acc"/></g>';
 }
 return s+'</svg>';
}
const MX={screw:[140,360,0,300],belt:[48,364,0,500],cut:[170,390,0,440]};
const xOf=(M,v)=>{const m=MX[M.id];return m[0]+(v-m[2])/(m[3]-m[2])*(m[1]-m[0]);};
function rulerSVG(M,y,top){const m=MX[M.id],st=M.id==='cut'?50:M.id==='belt'?100:50;let s='<path d="M'+m[0]+' '+y+' H'+m[1]+'" stroke="currentColor" class="ln" stroke-width="1"/>';
 for(let v=m[2];v<=m[3];v+=st){const x=xOf(M,v);s+='<path d="M'+x+' '+y+' v'+(top?-4:4)+'" class="ln" stroke-width="1"/><text x="'+x+'" y="'+(y+(top?-6:13))+'" text-anchor="middle" class="mut" style="font:500 8px var(--font-mono)">'+v+'</text>';}
 return s;}
function machDraw(){
 const svg=$('#mSvg');if(!svg)return;const M=MK(),p=MS.active?phys():M.off,set=(id,a,v)=>{const e=svg.querySelector('#'+id);if(e&&e.getAttribute(a)!==v)e.setAttribute(a,v);};
 const lit=(on)=>on?'#5cc06f':'#46535b';
 if(M.id==='screw'){const x=xOf(M,p);set('mCar','transform','translate('+x.toFixed(2)+' 0)');set('mThread','transform','translate('+(((p*0.6)%6+6)%6).toFixed(2)+' 0)');
  set('mStopL','x',(xOf(M,M.lo-6)-40).toFixed(1));set('mStopR','x',(xOf(M,M.hi+6)+34).toFixed(1));set('mHome','transform','translate('+xOf(M,0).toFixed(1)+' 0)');set('mHomeLed','fill',lit(MS.active&&p<=0.05));}
 else if(M.id==='index'){set('mDisc','transform','rotate('+(-p).toFixed(2)+' 250 92)');set('mHomeLed','fill',lit(MS.active&&Math.abs(((p%360)+540)%360-180)<0.5));}
 else if(M.id==='cut'){const fed=p-MS.lastCut,w=Math.max(0,Math.min(230,fed*(220/440)));
  const g=svg.querySelector('#mStrip'),h='<rect x="170" y="72" width="'+w.toFixed(1)+'" height="4" fill="#b9c2c8"/>';if(g.innerHTML!==h)g.innerHTML=h;
  set('mRoll','transform','rotate('+(-(p/200*360)%360).toFixed(1)+' 66 86)');set('mRollT','transform','rotate('+((p/62.8*360)%360).toFixed(1)+' 66 62)');
  set('mKnife','transform','translate(0 '+(MS.knife*14).toFixed(1)+')');
  const bh=MS.cuts.map((c,i)=>'<rect x="'+(200+i*30)+'" y="'+(146)+'" width="26" height="5" rx="1" fill="'+(c.ok?'#5cc06f':'#ff6b5e')+'"/>').join('');const b=svg.querySelector('#mBin');if(b.innerHTML!==bh)b.innerHTML=bh;}
 else{const x=xOf(M,p);set('mCar','transform','translate('+x.toFixed(2)+' 0)');set('mPul','transform','rotate('+(-(p/100*360)%360).toFixed(1)+' 36 40)');set('mBelt','stroke-dashoffset',(-p*0.5%5).toFixed(2));
  const d=MS.grip*42;set('mRod','height',(30+d).toFixed(1));set('mGrip','transform','translate(0 '+d.toFixed(1)+')');
  set('mHome','transform','translate('+xOf(M,0).toFixed(1)+' 0)');set('mHomeLed','fill',lit(MS.active&&p<=0.05));
  let bx,by;if(MS.boxAt==='car'){bx=x-11;by=76+d;}else if(MS.boxAt==='place'){bx=xOf(M,M.place)-11;by=124;}else if(MS.boxAt==='floor'){bx=xOf(M,MS.dropX)-11;by=154;}else{bx=xOf(M,M.pick)-11;by=118;}
  set('mBox','x',bx.toFixed(1));set('mBox','y',by.toFixed(1));}
 if(MX[M.id]){const T=M.id==='cut'?+($('#mT')?.value||M.tgt):MS.tgt??+($('#mT')?.value||M.tgt),e=svg.querySelector('#mTgt');if(e){const tx=M.id==='cut'?xOf(M,T):xOf(M,T);set('mTgt','transform','translate('+tx.toFixed(1)+' 0)');}}
}
/* ---- mini plot: what the PLC thinks vs where the machine really is ---- */
function machPlot(){
 const cv=$('#mPlot');if(!cv||!cv.clientWidth)return;const dpr=window.devicePixelRatio||1,W=cv.clientWidth,H=cv.clientHeight;
 if(cv.width!==Math.round(W*dpr)||cv.height!==Math.round(H*dpr)){cv.width=Math.round(W*dpr);cv.height=Math.round(H*dpr);}
 const c=cv.getContext('2d');c.setTransform(dpr,0,0,dpr,0,0);c.clearRect(0,0,W,H);c.direction='ltr';
 const b=MS.buf,n=b.f;c.strokeStyle='#22343a';c.lineWidth=1;for(let k=1;k<6;k++){const x=W*k/6;c.beginPath();c.moveTo(x,0);c.lineTo(x,H);c.stroke();}for(let k=1;k<4;k++){const y=H*k/4;c.beginPath();c.moveTo(0,y);c.lineTo(W,y);c.stroke();}
 if(n<2)return;
 let lo=Infinity,hi=-Infinity;const get=(a,j)=>a[(b.i-n+j+b.n)%b.n];
 for(let j=0;j<n;j++){const a=get(b.a,j),q=get(b.c,j);if(a<lo)lo=a;if(a>hi)hi=a;if(q===q){if(q<lo)lo=q;if(q>hi)hi=q;}}
 const T=MS.tgt;if(T!=null&&MS.res){lo=Math.min(lo,T);hi=Math.max(hi,T);}
 const pad=Math.max((hi-lo)*0.12,MK().tol*4);lo-=pad;hi+=pad;
 const H1=H*0.62,Y=v=>H1-6-(v-lo)/(hi-lo)*(H1-12),X_=j=>W*(j+b.n-n)/(b.n-1);
 c.strokeStyle='#3b5560';c.beginPath();c.moveTo(0,H1);c.lineTo(W,H1);c.stroke();
 if(T!=null){c.strokeStyle='#e3a43a';c.setLineDash([5,4]);c.beginPath();c.moveTo(0,Y(T));c.lineTo(W,Y(T));c.stroke();c.setLineDash([]);}
 const line=(arr,col)=>{c.strokeStyle=col;c.lineWidth=1.8;c.beginPath();let on=false;for(let j=0;j<n;j+=2){const v=get(arr,j);if(v!==v){on=false;continue;}const x=X_(j),y=Y(v);on?c.lineTo(x,y):c.moveTo(x,y);on=true;}c.stroke();};
 line(b.c,'#ffb44d');line(b.a,'#4cc0cf');
 const H2=H-H1,strip=(arr,col,lbl,unit,y0)=>{let m=0;for(let j=0;j<n;j++){const v=Math.abs(get(arr,j));if(v>m)m=v;}m=niceMax(Math.max(m*1.1,1e-6));c.strokeStyle=col;c.lineWidth=1.4;c.beginPath();for(let j=0;j<n;j+=2){const x=X_(j),y=H1+H2/2-get(arr,j)/m*(H2/2-4);j?c.lineTo(x,y):c.moveTo(x,y);}c.stroke();c.fillStyle=col;c.fillText(lbl+' ±'+m+unit,6,H1+y0);};
 c.font='10px IBM Plex Mono, monospace';strip(b.e,'#ff6b5e','err',' '+(MK().wrap?'°':'mm'),12);strip(b.q,'#a98bff','T',' %',24);
 c.font='11px IBM Plex Mono, monospace';c.fillStyle='#9fb3bb';c.fillText(hi.toFixed(MK().dec)+' '+(MK().wrap?'°':'mm'),6,13);c.fillText(lo.toFixed(MK().dec),6,H1-6);c.textAlign='right';c.fillText('3s',W-6,H-6);c.textAlign='left';
}
/* ---- panel ---- */
const MICO={screw:'⟷',index:'⟳',cut:'✂',belt:'⇄'};
function machRender(){
 const M=MK();
 $('#mTabs').innerHTML=MACHS.map((m,i)=>'<button type="button" role="tab" data-mk="'+i+'" aria-pressed="'+(i===MS.k)+'" aria-selected="'+(i===MS.k)+'"><span aria-hidden="true">'+MICO[m.id]+'</span>'+bd(m.t)+(MS.okSet[i]?'<span class="ok">✓</span>':'')+'</button>').join('');
 const N=S.P['P1-44'],Mm=S.P['P1-45'];
 const tgtCtl=M.id==='index'?'<button type="button" class="qbtn pri" data-ma="next">المحطة الجاية +45°</button><button type="button" class="qbtn" data-ma="five">5 محطات متتالية</button>'
  :M.id==='cut'?'<div class="gearin"><label>طول القطعة (mm)<input type="number" id="mT" value="'+(MS.cutL||M.tgt)+'" min="20" max="440" step="0.1"></label></div><button type="button" class="qbtn pri" data-ma="cut1">اقطع قطعة</button><button type="button" class="qbtn" data-ma="cut3">اقطع 3 قطع</button>'
  :'<div class="gearin"><label>الهدف (mm)<input type="number" id="mT" value="'+(MS.tgt??M.tgt)+'" min="'+M.lo+'" max="'+M.hi+'" step="0.01"></label></div><button type="button" class="qbtn pri" data-ma="go">ابدأ الحركة</button>'+(M.id==='belt'?'<button type="button" class="qbtn" data-ma="cycle">دورة كاملة: خد ← حط</button>':'');
 $('#mBody').innerHTML='<p class="mstory">'+bd(M.story)+'</p><div class="mgrid"><div style="display:grid;gap:10px;min-width:0">'+
  '<div class="mstage" id="mStage">'+machSVG()+'</div>'+
  '<div class="g-row" id="mSetupRow"><button type="button" class="btn big pri" data-ma="setup">جهّز الدرايف لهذا المثال</button><span class="mnote">بيحط وضع PT ونبضات Pulse + Direction ويقفل SON (الجير بتكتبه انت).</span></div>'+
  '<div class="qrow"><button type="button" class="qbtn" data-ma="home">'+(M.noHome?'صفّر العداد':'Home')+'<small>'+(M.noHome?'':'حتى الحساس')+'</small></button>'+tgtCtl+'</div>'+
  '<div class="qrow"><button type="button" class="qbtn" data-ma="jam" aria-pressed="false"><span class="lamp"></span>زنقة ميكانيكية</button><button type="button" class="qbtn" data-ma="arst">ARST امسح الإنذار</button><button type="button" class="qbtn" data-ma="son" aria-pressed="false"><span class="lamp"></span>SON</button></div>'+
  '<p class="mnote" id="mMsg" aria-live="polite"></p>'+
  '<div class="mres" id="mRes" aria-live="polite"></div><div class="g-warn" id="mVib" hidden>المحرك بيزن: العزم بيرعش جامد حوالين الصفر. قلّل KVP (P2-04) أو رجّع P1-37 للقصور الحقيقي.</div><div id="mAl"></div>'+
  '<div class="mread"><div class="tile"><div class="label">مكان الماكينة الحقيقي</div><div class="v" id="mrP">—</div></div><div class="tile"><div class="label">الـ PLC فاكر</div><div class="v" id="mrC">—</div></div><div class="tile"><div class="label">خطأ المتابعة</div><div class="v" id="mrE">—</div></div></div>'+
  '<canvas class="miniscope" id="mPlot" aria-label="رسم المكان مع الوقت"></canvas><div class="mlegend"><span><i style="background:#ffb44d"></i>الـ PLC بعت (بوحدته)</span><span><i style="background:#4cc0cf"></i>الماكينة فعلًا</span><span><i style="background:#e3a43a"></i>- - الهدف</span><span><i style="background:#ff6b5e"></i>خطأ المتابعة</span><span><i style="background:#a98bff"></i>العزم %</span></div>'+
  '</div><div style="display:grid;gap:12px;min-width:0">'+
  '<div class="mstep" id="mS1"><h3><span class="n">1</span>بيانات الماكينة</h3><ul class="mdata">'+M.data.map(d=>'<li><span>'+bd(d[0])+'</span><b>'+bd(d[1])+'</b></li>').join('')+'</ul></div>'+
  '<div class="mstep" id="mS2"><h3><span class="n">2</span>الجير الإلكتروني P1-44 / P1-45</h3>'+
   '<p class="mnote">الدرايف بيضرب كل نبضة جاية من الـ PLC في N/M، والنتيجة بنبضات الإنكودر (160000 في اللفة). يعني: <b>N/M = 160000 ÷ نبضات الـ PLC في لفة المحرك</b>.</p>'+
   '<div class="gearin"><label>N · P1-44<input type="number" id="mN" value="'+N+'" min="1" step="1"></label><span class="frac">/</span><label>M · P1-45<input type="number" id="mM" value="'+Mm+'" min="1" step="1"></label><button type="button" class="qbtn pri" data-ma="gear">اكتب في الدرايف</button></div>'+
   '<div class="formula" id="mForm"></div>'+
   '<details><summary style="cursor:pointer;font-weight:600;min-height:40px;display:flex;align-items:center">وريني الحل</summary><div class="formula">'+M.solTxt.join('<br>')+'</div><button type="button" class="btn" data-ma="sol" style="margin-top:6px;min-height:44px">ضع الحل في الخانات</button></details></div>'+
  '<div class="mstep" id="mS3"><h3><span class="n">3</span>ضبط الجين: لاحظ الفرق في الحركة</h3>'+tuneHTML()+'</div>'+
  '</div></div>';
 MS.alShown=-1;machUpdate(true);machDraw();
}
function tuneHTML(){const M=MK();
 const sl=(c,l,mn,mx,st,sub)=>'<label class="qslider"><span><code>'+c+'</code> '+l+(sub?'<br><small class="muted">'+sub+'</small>':'')+'</span><input type="range" min="'+mn+'" max="'+mx+'" step="'+st+'" data-tp="'+c+'" value="'+S.P[c]+'"><b data-tv="'+c+'">'+S.P[c]+'</b></label>';
 return '<p class="mnote">القصور الذاتي لهذه الماكينة نحو <b>'+M.ratio+'×</b> قصور الموتور، يعني <code>P1-37</code> الصح ≈ <b>'+M.ratio*10+'</b>. جرّب الأزرار، وبعدين ابدأ حركة وبص على الرسم والـ overshoot.</p>'+
  '<div class="qrow"><button type="button" class="qbtn" data-tune="slow">بطيء</button><button type="button" class="qbtn" data-tune="good">مضبوط</button><button type="button" class="qbtn" data-tune="over">Overshoot</button><button type="button" class="qbtn" data-tune="vib">يطن ويرتعش</button></div>'+
  '<div class="tune">'+sl('P2-00','جين الموضع KPP',5,300,1,'أعلى = يلحق أسرع، والزيادة = overshoot')+sl('P2-04','جين السرعة KVP',50,3000,10,'التكامل P2-06 بيتظبط معاه وحده = خُمس KVP')+sl('P1-37','نسبة القصور ×0.1',0,400,5,'أقل من الحقيقي = بطيء ومرن، أكتر بكتير = زنة')+'</div>'+
  '<p class="mnote">في الماكينة الحقيقية ابدأ بالضبط الأوتوماتيك <code>P2-32</code> وبعدين ظبط بإيدك. هنا الضبط يدوي (<code>P2-32 = 0</code>) عشان تشوف أثر كل رقم.</p>';}
/* presets checked by a scripted sweep on each machine: slow = late arrival, over = visible overshoot that still settles, vib = torque buzz */
const TUNE={slow:M=>({'P2-00':10,'P2-04':150,'P1-37':M.ratio*10,'P2-02':50}),good:M=>({'P2-00':60,'P2-04':600,'P1-37':M.ratio*10,'P2-02':50}),
 over:M=>Object.assign({'P1-37':0,'P2-02':100},{screw:{'P2-00':60,'P2-04':600,'P2-02':50},index:{'P2-00':60,'P2-04':150},cut:{'P2-00':150,'P2-04':150},belt:{'P2-00':80,'P2-04':150}}[M.id]),
 vib:M=>({'P2-00':60,'P2-04':2600,'P1-37':Math.min(400,M.ratio*40),'P2-02':50})};
function setTune(o){if(S.P['P2-32']!==0)writeP('P2-32',0);for(const c in o){writeP(c,o[c]);if(c==='P2-04')writeP('P2-06',clamp(Math.round(o[c]/5),0,1023));}updatePTable(true);machUpdate(true);}
function machUpdate(force){
 if(!$('#mBody').firstChild)return;const M=MK(),ready=machReady();
 $('#mSetupRow').hidden=ready;
 const st=$('#mBody [data-ma="son"]');if(st)st.setAttribute('aria-pressed',String(!!X.son));
 const jm=$('#mBody [data-ma="jam"]');if(jm)jm.setAttribute('aria-pressed',String(!!S.jam));
 const N=+($('#mN')?.value||0),Mm=+($('#mM')?.value||0),u=N>0&&Mm>0?N/Mm/ENC*M.lead:NaN,uD=unitNow(M),U=M.wrap?'°':'mm';
 const f=$('#mForm');if(f){const mo=t=>'<bdi class="mono">'+t+'</bdi>',h='بالأرقام أعلاه: نبضة الـ PLC = '+mo('N/M ÷ 160000 × '+M.lead+' '+U)+' = <b>'+mo((isFinite(u)?fmtNum(u):'—')+' '+U)+'</b> (المطلوب '+mo(M.unit+' '+U)+')<br>في الدرايف الآن '+mo(S.P['P1-44']+'/'+S.P['P1-45'])+' يعني نبضة = '+mo(fmtNum(uD)+' '+U)+(Math.abs(uD-M.unit)/M.unit<1e-9?' ✓':' ✗');if(f.innerHTML!==h)f.innerHTML=h;}
 $('#mS2').classList.toggle('done',Math.abs(uD-M.unit)/M.unit<1e-9);
 $$('#mBody [data-tp]').forEach(r=>{const c=r.dataset.tp;if(document.activeElement!==r&&+r.value!==S.P[c])r.value=S.P[c];const o=$('#mBody [data-tv="'+c+'"]');if(o&&o.textContent!==String(S.P[c]))o.textContent=S.P[c];});
 const [cls,h]=resultHTML(),rs=$('#mRes');if(rs.innerHTML!==h)rs.innerHTML=h;rs.className='mres '+cls;
 const vbe=$('#mVib');if(vbe){const vb=MS.active&&X.son&&vibrating();if(vbe.hidden===vb)vbe.hidden=!vb;}
 const al=S.alarm;if(MS.alShown!==al){MS.alShown=al;$('#mAl').innerHTML=al?alarmCardHTML(al):'';}
 const t=(id,v)=>{const e=$(id);if(e&&e.textContent!==v)e.textContent=v;};
 t('#mrP',MS.active?fmtU(phys()):'—');t('#mrC',MS.active&&MS.homed?fmtU(plcPos()):'؟');
 t('#mrE',MS.active?((X.posCmd-X.posFb)/ENC*M.lead).toFixed(M.dec+1)+' '+U:'—');
 if(machMsgT&&performance.now()-machMsgT>7000){machMsgT=0;const e=$('#mMsg');if(e)e.textContent='';}
}
function machSelect(k){if(k!==MS.k){machDetach();MS.k=k;MS.tgt=null;MS.res=null;MS.last=null;}machRender();}
$('#mTabs').addEventListener('click',e=>{const b=e.target.closest('[data-mk]');if(b)machSelect(+b.dataset.mk);});
$('#mBody').addEventListener('input',e=>{const r=e.target.closest('[data-tp]');if(r){const o={};o[r.dataset.tp]=+r.value;setTune(o);}if(e.target.id==='mN'||e.target.id==='mM')machUpdate(true);});
$('#mBody').addEventListener('click',e=>{
 const tb=e.target.closest('[data-tune]');if(tb){setTune(TUNE[tb.dataset.tune](MK()));machMsg({slow:'جين منخفض: تتأخر الماكينة عن الأمر وتصل متأخرة',good:'P1-37 = القصور الحقيقي وجين متوسط',over:'P1-37 = 0 و KVP واطي: الدرايف فاكر الحمل خفيف، فالحلقة ضعيفة على الكتلة الحقيقية، تعدّي الهدف وترجع. بص على الخط الأحمر في الرسم',vib:'KVP عالي و P1-37 أكبر بكتير من الحقيقي: الحلقة بقت حادة جدًا والعزم بيرعش (الزنة اللي بتسمعها في الماكينة)، والمحرك بيسخن'}[tb.dataset.tune]);return;}
 const b=e.target.closest('[data-ma]');if(!b)return;const a=b.dataset.ma,M=MK();
 if(a==='setup')machSetup();
 else if(a==='gear')writeGear(+$('#mN').value,+$('#mM').value);
 else if(a==='sol'){$('#mN').value=M.sol[0];$('#mM').value=M.sol[1];machUpdate(true);}
 else if(a==='home')machHome();
 else if(a==='go'){const T=+$('#mT').value;if(!isFinite(T)||T<M.lo||T>M.hi){machMsg('الهدف لازم بين '+M.lo+' و '+M.hi+' mm','bad');return;}MS.seq=[];startMove(T);}
 else if(a==='next'){MS.seq=[];startMove((Math.round(plcPos()/45)+1)*45,'محطة');}
 else if(a==='five'){MS.seq=[];const b0=Math.round(plcPos()/45);for(let k=1;k<=5;k++)MS.seq.push({mv:(b0+k)*45,tag:'محطة '+k+' من 5'});}
 else if(a==='cut1'||a==='cut3'){const L=+$('#mT').value;if(!(L>=20&&L<=440)){machMsg('الطول بين 20 و 440 mm','bad');return;}if(!MS.homed){machMsg('اضغط «صفّر العداد» أولًا','bad');return;}MS.cutL=L;MS.seq=[];for(let k=0;k<(a==='cut3'?3:1);k++)MS.seq.push({fn:true},{act:'cut',dur:0.5});
  MS.seq=MS.seq.map(s=>s.fn?{rel:L,tag:'تغذية '+L+' mm'}:s);}
 else if(a==='cycle'){if(MS.boxAt!=='pick'){MS.boxAt='pick';MS.hasBox=false;}MS.seq=[{mv:M.pick,tag:'لمحطة الأخد'},{act:'grip',dur:0.6},{mv:M.place,tag:'لمحطة الحط'},{act:'drop',dur:0.6}];}
 else if(a==='jam'){S.jam=!S.jam;log(S.jam?'زنقة ميكانيكية: لا تستطيع الماكينة الحركة':'أُزيل الاحتباس');}
 else if(a==='arst'){pulseDI(5);}
 else if(a==='son'){S.di[1]=!S.di[1];log('DI1 (SON) '+(S.di[1]?'أُغلق':'فُتح'));}
 machUpdate(true);
});
setInterval(()=>{if($('#machPanel').offsetParent){machUpdate();machPlot();}},120);
const _saBench=saBench;saBench=function(i){machDetach();return _saBench(i);};
machRender();
/* theme toggle (same idea as the other course pages) */
(function(){const b=$('#themeBtn'),dark=()=>{const t=document.documentElement.getAttribute('data-theme');return t?t==='dark':matchMedia('(prefers-color-scheme: dark)').matches;};
 const upd=()=>{const d=dark();b.textContent=d?'☀':'☾';b.setAttribute('aria-label',d?'الوضع الفاتح':'الوضع الغامق');b.title=b.getAttribute('aria-label');};
 b.addEventListener('click',()=>{const t=dark()?'light':'dark';document.documentElement.setAttribute('data-theme',t);try{localStorage.setItem('servo-theme',t);}catch(_){}upd();});upd();})();
</script>
<!--simtour:start-->
<style id="simtourCss">
/* simtour: in-page animated demos (shared) */
/* stage: one page per exercise */
body.st-staged #gStart{display:none!important}
body.st-staged .bench{display:grid!important;position:fixed!important;left:0;top:0;width:380px;max-height:100vh;overflow:hidden;opacity:0;z-index:-1;pointer-events:none;clip-path:inset(50%)}
body.st-staged #gRun{position:fixed!important;left:0;top:0;width:380px;max-height:100vh;overflow:hidden;opacity:0;z-index:-1;pointer-events:none;clip-path:inset(50%)}
#stRoot.st-inline .st-shield,#stRoot.st-inline .st-spot,#stRoot.st-inline .st-dimall,#stRoot.st-inline .st-cap,#stRoot.st-inline .st-bar{display:none!important}
.st-stage .st-sbar{display:flex;gap:8px;flex-wrap:wrap}
.st-stitle{margin:10px 0 8px}
.st-sbox{position:relative;display:grid;gap:10px;padding:12px;border-radius:14px;background:var(--bg,#f4f5f6);border:1px solid var(--line,rgba(0,0,0,.14))}
.st-scap{margin:0;min-height:3.1em;display:flex;align-items:center;padding:8px 12px;border-radius:10px;background:#1c2430;color:#fff;font-weight:600;font-size:1.02rem;line-height:1.5;transition:background .3s}
.st-scap b{color:#ffd28a}.st-scap.ok{background:#17703f}.st-scap.ok b{color:#c8ffd9}
.st-sbox.flt .st-scap:not(.ok){background:#a3261d}
.st-scap.in{animation:stIn .35s ease}@keyframes stIn{from{opacity:.2;transform:translateY(4px)}}
.st-stop{display:grid;grid-template-columns:minmax(0,1.4fr) minmax(0,1fr);gap:10px;align-items:center}
.st-stop>div:only-child{grid-column:1/-1}
.st-sface{min-width:0;overflow:hidden}.st-sface>.device{display:block;margin:0}
.st-smot{min-width:0}.st-smot .mview{max-width:100%}
.st-sctl{padding:10px;grid-template-columns:repeat(auto-fit,minmax(84px,1fr))}
.st-sctl[hidden]{display:none}
.st-sfig{margin:0;max-width:none}
.st-sfig svg{width:100%;height:auto}
.st-sfig .st-w{opacity:.45;transition:opacity .3s}
.st-sbox.run .st-sfig .st-w{opacity:1;stroke-dasharray:8 5;animation:stFlow .6s linear infinite}
@keyframes stFlow{to{stroke-dashoffset:-13}}
.st-svb{display:flex;flex-wrap:wrap;align-items:center;gap:8px}.st-svb .btn{min-height:44px}.st-svb [hidden]{display:none}
.st-sprog{flex:1 1 80px;height:6px;border-radius:3px;background:var(--line,rgba(0,0,0,.14));overflow:hidden;min-width:60px}
.st-sprog i{display:block;height:100%;width:0;background:var(--accent,#b85f00);transition:width .5s}
@media (min-width:900px){.st-sbox{grid-template-columns:minmax(0,1fr) minmax(0,1fr)}.st-scap,.st-svb,.st-sctl{grid-column:1/-1}.st-stop{grid-column:1}.st-sfig{grid-column:2;grid-row:2/4}}
@media (prefers-reduced-motion:reduce){.st-sbox.run .st-sfig .st-w{animation:none}.st-scap.in{animation:none}}
.st-sread{display:flex;flex-wrap:wrap;justify-content:center;gap:2px 10px;font:600 12px var(--font-mono,monospace);color:var(--muted,#5b6670)}.st-sread b{font-size:15px;color:var(--ink,#1b1f24);font-variant-numeric:tabular-nums}
.st-smot{display:grid;gap:6px;justify-items:center}
body.st-staged.st-try #gRun,body.st-staged.st-try .bench{position:static!important;opacity:1;clip-path:none;z-index:auto;pointer-events:auto;width:auto;max-height:none;overflow:visible}
body.st-staged.st-try #gRun{margin-top:12px}
body.st-try #gRun .g-bar,body.st-try #gTitle,body.st-try #gRun .g-nav,body.st-try #gBody .g-steps,body.st-try #gBody .g-lead,body.st-try #gRun .st-pvrow,body.st-try #gRun .g-prog{display:none!important}

:root{--st-bg:#ffffff;--st-ink:#1b1f24;--st-mut:#5b6670;--st-acc:var(--accent,#b85f00);--st-line:rgba(0,0,0,.14);--st-dim:rgba(12,16,20,.48);--st-bar:#1d252b;--st-bar-ink:#f2f5f7}
@media (prefers-color-scheme: dark){:root:not([data-theme="light"]){--st-bg:#202a31;--st-ink:#eef3f6;--st-mut:#a7b4bc;--st-line:rgba(255,255,255,.16);--st-dim:rgba(0,0,0,.6);--st-bar:#0b1013;--st-bar-ink:#eef3f6}}
:root[data-theme="dark"]{--st-bg:#202a31;--st-ink:#eef3f6;--st-mut:#a7b4bc;--st-line:rgba(255,255,255,.16);--st-dim:rgba(0,0,0,.6);--st-bar:#0b1013;--st-bar-ink:#eef3f6}
.st-tbtn{white-space:nowrap}
.st-tbtn .st-pl,.st-pv .st-pl{display:inline-block;width:0;height:0;border-style:solid;border-width:.36em 0 .36em .6em;border-color:transparent transparent transparent currentColor;margin-inline-end:.4em;vertical-align:.02em;transform:scaleX(-1)}
.st-pvrow{display:flex;flex-wrap:wrap;align-items:center;gap:8px;margin:2px 0 10px}
.st-pv{min-height:44px;font-weight:700;border:1.5px solid var(--st-acc)!important;color:var(--st-acc)!important;background:transparent}
.st-pvrow small{color:var(--muted,#6b7780);font-size:.82rem}
#stRoot{position:fixed;inset:0;z-index:2147483000;pointer-events:none;font-family:var(--font-body,system-ui,sans-serif);direction:rtl}
#stRoot[hidden]{display:none!important}
.st-shield{position:fixed;inset:0;pointer-events:auto;background:transparent;touch-action:pan-y}
.st-dimall{position:fixed;inset:0;background:var(--st-dim);transition:opacity .25s}
.st-spot{position:fixed;left:0;top:0;width:0;height:0;border-radius:12px;box-shadow:0 0 0 3px var(--st-acc),0 0 0 200vmax var(--st-dim);transition:left .35s ease,top .35s ease,width .35s ease,height .35s ease,opacity .2s;pointer-events:none}
.st-spot.off{opacity:0}
.st-finger{position:fixed;left:-80px;top:-80px;width:46px;height:46px;margin:-6px 0 0 -14px;transition:left .55s cubic-bezier(.3,.7,.2,1),top .55s cubic-bezier(.3,.7,.2,1),opacity .2s;filter:drop-shadow(0 3px 5px rgba(0,0,0,.35));pointer-events:none;opacity:0}
.st-finger.on{opacity:1}
.st-finger.press{transform:scale(.86);transition-property:left,top,transform}
.st-rip{position:fixed;width:16px;height:16px;margin:-8px 0 0 -8px;border-radius:50%;border:3px solid var(--st-acc);background:color-mix(in srgb,var(--st-acc) 30%,transparent);animation:stRip .6s ease-out forwards;pointer-events:none}
@keyframes stRip{from{transform:scale(.4);opacity:1}to{transform:scale(3.6);opacity:0}}
.st-cap{position:fixed;left:16px;top:16px;width:min(420px,calc(100vw - 32px));background:var(--st-bg);color:var(--st-ink);border:1px solid var(--st-line);border-radius:14px;padding:12px 14px 12px;box-shadow:0 10px 30px rgba(0,0,0,.28);font-size:1rem;line-height:1.65;transition:left .3s ease,top .3s ease,opacity .2s;pointer-events:auto}
.st-cap .st-k{display:block;font-size:.78rem;color:var(--st-mut);margin-bottom:2px;font-weight:600}
.st-cap b{color:var(--st-acc)}
.st-cap code,.st-cap kbd{font-family:var(--font-mono,ui-monospace,monospace);font-size:.9em;background:color-mix(in srgb,var(--st-acc) 14%,transparent);padding:0 .3em;border-radius:4px}
.st-live{display:flex;flex-wrap:wrap;gap:6px;margin-top:8px}
.st-live:empty{display:none}
.st-live span{font-family:var(--font-mono,ui-monospace,monospace);font-size:.86rem;border:1px solid var(--st-line);border-radius:999px;padding:1px 9px;direction:ltr;unicode-bidi:isolate}
.st-bar{position:fixed;left:50%;bottom:max(10px,env(safe-area-inset-bottom));transform:translateX(-50%);display:flex;align-items:center;gap:6px;flex-wrap:wrap;justify-content:center;background:var(--st-bar);color:var(--st-bar-ink);border-radius:16px;padding:6px 8px;box-shadow:0 8px 26px rgba(0,0,0,.35);pointer-events:auto;max-width:calc(100vw - 20px)}
.st-bar button{min-width:44px;min-height:44px;border:0;border-radius:11px;background:rgba(255,255,255,.1);color:inherit;font:inherit;font-weight:700;font-size:.95rem;cursor:pointer;padding:0 10px}
.st-bar button:hover{background:rgba(255,255,255,.2)}
.st-bar button:focus-visible{outline:2px solid var(--st-acc);outline-offset:2px}
.st-bar .st-go{background:var(--st-acc);color:#fff}
.st-bar .st-n{font-family:var(--font-mono,ui-monospace,monospace);font-size:.82rem;opacity:.8;padding:0 4px;direction:ltr}
.st-bar label{display:flex;align-items:center;gap:6px;font-size:.85rem;min-height:44px;padding:0 6px;cursor:pointer}
.st-bar label input{width:18px;height:18px;accent-color:var(--st-acc)}
.st-bar label[hidden]{display:none}
.st-ttl{font-size:.82rem;font-weight:700;padding:0 6px;opacity:.9;max-width:38vw;overflow:hidden;text-overflow:ellipsis;white-space:nowrap}
@media (max-width:520px){.st-ttl{display:none}.st-bar{gap:4px;padding:5px}.st-bar button{padding:0 8px;font-size:.9rem}}
@media (prefers-reduced-motion: reduce){.st-spot,.st-finger,.st-cap,.st-dimall{transition:none!important}.st-rip{animation-duration:.01s}}
</style>
<script>
/* simtour family: hand-built drive simulators with the same guided mode (S, io, GUI, #gFault …) */
window.SIMTOUR_OLD=function(o){
 const T=Object.assign({wait:'النتيجة: يُخرج الانفرتر التردد على الرامب ويتسارع المحرك…',trip:'النتيجة: يفصل الانفرتر ليحمي نفسه والمحرك…',stop:'يتوقف المحرك لأن الخرج انقطع.',clr:'مُسح العطل وعاد الانفرتر جاهزًا',fdisp:'يظهر العطل على الشاشة بكوده، ويتوقف المحرك. ابحث عن هذا الكود في جدول الأعطال.'},o.txt||{});
 const chk=id=>()=>{const e=document.querySelector(id);return !!(e&&e.classList.contains('ok'));};
 const MV=o.motor||(()=>{const m=document.querySelector('.mview');return m&&(m.closest('.panel')||m);});
 const live=o.live||(()=>[Math.abs(S.fOut).toFixed(1)+' Hz',Math.round(Math.abs(S.wm)*60/(2*Math.PI))+' rpm',S.I.toFixed(2)+' A']);
 const fcodeTxt=()=>{const e=document.querySelector('#gFcode');return e?e.textContent.trim():'';};
 const waitOk=(cap,ms)=>['until',chk('#gChkR'),ms||40000,cap||T.wait,'gChkR'];
 const say=(c,ms)=>['say',c,ms||0];
 const flt=(X)=>{X=X||{};return [
  ['js',A=>{const l=document.querySelector('#gBody .g-lead');A.say((l?l.innerHTML.replace(/^خطوة اختيارية:\s*/,''):''));}],
  ['wait',3600]].concat(X.pre||[],[
  ['tap','#gFault','السبب: نُحدث هذا العطل.'],
 ],X.after||[],[
  ['until',chk('#gChkF1'),X.ms||25000,X.waitCap||T.trip,'F1'],
  ['js',A=>{const c=fcodeTxt();A.say('العطل ظهر على الشاشة'+(c?': <b>'+c.replace(/</g,'&lt;')+'</b>':'')+'. '+T.stop);}],
  ['look',o.disp],['wait',3500],
  ['tap','#gFault','الحل: نشيل سبب العطل الأول.'],
  ['wait',600]],X.fix||[],o.preReset||[],X.reset||o.reset,[
  ['until',chk('#gChkF2'),X.ms2||25000,'النتيجة: '+T.clr+' ✓','F2'],
  ['look',MV]]);};
 const EX=(o.ex||[]).map(x=>x===false?false:{goal:x.goal,run:[['look',MV]].concat(x.run||[]),flt:x.flt===false?false:flt(x.flt),prep:x.prep,prep2:x.prep2,end:x.end});
 const sel=(s,d)=>s||d;
 window.SIMTOUR_CFG={
  dbg:o.dbg||(()=>{try{return JSON.stringify({st:S.st,f:S.fault,fo:+S.fOut.toFixed(1),I:+S.I.toFixed(1),inj:Object.keys(S.inj||{}).filter(k=>S.inj[k]).join(',')});}catch(e){return '';}}),lab:o.lab,name:o.name,tourEx:o.tourEx||0,machine:o.machine||'المحرك',motor:MV,disp:o.disp,live,auto:o.auto,paramsOk:o.paramsOk,
  snap:o.snap,refresh:o.refresh,keepDom:o.keepDom,begin:o.begin,afterRestore:o.afterRestore,
  ex:EX,wire:o.wire,
  params:(o.params||[
   {t:sel(o.hand,'#gBody #gByHand, #gBody #gHand, #gBody #gHandBtn'),tap:1,cap:'الخطوة 2 الباراميترات: اختر «أدخلها بيدك من الكيباد» لتتعوّد يدك، أو «تلقائي» إذا كنت مستعجلًا.'},
   {t:sel(o.how,'#gBody .g-howto, #gBody .g-how'),cap:'هنا مكتوب طريق الوصول لأي باراميتر على كيباد الـ '+o.short+' خطوة بخطوة.',opt:1},
   {t:'#gBody table',cap:'وهذا جدول التمرين: رقم الباراميتر، والقيمة المطلوبة، والسبب. وما لم يُضبط بعد مكتوب بجواره قيمته الحالية.',opt:1}
  ]).concat(o.dispCap===false?[]:[{t:o.disp,cap:o.dispCap||'الشاشة: تعرض التردد والحالة، وعند دخول القوائم تعرض أرقام الباراميترات وقيمها، وإذا حدث عطل تكتب كوده.'}]),
  keys:o.keys,
  edit:o.edit?[['js',()=>{if(o.home)o.home();}],['until',()=>o.ready?o.ready():true,12000,'لحظة حتى تعمل الشاشة…']].concat(o.edit,o.editV!=null?[['until',()=>Math.abs((o.editGet?o.editGet():P[o.editP])-o.editV)<1e-6,4000,null,'edit-value']]:[]):null,
  editOk:o.editP?(()=>{const q=o.editP.replace(/"/g,'');const r=document.querySelector(['data-pc','data-prow','data-p','data-row'].map(x=>'#gBody tr['+x+'="'+q+'"], #gBody ['+x+'="'+q+'"]').join(','));return r&&(r.closest('tr')||r);}):null,
  run:(o.run||[
   {cap:'نخلّي المحاكي يكمّل باقي الباراميترات أوتوماتيك، وننتقل لخطوة التشغيل…',k:'التشغيل',ops:[['js',async A=>{await A.applyAuto();}]]},
   {t:'#gBody .g-live, #gBody #gHz',cap:o.liveCap||'الخطوة 3 التشغيل: هنا ترى الحالة والتردد والتيار أثناء التشغيل.',opt:1},
   {t:o.station||'#station',cap:o.stationCap||'لوحة التشغيل: سلكتورات وزراير ومقابض متوصلة على أطراف الانفرتر. دوسة على السلكتور تقفله أو تفتحه، والمقبض تلفه بالسحب أو بعجلة الماوس.'},
   {ops:o.tourRun},
   {t:MV,cap:o.motorCap||'المحرك يدور، والأرقام تحته تتغير معه: التردد Hz، والسرعة rpm، والتيار A، والجهد V.',act:async A=>{window.SIMTOUR.state.live=live;await A.until(o.running||(()=>Math.abs(S.fOut)>15),o.runMs||20000);}},
   {t:'#gChkR',cap:'عندما تنفّذ المطلوب صحيحًا، تصبح هذه العلامة ✓ خضراء ويمكنك المتابعة.',ops:[['until',chk('#gChkR'),20000,null,'tour-gChkR']]}
  ]),
  fault:(o.fault||[
   {t:'#gFault',tap:1,cap:'الخطوة 4 العطل: هذا الزر يُحدث عطلًا حقيقيًا في المحاكي، لترى شكله وتتعلم مسحه.'},
   {t:o.disp,cap:T.fdisp,ops:[['until',chk('#gChkF1'),15000,null,'tour-F1']]},
   {t:'#gChkF1',cap:'هذه العلامة تتأكد أنك رأيت العطل.'},
   {t:'#gFault',tap:1,cap:'الحل: أزل السبب أولًا (الزر نفسه يعيد كل شيء).'},
   {ops:(o.preReset||[]).concat(o.tourReset||o.reset,[['until',chk('#gChkF2'),20000,null,'tour-F2']])},
   {t:'#gChkF2',cap:'✓ '+T.clr+'.'}
  ])
 };
};

// family: old
(function(){
const K=k=>'[data-k="'+k+'"]';
const say=(c,ms)=>['say',c,ms||0];
const ok=()=>{const e=document.querySelector('#gChkR');return !!(e&&e.classList.contains('ok'));};
const wOk=(c,ms)=>['until',ok,ms||40000,c||'النتيجة: يُمسك السيرفو ويتحرك المحرك…','gChkR'];
const ed=()=>S.ui.edit;
const dig=(v,k)=>Math.floor(Math.abs(v)/Math.pow(10,k))%10;
const setDigits=(t,caps)=>{const o=[];for(let k=0;k<4;k++){if(k>0)o.push(['tap',K('SHIFT'),caps&&k===1?'<b>SHIFT</b> ينقل الخانة اللي بترمش للشمال.':null]);o.push(['adj',K('UP'),K('DOWN'),()=>ed()?dig(t,k)-dig(ed().v,k):0,caps&&k===2?'<b>▲ ▼</b> يغيّروا الخانة دي: نخلّيها <b>'+dig(t,k)+'</b>.':null]);}return o;};
const goPar=(c,cap)=>[['js',()=>{S.ui.mode='mon';S.ui.edit=null;S.ui.par='P0-00';}],['tap',K('MODE'),cap||'<b>MODE</b> يدخل الباراميترات.'],['tap',K('SHIFT'),'<b>SHIFT</b> يقلب الجروب (P0 → P1 → …).',+c[1]],['tap',K('UP'),'<b>▲</b> لحد <b>'+c+'</b>.',()=>{const L=GROUPS[+c[1]];return (L.indexOf(c)-L.indexOf(S.ui.par)+L.length)%L.length;}]];
const jog=[].concat(goPar('P4-05','السبب: <b>MODE</b>…'),[['tap',K('SET'),'<b>SET</b> مرتين: الشاشة تكتب <b>JOG</b>.',2]]);
const pulse=n=>[['tap','#di'+n,'نبضة على <b>DI'+n+'</b> (ARST): نقفله…'],['tap','#di'+n,'…ونفتحه.']];
const pcyc=[['tap','#swCtl','هذا الإنذار يحتاج <b>Power cycle</b>: نفصل كهرباء التحكم…'],['wait',1500],['tap','#swCtl','…ونرجّعها.'],['wait',2500]];
SIMTOUR_OLD({lab:'servo-simulator',name:'Delta ASDA-B2',short:'ASDA-B2',disp:'#disp',station:'#pnlCN1',tourEx:1,
 live:()=>[Math.round(rpmNow())+' rpm',(X.posFb/ENC).toFixed(2)+' rev',X.I.toFixed(2)+' A'].concat(S.alarm?['AL'+String(S.alarm).padStart(3,'0')]:[]),
 dbg:()=>{try{return JSON.stringify({al:S.alarm,son:X.son,rpm:Math.round(rpmNow()),m:S.mode,cm:X.cm,ui:S.ui.mode});}catch(e){return '';}},
 running:()=>X.son&&Math.abs(rpmNow())>100,
 liveCap:'خطوة 3 التشغيل: هنا بتشوف حالة السيرفو والسرعة والموضع وانت شغال.',
 txt:{wait:'النتيجة: يُمسك السيرفو ويتحرك المحرك…',trip:'النتيجة: يحس الدرايف بالمشكلة ويوقف المحرك…',stop:'يفصل السيرفو أو يوقف المحرك ليحميه.',clr:'مُسح الإنذار وعاد السيرفو جاهزًا',fdisp:'الإنذار بيظهر على الشاشة برقمه (زي AL009)، والسيرفو بيوقف. الرقم ده بتدوّر عليه في جدول الإنذارات.'},
 stationCap:'أطراف CN1: مفاتيح DI (SON و CTRG و ARST…) ومقابض V-REF و T-REF ومولّد نبضات الـ PLC. دوسة على المفتاح تقفله أو تفتحه.',
 motorCap:'المحرك والحمل: السرعة rpm، والموضع بعدد اللفات rev، والتيار A بيتغيروا مع الحركة.',
 home:()=>{S.ui.mode='mon';S.ui.edit=null;S.ui.par='P0-00';S.ui.msg='';},ready:()=>S.ctl&&!S.alarm,
 reset:pulse(5),
 dispCap:'الشاشة: بتعرض قراية المراقبة (سرعة، نبضات…)، وفي الباراميترات بتعرض رقم الباراميتر وقيمته، ولو فيه إنذار بترمش ALxxx.',
 keys:[
  [K('MODE'),'<b>MODE</b> يقلب بين شاشة المراقبة والباراميترات، وبيلغي التعديل.'],
  [K('SHIFT'),'<b>SHIFT</b> يقلب الجروب (P0…P4)، ووانت بتعدّل بينقل الخانة اللي بترمش.'],
  [K('UP'),'<b>▲ ▼</b> يتنقلوا بين الباراميترات ويغيّروا الخانة. وفي JOG امسك ▲ أو ▼ والمحرك يلف.'],
  [K('SET'),'<b>SET</b> يفتح القيمة للتعديل ويحفظها.']
 ],
 editP:'P1-34',editV:500,editGet:()=>S.P['P1-34'],
 edit:[].concat(goPar('P1-34','نغيّر زمن التسارع <b>P1-34</b> لـ <b>500</b> ms كمثال. <b>MODE</b> يدخل الباراميترات.'),[['tap',K('SET'),'<b>SET</b> يفتح القيمة (الخانة اللي على اليمين بترمش).']],setDigits(500,1),[['tap',K('SET'),'<b>SET</b> يحفظ.'],['tap',K('MODE'),'<b>MODE</b> يرجّعك لشاشة المراقبة.']]),
 tourRun:[['tap','#di1','نقفل <b>DI1</b> (SON): السيرفو يمسك والمحرك يلف على V-REF.']],
 ex:[
  {run:jog.concat([['hold',K('UP'),()=>ok(),'السبب: ماسكين <b>▲</b> في JOG: المحرك بيلف 300 r/min طول ما انت ماسك.'],say('لف ✓ ووقف لما سيبنا الزر. المحرك والإنكودر سليمين.')]),
   flt:{after:jog.concat([['hold',K('UP'),()=>S.alarm===6,'نضغط ▲ باستمرار والمحرك يدفع ضد الفرامل بتيار عالٍ…']]),fix:[['js',()=>{X.heat=Math.min(X.heat,0.78);},'نستنى المحرك يبرد (سرّعنا الوقت هنا).']],ms:40000}},
  {run:[['tap','#di1','السبب: <b>DI1</b> (SON) اتقفل، و V-REF على 5V.'],wOk('النتيجة: السيرفو بيمسك والمحرك بيطلع لـ 1500 r/min…'),say('ثابت على 1500 r/min ✓.'),['js',()=>{S.vref=8;},'السبب: V-REF زاد لـ 8V.'],['until',()=>Math.abs(rpmNow())>2200,15000,'النتيجة: السرعة بتزيد معاه لـ 2400 r/min…'],['js',()=>{S.vref=5;},'نرجّعه 5V.'],wOk()],flt:{reset:[]}},
  {run:[['tap','#di1','السبب: <b>DI1</b> (SON) اتقفل: السيرفو ماسك مكانه.'],['wait',1200],['tap','#genSend','السبب: الـ PLC بعت <b>10000</b> نبضة.'],wOk('النتيجة: يدور المحرك لفة واحدة بالضبط ويتوقف…'),say('لفة واحدة ✓ و TPOS نوّر.')],flt:{}},
  {run:[['tap','#di1','السبب: <b>DI1</b> (SON) اتقفل.'],['wait',1200],['tap','#di2','السبب: نبضة على <b>DI2</b> (CTRG): قفلناه…'],['tap','#di2','…وفتحناه.'],wOk('النتيجة: المحرك بيروح الموضع 1 (10 لفات) بـ 600 r/min…'),say('وصل 10 لفات بالظبط ✓ ووقف.')],flt:{reset:pcyc}},
  {run:[['tap','#di1','السبب: <b>DI1</b> (SON) اتقفل، و T-REF على 3V (30% عزم).'],wOk('النتيجة: السير بيسرّع لحد حد السرعة 1000 r/min…'),say('ثابت على 1000 r/min ✓: العزم ثابت والسرعة متحددة.')],flt:{reset:[]}},
  {run:[['tap','#di1','السبب: <b>DI1</b> (SON) اتقفل: الفرامل بتفك.'],['wait',1200],['tap','#di3','السبب: <b>DI3</b> (SPD0) اتقفل.'],wOk('النتيجة: المحور بيطلع لحد حساس فوق PL ويقف…'),say('وقف عند PL ✓ والشاشة بترمش AL015.')],flt:{reset:[],ms:40000}}
 ]
});
})();

</script>
<script>
/* simtour: shared in-page demo engine (interface tour + exercise previews). Same file in every simulator. */
(function(){
'use strict';
if(window.SIMTOUR)return;
const C=window.SIMTOUR_CFG;if(!C)return;
const W=window,D=document,LAB=C.lab;
const oST=W.setTimeout,oSI=W.setInterval,oCT=W.clearTimeout.bind(W),oCI=W.clearInterval.bind(W);
const st=(f,t)=>oST.call(W,f,t);
const SP=Storage.prototype,oSet=SP.setItem,oRem=SP.removeItem,oClr=SP.clear;
const EP=Element.prototype,oCap=EP.setPointerCapture,oRel=EP.releasePointerCapture,oHas=EP.hasPointerCapture;
const RM=()=>!!(W.matchMedia&&W.matchMedia('(prefers-reduced-motion: reduce)').matches);
const AUTO=!W.navigator.webdriver||/[?&]tour=auto/.test(location.search);
const $=s=>{try{if(!s)return null;if(typeof s==='function')return s()||null;if(s instanceof Element)return s;const L=D.querySelectorAll(s);for(const e of L)if(vis(e))return e;return null;}catch(e){return null;}};
const vis=e=>!!(e&&e.isConnected&&(e.offsetWidth||e.offsetHeight||e.getClientRects().length)&&!e.closest('[hidden]'));
const G=n=>{try{return Function('return typeof '+n+'!=="undefined"?'+n+':undefined')();}catch(e){return undefined;}};
const call=(n,...a)=>{const f=G(n);if(typeof f==='function'){try{return f(...a);}catch(e){}}};
const lsGet=k=>{try{return W.localStorage.getItem(k);}catch(e){return null;}};
const lsSet=(k,v)=>{try{oSet.call(W.localStorage,k,v);}catch(e){}};
const KEY='simtour:'+LAB;
const ltr=s=>String(s).replace(/(<[^>]*>|&[#\w]+;)|((?<![\w&#])[A-Za-z0-9][A-Za-z0-9.,:%°\/+\-_×]*(?:\s[A-Za-z0-9][A-Za-z0-9.,:%°\/+\-_×]*)*)/g,(m,tag,tok)=>tag?tag:'<bdi dir="ltr">'+tok+'</bdi>');
const esc=s=>String(s).replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');

/* ---------------- sandbox: snapshot / restore everything the demo touches ---------------- */
const ROOTS=['S','P','GUI','EXS','EV','K','KP','H','io','W','GH','GQ','SC','M'].concat(C.snap||[]);
function plain(o){const p=Object.getPrototypeOf(o);return p===Object.prototype||p===null||Array.isArray(o);}
function snapGraph(roots){
 const rec=new Map(),stk=roots.slice();
 while(stk.length){const o=stk.pop();if(!o||typeof o!=='object'||rec.has(o))continue;let r=null;
  if(o instanceof Set){r={t:'s',v:[...o]};r.v.forEach(x=>stk.push(x));}
  else if(o instanceof Map){r={t:'m',v:[...o]};r.v.forEach(e=>stk.push(e[0],e[1]));}
  else if(ArrayBuffer.isView(o)&&typeof o.slice==='function'){r={t:'t',v:o.slice()};}
  else if(!(o instanceof Node)&&plain(o)){const ds=Object.getOwnPropertyDescriptors(o),v={};
   for(const k in ds){const d=ds[k];if('value' in d&&k!=='length'){v[k]=d.value;if(d.value&&typeof d.value==='object')stk.push(d.value);}}
   r={t:Array.isArray(o)?'a':'o',v,n:Array.isArray(o)?o.length:0};}
  if(r)rec.set(o,r);}
 return rec;
}
function restoreGraph(rec){
 rec.forEach((r,o)=>{try{
  if(r.t==='s'){o.clear();r.v.forEach(x=>o.add(x));}
  else if(r.t==='m'){o.clear();r.v.forEach(e=>o.set(e[0],e[1]));}
  else if(r.t==='t'){o.set(r.v);}
  else{
   if(r.t==='a'&&o.length!==r.n)o.length=r.n;
   for(const k of Object.keys(o))if(!(k in r.v)){const d=Object.getOwnPropertyDescriptor(o,k);if(d&&'value' in d&&d.configurable)try{delete o[k];}catch(e){}}
   for(const k in r.v)if(o[k]!==r.v[k]||!(k in o))try{o[k]=r.v[k];}catch(e){}
  }}catch(e){}});
}
const SB={on:false,tm:[]};
function blockStore(on){
 if(on){
  SP.setItem=function(k,v){if(this===W.localStorage)return;return oSet.call(this,k,v);};
  SP.removeItem=function(k){if(this===W.localStorage)return;return oRem.call(this,k);};
  SP.clear=function(){if(this===W.localStorage)return;return oClr.call(this);};
 }else{SP.setItem=oSet;SP.removeItem=oRem;SP.clear=oClr;}
}
function wrapTimers(on){
 if(on){
  W.setTimeout=function(f,t,...a){const id=oST.call(W,f,t,...a);SB.tm.push([0,id]);return id;};
  W.setInterval=function(f,t,...a){const id=oSI.call(W,f,t,...a);SB.tm.push([1,id]);return id;};
 }else{W.setTimeout=oST;W.setInterval=oSI;}
}
function sbBegin(){
 const roots=ROOTS.map(n=>[n,G(n)]);
 SB.roots=roots;SB.rec=snapGraph(roots.map(r=>r[1]).filter(Boolean));
 SB.forms=[...D.querySelectorAll('input,select,textarea')].filter(e=>!e.closest('#stRoot')).map(e=>[e,e.value,e.checked]);
 SB.dom=(C.keepDom||['#log']).map(s=>{const e=D.querySelector(s);return e?[e,e.innerHTML]:null;}).filter(Boolean);
 {const g=G('GUI');SB.guided=g?g.guided:null;}
 SB.scroll=[W.scrollX,W.scrollY];SB.cls=D.body.className;SB.dg=D.body.getAttribute('data-g');
 SB.tm=[];blockStore(true);wrapTimers(true);SB.on=true;
 if(C.begin)try{C.begin();}catch(e){}
}
function sbEnd(){
 if(!SB.on)return;
 wrapTimers(false);SB.tm.forEach(([k,id])=>k?oCI(id):oCT(id));SB.tm=[];
 if(C.beforeRestore)try{C.beforeRestore();}catch(e){}
 {const g=G('GUI');if(g&&SB.guided!=null&&g.guided!==SB.guided){const mb=D.querySelector('#modeBtn');if(mb)try{mb.click();}catch(e){}}}
 const back=()=>{restoreGraph(SB.rec);SB.roots.forEach(([n,v])=>{if(v!==undefined&&G(n)!==v){try{Function('v',n+'=v')(v);}catch(e){}}});};
 back();
 SB.forms.forEach(([e,v,c])=>{if(!e.isConnected)return;const ch=e.value!==v||e.checked!==c;if(!ch)return;try{e.value=v;e.checked=c;e.dispatchEvent(new Event('input',{bubbles:true}));e.dispatchEvent(new Event('change',{bubbles:true}));}catch(_){}});
 back();
 SB.dom.forEach(([e,h])=>{if(e.isConnected)e.innerHTML=h;});
 refresh();
 back();
 if(C.afterRestore)try{C.afterRestore();}catch(e){}
 SB.on=false;blockStore(false);
 const [x,y]=SB.scroll;st(()=>W.scrollTo({left:x,top:y,behavior:'auto'}),30);W.scrollTo({left:x,top:y,behavior:'auto'});
}
function refresh(){
 (C.refresh||['calcK','updMotor','updStation','renderStation','updPot','updMa','updKPot','updDPot','syncInj','renderParams','renderEx','renderFaults','pills','renderDisplay','renderWires','renderBoardDyn']).forEach(n=>call(n));
 if(C.rerender){try{C.rerender();}catch(e){}}
 else if(typeof G('guideRender')==='function')call('guideRender');
 else{const mb=D.querySelector('#modeBtn');if(mb){mb.click();mb.click();}}
 if(gui&&D.body.getAttribute('data-g')!==SB.dg&&SB.dg!=null)D.body.setAttribute('data-g',SB.dg);
 D.body.className=SB.cls;
}

/* ---------------- player UI ---------------- */
let R=null;
const FINGER='<svg viewBox="0 0 46 46" width="46" height="46" aria-hidden="true"><path d="M14 4c2.2 0 4 1.8 4 4v13.5l2-.3c1.6-.2 3 .6 3.6 2l.2.4 1.6-.2c1.7-.2 3.2.8 3.7 2.4l1.3-.1c2-.2 3.8 1.3 4 3.3l.6 6.6c.4 4.4-2.2 8.6-6.4 10.2l-.6.2H17.6c-2 0-3.8-1-4.9-2.6L5.5 32.6c-1-1.5-.7-3.5.7-4.6 1.4-1.1 3.4-1 4.6.3L10 30V8c0-2.2 1.8-4 4-4z" fill="#fff" stroke="#1b1f24" stroke-width="2" stroke-linejoin="round"/></svg>';
function ui(){
 if(R)return R;
 const r=D.createElement('div');r.id='stRoot';r.hidden=true;r.setAttribute('dir','rtl');
 r.innerHTML='<div class="st-shield"></div><div class="st-spot off"></div><div class="st-finger">'+FINGER+'</div>'+
  '<div class="st-cap" role="status" aria-live="polite"><span class="st-k"></span><div class="st-t"></div><div class="st-live"></div></div>'+
  '<div class="st-bar" role="toolbar" aria-label="التحكم في العرض"><span class="st-ttl"></span>'+
  '<button type="button" class="st-pp" aria-label="إيقاف مؤقت">❚❚</button>'+
  '<button type="button" class="st-sp" aria-label="السرعة">1×</button>'+
  '<button type="button" class="st-nx" aria-label="الخطوة التالية">⏭</button>'+
  '<span class="st-n" dir="ltr"></span>'+
  '<label class="st-nomore" hidden><input type="checkbox"> لا تعرضه مرة أخرى</label>'+
  '<button type="button" class="st-go">جرّب إنت</button></div>';
 D.body.appendChild(r);
 R={r,shield:r.querySelector('.st-shield'),spot:r.querySelector('.st-spot'),fing:r.querySelector('.st-finger'),cap:r.querySelector('.st-cap'),k:r.querySelector('.st-k'),t:r.querySelector('.st-t'),live:r.querySelector('.st-live'),
  ttl:r.querySelector('.st-ttl'),pp:r.querySelector('.st-pp'),sp:r.querySelector('.st-sp'),nx:r.querySelector('.st-nx'),n:r.querySelector('.st-n'),nomore:r.querySelector('.st-nomore'),go:r.querySelector('.st-go')};
 R.pp.addEventListener('click',()=>setPause(!PL.paused));
 R.sp.addEventListener('click',()=>{PL.speed=PL.speed===1?2:1;R.sp.textContent=PL.speed+'×';R.sp.setAttribute('aria-pressed',PL.speed===2);});
 R.nx.addEventListener('click',()=>{PL.skip=true;if(PL.paused)setPause(false);});
 R.go.addEventListener('click',()=>stop());
 R.shield.addEventListener('click',()=>setPause(!PL.paused));
 D.addEventListener('keydown',e=>{if(!PL.on)return;if(e.key==='Escape'){e.preventDefault();stop();}});
 return R;
}
function setPause(p){PL.paused=p;if(R){R.pp.textContent=p?'▶':'❚❚';R.pp.setAttribute('aria-label',p?'كمّل':'إيقاف مؤقت');}}
const PL={on:false,paused:false,speed:1,skip:false,stop:false,el:null,fingerEl:null,i:0,n:0,live:null};
const STOP={stop:1};
function frame(){
 if(!PL.on||!R)return;
 const vw=D.documentElement.clientWidth,vh=W.innerHeight;
 let el=PL.el&&PL.el.isConnected?PL.el:null;
 if(!el&&PL.el&&PL.sel){const e=$(PL.sel);if(e){PL.el=el=e;}}
 let rc=null;
 if(el){const b=el.getBoundingClientRect();const p=6;rc={l:Math.max(4,b.left-p),t:Math.max(4,b.top-p),r:Math.min(vw-4,b.right+p),b:Math.min(vh-4,b.bottom+p)};
  if(rc.r-rc.l<8||rc.b-rc.t<8)rc=null;}
 if(rc){R.spot.classList.remove('off');const s=R.spot.style;s.left=rc.l+'px';s.top=rc.t+'px';s.width=(rc.r-rc.l)+'px';s.height=(rc.b-rc.t)+'px';}
 else{R.spot.classList.add('off');}
 /* caption */
 const cw=R.cap.offsetWidth,ch=R.cap.offsetHeight,bh=(R.r.querySelector('.st-bar').offsetHeight||56)+20;
 let x,y;
 if(rc){const cx=(rc.l+rc.r)/2;x=cx-cw/2;
  if(rc.b+12+ch<vh-bh)y=rc.b+12;else if(rc.t-12-ch>8)y=rc.t-12-ch;else y=(rc.t+rc.b)/2>vh/2?10:vh-bh-ch;}
 else{x=(vw-cw)/2;y=Math.max(10,vh*0.3-ch/2);}
 x=Math.max(16,Math.min(vw-16-cw,x));y=Math.max(8,Math.min(vh-bh-ch,y));
 R.cap.style.left=x+'px';R.cap.style.top=y+'px';
 if(PL.fingerEl&&PL.fingerEl.isConnected){const b=PL.fingerEl.getBoundingClientRect();R.fing.style.left=(b.left+b.width/2)+'px';R.fing.style.top=(b.top+b.height/2)+'px';}
 if(PL.live){let h='';try{h=PL.live().map(x=>'<span>'+esc(x)+'</span>').join('');}catch(e){}if(R.live._h!==h){R.live._h=h;R.live.innerHTML=h;}}
 else if(R.live._h){R.live._h='';R.live.innerHTML='';}
 requestAnimationFrame(frame);
}
/* time that respects pause / speed / skip */
function sleep(ms){return new Promise(r=>st(r,ms));}
async function wait(ms,noSpeed){
 let acc=0,last=performance.now();
 while(true){
  if(PL.stop)throw STOP;
  if(PL.skip)return;
  const now=performance.now(),dt=now-last;last=now;
  if(!PL.paused)acc+=dt*(noSpeed?1:PL.speed*0.8);
  if(acc>=ms)return;
  await sleep(Math.min(60,ms-acc+2));
 }
}
async function until(fn,ms){
 let acc=0,last=performance.now();
 while(true){
  if(PL.stop)throw STOP;
  let ok=false;try{ok=!!fn();}catch(e){}
  if(ok)return true;
  if(PL.skip)return false;
  const now=performance.now(),dt=now-last;last=now;if(!PL.paused)acc+=dt;
  if(acc>=(ms||8000))return false;
  await sleep(60);
 }
}
async function gate(){while(PL.paused){if(PL.stop)throw STOP;await sleep(80);}if(PL.stop)throw STOP;}
function inView(el){const b=el.getBoundingClientRect(),vh=W.innerHeight;return b.top>=64&&b.bottom<=vh-90;}
async function focusEl(el){
 if(PL.stage){PL.el=null;return;}
 PL.el=el;
 if(!inView(el)){
  const b=el.getBoundingClientRect(),vh=W.innerHeight;
  const big=b.height>vh-200;
  const top=W.scrollY+b.top-(big?70:Math.max(70,(vh-b.height)/2-40));
  W.scrollTo({top:Math.max(0,top),behavior:RM()?'auto':'smooth'});
  await sleep(RM()?40:520);
 }
}
function setCap(html,kick){ui();if(PL.stage)stCap(html);R.k.textContent=kick||'';R.t.innerHTML=ltr(html||'');}
async function fingerTo(el){
 const same=PL.fingerEl===el&&R.fing.classList.contains('on');
 PL.fingerEl=el;R.fing.classList.add('on');if(!same)await sleep(RM()?20:560);
}
function fire(el,type,x,y){
 const o={bubbles:true,cancelable:true,composed:true,view:W,clientX:x,clientY:y,button:0,buttons:/down/.test(type)?1:0,pointerId:91,pointerType:'mouse',isPrimary:true};
 let ev;try{ev=/^pointer|^lost/.test(type)&&W.PointerEvent?new PointerEvent(type,o):new MouseEvent(type,o);}catch(e){ev=new MouseEvent(type,o);}
 el.dispatchEvent(ev);
}
function capOff(on){if(on){EP.setPointerCapture=function(){};EP.releasePointerCapture=function(){};EP.hasPointerCapture=function(){return false;};}else{EP.setPointerCapture=oCap;EP.releasePointerCapture=oRel;EP.hasPointerCapture=oHas;}}
function ripple(el){if(!R||!el)return;const b=el.getBoundingClientRect(),d=D.createElement('i');d.className='st-rip';d.style.left=(b.left+b.width/2)+'px';d.style.top=(b.top+b.height/2)+'px';R.r.appendChild(d);st(()=>d.remove(),700);}
async function press(el,hold,silent){
 if(!el)return false;
 const fg=!silent||(PL.stage&&inStage(el));
 if(fg){await fingerTo(el);R.fing.classList.add('press');ripple(el);}
 const b=el.getBoundingClientRect(),x=b.left+b.width/2,y=b.top+b.height/2;
 capOff(true);
 try{fire(el,'pointerdown',x,y);}catch(e){}
 capOff(false);
 try{if(typeof hold==='function'){if(!(await until(hold,25000)))PL.miss.push('hold-until');}else if(hold)await wait(hold,true);else await sleep(150);}
 finally{
 capOff(true);
 try{fire(el,'pointerup',x,y);fire(el,'click',x,y);}catch(e){}
 capOff(false);}
 if(fg)R.fing.classList.remove('press');
 return true;
}

/* ---------------- ops (shared by tours and previews) ---------------- */
const gui=()=>G('GUI')||{};
async function goStep(n){
 const g=gui();if(!g||g.ex==null||g.ex<0)return;
 if(g.step===n)return;
 if(typeof G('guideRender')==='function'){g.step=n;call('guideRender');}
 else{let k=0;while(gui().step!==n&&k++<6){const b=D.querySelector(gui().step<n?'#gNext':'#gPrev');if(!b)break;b.disabled=false;b.click();await sleep(60);}}
 await sleep(120);
}
async function openEx(i){
 const g=gui();
 if(i<0){if(g&&g.guided===false){const mb=D.querySelector('#modeBtn');if(mb)mb.click();await sleep(80);}if(gui().ex>=0){const b=D.querySelector('#gBack');if(b)b.click();await sleep(80);}return;}
 if(g&&g.guided===false){const mb=D.querySelector('#modeBtn');if(mb)mb.click();await sleep(80);}
 if(g&&g.ex===i)return;
 if(g&&g.ex>=0){const b=D.querySelector('#gBack');if(b)b.click();await sleep(80);}
 const c=D.querySelector('#gCards [data-ex="'+i+'"]');if(c)c.click();await sleep(120);
}
async function runOps(ops,mode){
 for(const op of ops||[]){
  await gate();
  if(typeof op==='function'){await op(API);continue;}
  const k=op[0],b=op[2],c2=op[3],d=op[4];let a=op[1];
  if(k==='say'){if(b&&typeof b!=='number'){const e=$(b);if(e&&mode!=='pv')await focusEl(e);else if(e)PL.el=e;}setCap(a,PL.kick);await wait(typeof b==='number'?b:capMs(a));}
  else if(k==='look'){const e=$(a);if(e){await focusEl(e);}if(b){setCap(b,PL.kick);await wait(c2||capMs(b));}}
  else if(k==='tap'||k==='hold'){
   if(typeof a==='function'){try{a=a(API);}catch(_){a=null;}}
   const e=$(a);if(!e){PL.miss.push('tap:'+String(a));continue;}
   const quiet=mode==='pv'||d==='quiet';
   const capt=k==='tap'?b:c2;if(k==='hold'&&typeof b!=='number'&&typeof b!=='function'){PL.miss.push('hold-ms');}
   if(capt)setCap(capt,PL.kick);
   if(!quiet){await focusEl(e);await gate();}
   let n=k==='tap'&&c2!=null&&typeof c2!=='string'?c2:k==='hold'&&typeof d==='function'?d:1;if(typeof n==='function'){try{n=+n(API)||0;}catch(e){n=0;}}
   for(let j=0;j<n;j++){await gate();await press($(a)||e,k==='hold'?b:0,quiet);if(n>1)await wait(quiet?120:230,true);}
   if(capt)await wait(Math.max(900,capMs(capt)*(quiet?0.75:0.55)));else await wait(quiet?250:420);
  }
  else if(k==='js'){try{await a(API);}catch(e){PL.miss.push('js:'+e.message);}if(b){setCap(b,PL.kick);await wait(capMs(b));}}
  else if(k==='until'){if(c2)setCap(c2,PL.kick);const ok=await until(a,b);if(!ok&&!PL.skip){let x='';if(C.dbg)try{x=' '+C.dbg();}catch(e){}PL.miss.push('until:'+(d||String(a).slice(0,60))+x);}if(c2)await wait(900);}
  else if(k==='adj'){/* ['adj', upSel, dnSel, ()=>steps (+up/-down), caption] */
   let n=0;try{n=Math.round(+c2(API))||0;}catch(e){}
   if(d)setCap(d,PL.kick);const sel=n>0?a:b,quiet=mode==='pv';const e=$(sel);
   if(e&&n){if(!quiet){await focusEl(e);}const n0=n;let live=null;for(let j=0,lim=Math.abs(n0)*2+6;j<lim&&n;j++){await gate();const s2=n>0?a:b;await press($(s2)||e,0,quiet);await wait(Math.abs(n)>12?90:200,true);let m=n;try{m=Math.round(+c2(API))||0;}catch(_){}if(live===null)live=(m!==n0);n=live?m:n-Math.sign(n);}}
   await wait(d?Math.max(900,capMs(d)*0.5):300);
  }
  else if(k==='wheel'){/* ['wheel', sel, ()=>n (+cw/-ccw), caption] */
   let n=0;try{n=Math.round(+(typeof b==='function'?b(API):b))||0;}catch(e){}
   if(c2)setCap(c2,PL.kick);const e=$(a);
   if(e&&n){if(mode!=='pv'){await focusEl(e);await fingerTo(e);}const bx=e.getBoundingClientRect();
    for(let j=0,lim=Math.abs(n)*2+6;j<lim&&n;j++){await gate();try{e.dispatchEvent(new WheelEvent('wheel',{bubbles:true,cancelable:true,deltaY:(n>0?-1:1)*(d||100),clientX:bx.left+bx.width/2,clientY:bx.top+bx.height/2}));}catch(_){}if(j%3===0&&mode!=='pv')ripple(e);await wait(Math.abs(n)>12?140:170,true);if(op[5]&&typeof b==='function'){try{n=Math.round(+b(API))||0;}catch(_){n=0;}}else n-=Math.sign(n);}}
   await wait(c2?Math.max(900,capMs(c2)*0.5):300);
  }
  else if(k==='wait'){await wait(a);}
  else if(k==='step'){await goStep(a);}
  else if(k==='live'){PL.live=a||null;}
 }
}
function capMs(h){const n=String(h||'').replace(/<[^>]*>/g,'').length;return Math.max(2300,Math.min(9000,1300+n*48));}
const API={applyAuto:()=>applyAuto(null),$,G,call,tap:(s,h)=>press($(s),h,PL.kind==='pv'),wait,until,sleep,goStep,openEx,say:(h)=>setCap(h,PL.kick)};

/* ---------------- generic tour + preview scripts ---------------- */
function tourSteps(){
 if(C.tour)return C.tour(API);
 const ex=C.tourEx||0,s=[];
 s.push({cap:'هذا محاكي <b>'+C.name+'</b>. في دقيقتين نريك كيف تستخدمه: التمارين، والتوصيل، والكيباد، والتشغيل، والأعطال. يمكنك إيقاف العرض أو تسريعه أو تخطي أي خطوة من الشريط بالأسفل.',k:'أهلاً'});
 s.push({t:'#gCards',pre:async()=>{const g=gui();if(g.guided===false||g.ex>=0){await openEx(-1);if(gui().ex>=0){const b=D.querySelector('#gBack');if(b)b.click();}}await sleep(150);},cap:'هذه تمارين «ابدأ من هنا»: 6 تمارين مرتبة من الأسهل إلى الأصعب. على كل بطاقة المطلوب وعدد الباراميترات.',k:'التمارين'});
 s.push({t:'#gCards [data-ex="'+ex+'"]',tap:1,cap:'اضغط على أي بطاقة لفتح التمرين. سنفتح واحدًا كمثال.',k:'التمارين'});
 s.push({t:'#gProg',cap:'كل تمرين 4 خطوات: <b>التوصيل</b> ← <b>الباراميترات</b> ← <b>التشغيل</b> ← <b>العطل</b>. يريك هذا الشريط في أي خطوة أنت.',k:'الخطوات'});
 (C.wire||[{t:'#gBody .g-fig, #gBody figure, #gBody svg',cap:'الخطوة 1 التوصيل: يريك هذا الرسم أين يذهب كل سلك. الأطراف التي ستستخدمها معلّمة بدوائر، وأسماؤها مكتوبة تحت الرسم.'}]).forEach(x=>s.push(Object.assign({k:'1 التوصيل'},x)));
 s.push({t:'#gNext',tap:1,cap:'اضغط «التالي» للانتقال إلى الخطوة التالية، و«السابق» للرجوع خطوة.',k:'الخطوات'});
 (C.params||[]).forEach(x=>s.push(Object.assign({k:'2 الباراميترات'},x)));
 (C.keys||[]).forEach(([t,cap])=>s.push({t,cap,k:'الكيباد'}));
 if(C.edit)s.push({ops:C.edit,k:'تغيير باراميتر'});
 if(C.editOk)s.push({t:C.editOk,cap:'عندما تطابق القيمة الجدول، تظهر ✓ بجوار الباراميتر، ويزيد العدّاد بالأعلى.',k:'تغيير باراميتر'});
 s.push({ops:[['step',2]],k:'3 التشغيل'});
 (C.run||[]).forEach(x=>s.push(Object.assign({k:'3 التشغيل'},x)));
 s.push({ops:[['step',3]],k:'4 العطل'});
 (C.fault||[]).forEach(x=>s.push(Object.assign({k:'4 العطل'},x)));
 s.push({t:'#modeBtn',cap:'«الوضع الكامل» يفتح لك المحاكي كله مرة واحدة: جدول الباراميترات كله، ومخطط التوصيل الحي، والأعطال، والمرجع. وترجع إلى التمارين بالزر نفسه.',k:'الوضع الكامل'});
 s.push({t:'#stTour',cap:'هذا الزر يعيد لك هذا الشرح في أي وقت، وفي كل تمرين زر «شاهد المطلوب» يريك النتيجة المطلوبة على '+(C.machine||'المحرك')+'. الآن دورك: اضغط «جرّب أنت».',k:'خلاص',end:1});
 return s;
}
function pvSteps(i){
 const X=(C.ex&&C.ex[i])||{},s=[];
 const card=D.querySelector('#gCards [data-ex="'+i+'"] .g, #gCards [data-ex="'+i+'"] .goal');
 const goal=X.goal||(card?card.textContent:'');
 s.push({t:'#gTitle',cap:'المطلوب: '+esc(goal)+'<br>سنضبط المحاكي مثل التمرين ونريك النتيجة على '+(C.machine||'المحرك')+'. ركّز على ما يحدث.',k:'شاهد المطلوب'});
 s.push({ops:[async()=>{await prepPv(i,X);}],k:'تجهيز'});
 s.push({ops:X.run||[],k:'التشغيل',pv:1});
 if(X.flt!==false)s.push({ops:[['step',3]].concat(X.flt||C.fltDefault||[]),k:'العطل',pv:1});
 s.push({t:C.motor,cap:(X.end||'هذا ما يطلبه التمرين. الآن دورك: نفّذ الخطوات بنفسك بدءًا من «التوصيل».'),k:'خلاص',end:1,pv:1});
 if(PL.stage){s.shift();const e=s[s.length-1];e.cap='هذا هو المطلوب ✓ اضغط «جرّب بنفسك» ونفّذه بيدك.';e.end=0;e.t=null;e.ms=3200;}
 return s;
}
async function applyAuto(X){
 await goStep(1);
 const a=$(C.auto||'#gByAuto, #gApply, #gAuto, #gAutoBtn, #gAutoPick');
 if(a){await press(a,0,true);await sleep(250);const b=$('#gApply');if(b&&b!==a)await press(b,0,true);}
 if(X&&X.prep)try{await X.prep(API);}catch(e){PL.miss.push('prep:'+e.message);}
 await until(()=>{if(C.paramsOk)return C.paramsOk();const e=D.querySelector('#gChkP');const c=D.querySelector('#gCount,#gCnt');return (e&&e.classList.contains('ok'))||(c&&c.classList.contains('ok'));},30000);
 await sleep(300);
 await goStep(2);
 if(X&&X.prep2)try{await X.prep2(API);}catch(e){}
}
async function prepPv(i,X){
 setCap(PL.stage?'التوصيل جاهز، والباراميترات تُضبط وحدها…':'نجهّز المحاكي مثل التمرين (التوصيل والباراميترات)…','تجهيز');
 if(C.quiesce)try{C.quiesce();}catch(e){}
 await applyAuto(X);
 const m=$(C.motor);if(m)await focusEl(m);
 PL.live=C.live||null;
}

/* ---------------- runner ---------------- */
async function play(kind,steps,opt){
 if(PL.on)return;
 ui();opt=opt||{};
 PL.on=true;PL.stop=false;PL.skip=false;PL.miss=[];PL.done=false;PL.kind=kind;setPause(false);PL.el=null;PL.fingerEl=null;PL.live=null;
 R.ttl.textContent=opt.title||'';R.nomore.hidden=!opt.nomore;R.nomore.querySelector('input').checked=false;
 R.r.hidden=false;R.fing.classList.remove('on');R.r.classList.toggle('st-pvmode',kind==='pv');R.r.classList.toggle('st-inline',!!PL.stage);
 sbBegin();
 if(opt.ex!=null){await openEx(opt.ex);}
 requestAnimationFrame(frame);
 const res={kind,ex:opt.ex,ok:false,miss:PL.miss};
 try{
  PL.n=steps.length;
  for(PL.i=0;PL.i<steps.length;PL.i++){
   const s=steps[PL.i];PL.skip=false;R.n.textContent=(PL.i+1)+'/'+steps.length;if(PL.stage)stProg(PL.i,steps.length);PL.kick=s.k||'';
   await gate();
   if(s.pre)await s.pre(API);
   if(s.t){const e=$(s.t);if(!e){if(!s.opt)PL.miss.push('missing:'+s.t);continue;}
    await focusEl(e);PL.sel=s.t;}
   else{PL.el=null;PL.sel=null;}
   if(s.cap)setCap(s.cap,s.k);
   if(s.tap&&s.t){await wait(700);await press($(s.t));}
   if(s.ops){await runOps(s.ops,kind);}
   if(s.act){await s.act(API);}
   if(s.cap)await wait(s.ms||capMs(s.cap));
   if(!s.tap){R.fing.classList.remove('on');PL.fingerEl=null;}
   if(s.end){res.ok=true;res.end=true;if(kind==='pv'||opt.hold)await holdEnd();}
  }
  res.ok=true;
 }catch(e){if(e!==STOP){res.err=String(e&&e.message||e);}}
 PL.on=false;R.r.hidden=true;R.fing.classList.remove('on');PL.el=null;PL.fingerEl=null;
 if(opt.nomore&&R.nomore.querySelector('input').checked)lsSet(KEY+':seen','1');
 if(kind==='tour'&&res.end)lsSet(KEY+':seen','1');
 res.stopped=PL.stop;
 sbEnd();
 W.SIMTOUR.last=res;
 return res;
}
async function holdEnd(){
 /* keep the final picture until the learner presses «جرّب إنت» (or ⏭) */
 try{R.go.focus({preventScroll:true});}catch(e){}
 PL.holding=true;
 while(!PL.stop&&!PL.skip)await sleep(100);
 PL.holding=false;
}
function stop(){if(PL.on){PL.stop=true;PL.paused=false;}}

/* ---------------- stage: each exercise on ONE page, playing by itself like a video ----------------
   The device, the motor, the controls the exercise uses and its wiring are moved into one box,
   and the exercise's preview script plays there in a loop (no spotlight, no page jumps).
   «جرّب بنفسك» stops the video, sets the exercise up and hands the controls to the learner. */
const STG={i:-1,box:null,moved:[],mode:'play',loop:0,zw:0,nat:0,tick:0};
const stageOn=()=>C.stage!==false&&!D.getElementById('gShow')&&!!D.getElementById('gRun');
const oScrollTo=W.scrollTo.bind(W),oSIV=EP.scrollIntoView;
W.scrollTo=function(...a){if(PL.on&&PL.stage)return;return oScrollTo(...a);};
EP.scrollIntoView=function(...a){if(PL.on&&PL.stage)return;return oSIV.apply(this,a);};
const inStage=el=>!!(STG.box&&el&&STG.box.contains(el));
function stCap(h,ok){if(!STG.box)return;const c=STG.box.querySelector('.st-scap');c.innerHTML='<span>'+ltr(h||'')+'</span>';c.classList.toggle('ok',!!ok);c.classList.remove('in');void c.offsetWidth;c.classList.add('in');}
function stOps(x,out){if(!x)return out;if(Array.isArray(x)){if(typeof x[0]==='string'&&/^(tap|hold|wheel|adj)$/.test(x[0])){[x[1],x[2]].forEach(s=>{if(typeof s==='string')out.push(s);});}else x.forEach(y=>stOps(y,out));}
 else if(typeof x==='function'){const t=String(x);(t.match(/#[dk][A-Z]\w*/g)||[]).forEach(s=>out.push(s));if(/io\.pot\b/.test(t))out.push('#kPot');if(/io\.ma\b/.test(t))out.push('#kMa');}
 return out;}
function stMove(el,slot){if(!el||!slot)return;const mk=D.createComment('st');el.parentNode.insertBefore(mk,el);STG.moved.push([el,mk]);slot.appendChild(el);}
function stOpen(i){
 const g=D.getElementById('guide');if(!g)return;
 STG.i=i;STG.mode='play';STG.zw=0;
 const card=D.querySelector('#gCards [data-ex="'+i+'"] .t'),title=(i+1)+'. '+(card?card.textContent:'');
 const b=D.createElement('div');b.id='stStage';b.className='st-stage';
 b.innerHTML='<div class="st-sbar"><button type="button" class="btn" data-st="back">‹ رجوع للقايمة</button></div><h2 class="st-stitle"></h2>'+
  '<div class="st-sbox"><p class="st-scap" aria-live="polite"></p><div class="st-stop"><div class="st-sface"></div><div class="st-smot"><div class="st-sread" dir="ltr"><span><b data-r="hz">0.0</b> Hz</span><span><b data-r="rpm">0</b> rpm</span><span><b data-r="a">0.0</b> A</span></div></div></div>'+
  '<div class="st-sctl station"></div><figure class="st-sfig g-fig"></figure>'+
  '<div class="st-svb"><button type="button" class="btn" data-st="pp">❚❚ إيقاف</button><button type="button" class="btn" data-st="again">⟲ من الأول</button><div class="st-sprog"><i></i></div><button type="button" class="btn pri" data-st="try">جرّب بنفسك ✋</button></div></div>';
 b.querySelector('.st-stitle').textContent=title;
 g.insertBefore(b,D.getElementById('gRun'));STG.box=b;STG.moved=[];D.body.classList.add('st-staged');
 const fig=D.querySelector('#gBody .g-fig, #gBody figure');
 if(fig){const f=b.querySelector('.st-sfig');f.innerHTML=fig.innerHTML;}else b.querySelector('.st-sfig').remove();
 const dev=D.querySelector('.bench .device')||D.querySelector('.device');
 STG.dev=dev;if(dev){STG.nat=dev.offsetWidth||360;const sf=b.querySelector('.st-sface');stMove(dev,sf);
  STG.mo=new MutationObserver(()=>{if(STG.box&&STG.dev&&STG.dev.parentNode!==sf){sf.appendChild(STG.dev);STG.zw=0;}});STG.mo.observe(sf,{childList:true});}
 const mv=D.querySelector('.mview'),sm=b.querySelector('.st-smot');if(mv){stMove(mv,sm);sm.appendChild(sm.querySelector('.st-sread'));}else if(!G('S')||G('S').fOut==null)sm.remove();
 if(/الفرن/.test(C.machine||'')){const rd=b.querySelector('.st-sread');if(rd)rd.remove();}
 const X=(C.ex&&C.ex[i])||{},sels=stOps([X.run,X.flt||C.fltDefault],[]),seen=new Set(),ctl=b.querySelector('.st-sctl');
 sels.forEach(s=>{let e=null;try{e=D.querySelector(s);}catch(_){}const d=e&&e.closest('#station .dev');if(d&&!seen.has(d)){seen.add(d);stMove(d,ctl);}});
 ctl.hidden=!seen.size;
 stWire();stFrame();
 st(()=>{try{oSIV.call(b,{behavior:'smooth',block:'start'});}catch(_){}},60);
 b.addEventListener('click',stClick);
 b.addEventListener('pointerdown',e=>{if(e.pointerId===91||STG.mode!=='play')return;if(e.target.closest('.st-svb,.st-sbar'))return;if(e.target.closest('.device,.st-sctl,[data-k],.mview'))stTry();},true);
 stLoop();
}
function stWire(){const f=STG.box&&STG.box.querySelector('.st-sfig svg');if(!f)return;
 const src=D.querySelector('#gBody .g-fig svg, #gBody figure svg');
 const a=f.querySelectorAll('path,line,polyline'),o=src?src.querySelectorAll('path,line,polyline'):[];
 a.forEach((p,k)=>{const q=o[k]||p;let cs=null;try{cs=getComputedStyle(q);}catch(_){}if(cs&&(cs.fill==='none'||cs.fill==='transparent'||/rgba\(0, 0, 0, 0\)/.test(cs.fill))&&parseFloat(cs.strokeWidth)>=1.8&&cs.strokeDasharray==='none')p.classList.add('st-w');});}
function stFrame(){if(!STG.box)return;const s=G('S');
 if(s){const r=k=>STG.box.querySelector('[data-r="'+k+'"]');const w=+s.wm;const set=(k,v)=>{const e=r(k);if(e&&e.textContent!==v)e.textContent=v;};if(s.fOut!=null)set('hz',(+s.fOut).toFixed(1));set('rpm',String(Math.round(Math.abs(isFinite(w)?w*60/(2*Math.PI):(+s.fOut||0)*29))));if(s.I!=null)set('a',(+s.I).toFixed(1));}
 STG.box.classList.toggle('run',!!(s&&Math.abs(+s.fOut||0)>.3));STG.box.classList.toggle('flt',!!(s&&s.fault));
 const f=STG.box.querySelector('.st-sface');if(f&&STG.dev&&STG.dev.parentNode!==f){f.appendChild(STG.dev);STG.zw=0;}const dv=f&&f.firstElementChild;if(dv){const w=f.clientWidth;if(w&&w!==STG.zw){STG.zw=w;dv.style.zoom=Math.min(1,w/(STG.nat||360)).toFixed(3);}}
 if(STG.mode==='try'){const r=D.querySelector('#gChkR');const ok=!!(r&&r.classList.contains('ok'));if(ok!==STG.tok){STG.tok=ok;stCap(ok?'أحسنت ✓ نفّذتها صحيحًا. جرّب تغيير شيء ولاحظ ما يحدث.':STG.tryCap,ok);}}
 st(stFrame,250);}
function stProg(n,t){const p=STG.box&&STG.box.querySelector('.st-sprog i');if(p)p.style.width=Math.round(n/Math.max(1,t)*100)+'%';}
async function stLoop(){
 const my=++STG.loop;STG.mode='play';D.body.classList.remove('st-try');stBtns();
 while(PL.on){stop();await sleep(60);}
 while(my===STG.loop&&STG.i>=0&&STG.mode==='play'){
  PL.stage=true;await play('pv',pvSteps(STG.i),{ex:STG.i,title:''});PL.stage=false;
  if(my!==STG.loop||STG.mode!=='play'||STG.i<0)break;
  stCap('نعيد من البداية…');stProg(1,1);await sleep(1600);
 }
}
async function stPrep(){
 const g=gui();if(!g||g.ex<0)return;
 g.step=1;call('guideRender');await sleep(150);
 const a=D.querySelector(C.auto||'#gByAuto, #gApply, #gAuto, #gAutoBtn, #gAutoPick');if(a){a.click();await sleep(250);const b2=D.querySelector('#gApply');if(b2&&b2!==a)b2.click();}
 for(let k=0;k<60;k++){let ok=false;try{ok=C.paramsOk?C.paramsOk():!!(D.querySelector('#gChkP.ok,#gCount.ok,#gCnt.ok'));}catch(_){}if(ok)break;await sleep(100);}
 g.step=2;call('guideRender');await sleep(150);
}
async function stTry(){
 if(STG.mode==='try')return;STG.mode='try';STG.loop++;stBtns();stop();
 while(PL.on)await sleep(60);
 D.body.classList.add('st-try');
 await stPrep();
 const l=D.querySelector('#gBody .g-lead');STG.tryCap='دورك ✋ '+(l?l.innerHTML:'الأزرار كلها تعمل: جرّب بنفسك');STG.tok=null;stCap(STG.tryCap);stProg(0,1);
}
function stBtns(){if(!STG.box)return;const pp=STG.box.querySelector('[data-st="pp"]'),play=STG.mode==='try'||PL.paused;pp.textContent=play?'▶ تشغيل':'❚❚ إيقاف';STG.box.querySelector('[data-st="try"]').hidden=STG.mode==='try';}
function stClick(e){const t=e.target.closest('[data-st]');if(!t)return;const k=t.dataset.st;
 if(k==='pp'){if(STG.mode==='try')stLoop();else{setPause(!PL.paused);stBtns();}}
 else if(k==='again')stLoop();
 else if(k==='try')stTry();
 else if(k==='back')stBack();}
async function stBack(){STG.loop++;STG.mode='back';stop();while(PL.on)await sleep(60);stClose();const bk=D.querySelector('#gBack');if(bk)bk.click();}
function stClose(){
 STG.loop++;STG.i=-1;stop();if(STG.mo){STG.mo.disconnect();STG.mo=null;}STG.dev=null;
 STG.moved.forEach(([el,mk])=>{if(el.style)el.style.zoom='';mk.parentNode&&mk.parentNode.insertBefore(el,mk);mk.remove();});STG.moved=[];
 if(STG.box)STG.box.remove();STG.box=null;D.body.classList.remove('st-staged','st-try');
}

/* ---------------- buttons + auto start ---------------- */
function startTour(auto){return play('tour',tourSteps(),{title:'كيف تستخدم المحاكي',nomore:!!auto,hold:true});}
function startPv(i){return play('pv',pvSteps(i),{title:'شاهد المطلوب',ex:i});}
function pvSeen(){try{return JSON.parse(lsGet(KEY+':pv')||'[]');}catch(e){return [];}}
function markPv(i){const a=pvSeen();if(a.indexOf(i)<0){a.push(i);lsSet(KEY+':pv',JSON.stringify(a));}}
function mount(){
 if(stageOn())return;
 const mb=D.querySelector('#modeBtn');
 if(mb&&!D.querySelector('#stTour')){const b=D.createElement('button');b.type='button';b.className='btn st-tbtn';b.id='stTour';b.innerHTML='▶ كيف تستخدم المحاكي';b.addEventListener('click',()=>startTour(false));mb.insertAdjacentElement('afterend',b);}
 const tt=D.querySelector('#gTitle');
 if(tt&&C.ex!==false&&!D.querySelector('#stPvRow')){const r=D.createElement('div');r.className='st-pvrow';r.id='stPvRow';
  r.innerHTML='<button type="button" class="btn st-pv" id="stPv">▶ شاهد المطلوب</button><small>يريك النتيجة المطلوبة على '+(C.machine||'المحرك')+' قبل ما تبدأ</small>';
  tt.insertAdjacentElement('afterend',r);
  r.querySelector('#stPv').addEventListener('click',()=>{const g=gui();if(g&&g.ex>=0){markPv(g.ex);startPv(g.ex);}});}
}
let lastEx=null;
function watch(){
 const g=gui();
 if(g&&stageOn()){const ex=g.guided!==false?g.ex:-1;if(ex!==STG.i){if(STG.i>=0)stClose();if(ex>=0)stOpen(ex);}st(watch,250);return;}
 if(!PL.on&&g){
  const ex=g.guided!==false?g.ex:-1;
  if(lastEx!==null&&ex!==lastEx&&ex>=0&&g.step===0&&AUTO&&C.ex!==false&&pvSeen().indexOf(ex)<0){markPv(ex);st(()=>{if(!PL.on&&gui().ex===ex)startPv(ex);},500);}
  lastEx=ex;
 }
 st(watch,400);
}
function init(){
 mount();
 W.SIMTOUR={startTour,startPv,stop,state:PL,cfg:C,last:null,version:1};
 if(AUTO&&!stageOn()&&lsGet(KEY+':seen')!=='1'){st(()=>{if(!PL.on&&D.visibilityState!=='hidden')startTour(true);},1400);}
 st(watch,stageOn()?200:1500);
}
if(D.readyState==='loading')D.addEventListener('DOMContentLoaded',init);else init();
})();
</script>
<!--simtour:end-->
</body>
</html>
