<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>محاكي SINAMICS V20</title>
<meta name="description" content="محاكي Siemens SINAMICS V20 تفاعلي: توصيل الأطراف، ضبط البارامترات من الكيباد، تشغيل المحرك وحل الأعطال.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@400;500;600&display=swap">
<style>
/* Same bench as the other labs: drive faceplate + operator station on one side, motor + scope on the other, terminals and parameters below. */
:root{
  --bg:#e9edef; --panel:#ffffff; --ink:#152027; --muted:#56656f; --line:#cfd7dc;
  --accent:#b85f00; --accent-soft:#f6e6d3; --cur:#0d7584;
  --good:#2b7a3d; --warn:#a86a00; --bad:#c0352b; --scope-bg:#0e1518; --grid:#22343a;
  --font-display:"Readex Pro","IBM Plex Sans Arabic",system-ui,sans-serif;
  --font-body:"IBM Plex Sans Arabic","Segoe UI",Tahoma,system-ui,sans-serif;
  --font-mono:"IBM Plex Mono",ui-monospace,Menlo,Consolas,monospace;
}
@media (prefers-color-scheme: dark){ :root:not([data-theme="light"]){
  --bg:#0f1417; --panel:#182025; --ink:#e3e9ec; --muted:#93a2ab; --line:#2a353c;
  --accent:#f0a03c; --accent-soft:#3a2a17; --cur:#4cc0cf;
  --good:#5cc06f; --warn:#e3a43a; --bad:#ff6b5e; color-scheme:dark } }
:root[data-theme="dark"]{
  --bg:#0f1417; --panel:#182025; --ink:#e3e9ec; --muted:#93a2ab; --line:#2a353c;
  --accent:#f0a03c; --accent-soft:#3a2a17; --cur:#4cc0cf;
  --good:#5cc06f; --warn:#e3a43a; --bad:#ff6b5e; color-scheme:dark }
*{box-sizing:border-box}
[hidden]{display:none!important}
body{margin:0;background:var(--bg);color:var(--ink);font-family:var(--font-body);font-size:15px;line-height:1.6}
.app{max-width:1260px;margin:0 auto;padding-left:max(16px,env(safe-area-inset-left,0px));padding-right:max(16px,env(safe-area-inset-right,0px));padding-block:20px 48px;display:flex;flex-direction:column;gap:20px}
h1,h2,h3{font-family:var(--font-display);text-wrap:balance;margin:0;line-height:1.25}
h1{font-size:1.75rem} h2{font-size:1.2rem} h3{font-size:1rem}
.mono,code{font-family:var(--font-mono);direction:ltr;unicode-bidi:isolate}
code{font-size:.9em;background:var(--accent-soft);padding:0 .3em;border-radius:4px}
.muted{color:var(--muted)}
button,input,select{font:inherit;color:inherit}
:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
header.top{display:flex;flex-wrap:wrap;align-items:flex-end;justify-content:space-between;gap:16px}
header.top p{margin:.25rem 0 0;color:var(--muted);max-width:70ch}
.chips{display:flex;gap:8px;flex-wrap:wrap}
.chip{background:var(--panel);border:1px solid var(--line);border-radius:999px;padding:4px 12px;font-size:.85rem;font-weight:600}
.chip b{color:var(--accent)}
.bench{display:grid;grid-template-columns:minmax(320px,440px) minmax(0,1fr);gap:20px;align-items:start}
.grid2{display:grid;grid-template-columns:minmax(0,1fr) minmax(0,1fr);gap:20px;align-items:start}
@media (max-width:940px){.bench,.grid2{grid-template-columns:minmax(0,1fr)}}
.col{display:flex;flex-direction:column;gap:16px;min-width:0}
.panel{background:var(--panel);border:1px solid var(--line);border-radius:12px;padding:16px;min-width:0}
.panel h2,.panel h3{margin-bottom:10px}
.label{font-size:.75rem;letter-spacing:.04em;color:var(--muted);font-weight:600}
.btn{border:1px solid var(--line);background:var(--panel);border-radius:8px;padding:6px 12px;cursor:pointer;font-weight:600}
.btn:hover{border-color:var(--accent)}
.btn.pri{background:var(--accent);border-color:var(--accent);color:#fff}
.btn.xs{padding:1px 8px;font-size:.78rem}
.row{display:flex;gap:10px;align-items:center;flex-wrap:wrap}
.hint{font-size:.85rem;color:var(--muted);margin:.4rem 0 0}
.tagc,.tagv{display:inline-flex;align-items:center;gap:4px;font:600 .72rem var(--font-body);border-radius:999px;padding:1px 9px;vertical-align:middle;margin-inline-start:8px}
.tagc{background:#2f7fe0;color:#fff}
.tagv{background:var(--panel);color:var(--muted);border:1px solid var(--line)}
.tagc::before{content:"";width:7px;height:7px;border-radius:50%;border:1.5px solid #fff}
.tagv::before{content:"👁";font-size:.7rem}
.legendbar{display:flex;flex-wrap:wrap;gap:14px;align-items:center;font-size:.85rem;color:var(--muted);background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:8px 12px}

/* ---------- SINAMICS V20 faceplate ---------- */
.device{display:flex;justify-content:center}
.v20{direction:ltr;width:100%;max-width:360px;user-select:none;-webkit-user-select:none;font-family:Arial,Helvetica,sans-serif;filter:drop-shadow(0 10px 18px rgba(0,0,0,.3));position:relative}
.v20-hood{margin:0 12% 0 18%;height:58px;background:linear-gradient(#4b4f53,#36393c);border-radius:9px 9px 0 0;position:relative;box-shadow:inset 0 1px 0 #63686d}
.v20-hood .grill{position:absolute;left:10%;right:10%;top:8px;height:10px;background:repeating-linear-gradient(90deg,#1b1d1f 0 11px,transparent 11px 16px);border-radius:2px}
.v20-hood .lbl{position:absolute;top:21px;left:0;right:0;text-align:center;font-size:8px;color:#8b9196;letter-spacing:.12em}
.v20-hood .holes{position:absolute;left:0;right:0;bottom:8px;display:flex;justify-content:center;gap:14px}
.v20-hood .holes i{width:15px;height:15px;border-radius:50%;background:radial-gradient(circle at 40% 40%,#111,#000);box-shadow:0 0 0 2px #2a2c2e}
.v20-shell{background:linear-gradient(90deg,#33363a,#41454a 45%,#383b3f);border-radius:9px;padding:10px 12px 12px;box-shadow:inset 0 1px 0 #5a5f64,inset 0 0 0 1px #24272a}
.v20-shell .grillw{height:14px;margin:0 5% 10px;background:repeating-linear-gradient(90deg,#1b1d1f 0 9px,transparent 9px 14px);border-radius:2px;opacity:.85}
.v20-front{background:linear-gradient(#45494d,#3a3e42);border-radius:7px;padding:10px 12px 12px;box-shadow:inset 0 0 0 1px #2a2d30,0 1px 0 #55595e}
.v20-brand{display:flex;justify-content:space-between;align-items:center;margin-bottom:10px}
.v20-brand .sie{color:#59b6b6;font-weight:700;font-size:15px;letter-spacing:.08em}
.v20-brand .mdl{color:#eef0f1;font-size:14px;letter-spacing:.02em}
.v20-brand .mdl b{font-weight:700}
.bop{display:grid;grid-template-columns:minmax(0,1fr) 54px;gap:10px;align-items:start}
.v20lcd{position:relative;background:linear-gradient(#c4ceb9,#aeb9a2);border-radius:3px;box-shadow:inset 0 0 0 2px #1d2022,inset 0 3px 8px rgba(0,0,0,.35);padding:5px 7px 5px;color:#141a17;display:grid;grid-template-columns:minmax(0,1fr) 30px;grid-template-rows:auto auto;gap:1px 4px}
.v20lcd.off{background:linear-gradient(#7a8273,#6b7365)}
.v20lcd .icons{grid-column:1/-1;display:flex;gap:7px;align-items:center;height:16px}
.v20lcd .ic{opacity:.07;display:flex;align-items:center}
.v20lcd .ic svg{height:13px;width:auto;display:block}
.v20lcd .ic.on{opacity:1}
.v20lcd .ic.fl{animation:icfl .8s steps(2,start) infinite}
@keyframes icfl{to{opacity:.07}}
.v20lcd .ic.eco{font:700 9px Arial;letter-spacing:.02em;border:1.4px solid currentColor;border-radius:3px;padding:0 2px;height:12px}
.v20lcd .digits{height:52px;min-width:0}
.v20lcd .digits svg{width:100%;height:100%;display:block}
.v20lcd .units{display:flex;flex-direction:column;justify-content:center;gap:0;font:700 10px/1.25 Arial}
.v20lcd .units span{opacity:.07}
.v20lcd .units span.on{opacity:1}
.v20lcd.off .ic,.v20lcd.off .units span{opacity:0}
.seg .bl{animation:sgbl .7s steps(2,start) infinite}
@keyframes sgbl{to{opacity:0}}
.bop-keys{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:9px;margin-top:12px}
.vk{border:0;padding:0;cursor:pointer;touch-action:none;height:36px;border-radius:4px;display:grid;place-items:center;font:700 14px Arial,Helvetica,sans-serif;box-shadow:0 0 0 2px #24272a,0 3px 0 #131517,0 4px 5px rgba(0,0,0,.35);position:relative;-webkit-tap-highlight-color:transparent}
.vk.down,.vk:active{transform:translateY(2px);box-shadow:0 0 0 2px #24272a,0 1px 0 #131517}
.vk.stopk{background:linear-gradient(#ee6d75,#d4434e 70%,#c63a45)}
.vk.stopk span{width:15px;height:15px;border:2.4px solid #2b1215;border-radius:50%}
.vk.runk{background:linear-gradient(#55d27e,#2fae58 70%,#289b4d)}
.vk.runk span{width:3px;height:16px;background:#113a1d;border-radius:1px}
.vk.mk{background:linear-gradient(#ffffff,#e2e4e6);color:#2b2f33}
.vk.okk{background:linear-gradient(#c3dbee,#9dbfda);color:#22313d}
.vk.arr{background:linear-gradient(#c3dbee,#9dbfda);color:#22313d;width:44px;height:36px}
.vk.arr svg{width:14px;height:12px;fill:#22313d}
.bop-hand{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:9px;margin-top:4px}
.bop-hand svg{grid-column:3/5;width:100%;height:14px}
.bop-right{display:flex;flex-direction:column;align-items:center;gap:6px;padding-top:2px}
.bop-right .stled{width:9px;height:9px;border-radius:50%;background:#1d2022;box-shadow:inset 0 1px 1px rgba(0,0,0,.6),0 0 0 1.5px #2a2d30;margin-bottom:4px}
.stled.g{background:#3fe36a;box-shadow:0 0 7px #3fe36a}
.stled.y{background:#ffb21e;box-shadow:0 0 7px #ffb21e}
.stled.r{background:#ff3b24;box-shadow:0 0 7px #ff3b24}
.stled.fs{animation:ledfs .3s steps(2,start) infinite}
.stled.sl{animation:ledfs 1s steps(2,start) infinite}
@keyframes ledfs{to{background:#1d2022;box-shadow:none}}
.bop-right .ledlbl{font-size:7px;color:#aeb4b8;letter-spacing:.06em;margin-top:-6px}
.bop-right .revsym{width:22px;height:14px}
.v20-lower{margin-top:12px;background:linear-gradient(#303336,#2a2d30);border-radius:6px;padding:10px 12px 8px;box-shadow:inset 0 0 0 1px #222527;position:relative}
.v20-danger{background:#111213;border-radius:2px;padding:5px 8px;color:#f2f2f2;margin-left:20%}
.v20-danger .t{display:flex;justify-content:space-between;align-items:center}
.v20-danger b{font-size:12px;letter-spacing:.03em}
.v20-danger .tri{display:flex;gap:3px}
.v20-danger .tri i{width:0;height:0;border-left:7px solid transparent;border-right:7px solid transparent;border-bottom:12px solid #f3c21a}
.v20-danger p{margin:2px 0 0;font-size:7px;line-height:1.3;font-weight:700}
.v20-io{display:grid;grid-template-columns:auto minmax(0,1fr);gap:10px;align-items:center;margin-top:8px}
.v20-cover{width:44px;height:28px;border-radius:4px;background:linear-gradient(135deg,rgba(255,255,255,.32),rgba(255,255,255,.06));box-shadow:inset 0 0 0 2px rgba(220,225,228,.5)}
.v20-term{display:grid;gap:6px}
.v20-term .strip{height:14px;border-radius:2px;background:#a9adb0;background-image:repeating-linear-gradient(90deg,#c7cacc 0 9px,#7f8487 9px 11px);box-shadow:inset 0 -3px 0 rgba(0,0,0,.25)}
.v20-term .strip.s{width:62%}
.v20-screw{position:absolute;left:18px;top:14px;width:10px;height:10px;border-radius:50%;background:radial-gradient(circle at 35% 35%,#f0d27a,#a37a1d)}
.v20-plate{margin:8px 2px 0;display:flex;justify-content:space-between;gap:8px;align-items:center;font-size:9px;color:#c4c9cd}
.v20-plate b{color:#eef0f1}
.v20-charge{display:flex;align-items:center;gap:5px;font-weight:700}
.v20-charge i{width:8px;height:8px;border-radius:50%;background:#5a5d5f}
.v20-charge i.on{background:#ff4a2e;box-shadow:0 0 6px #ff4a2e}
.caption{margin:12px 0 0;padding:8px 12px;border-radius:10px;background:var(--bg);border:1px solid var(--line);font-size:.88rem;min-height:3.2em}
.chords{display:flex;gap:6px;flex-wrap:wrap;justify-content:center;margin-top:10px}
.keyguide{font-size:.85rem;margin:12px 0 0;padding:0;list-style:none;display:grid;gap:4px}
.keyguide b{font-family:var(--font-mono);background:var(--accent-soft);padding:0 .35em;border-radius:4px}

/* ---------- operator station ---------- */
.station{background:linear-gradient(180deg,#d6d9db,#c3c7ca);border-radius:10px;padding:14px;display:grid;grid-template-columns:repeat(auto-fill,minmax(92px,1fr));gap:14px 10px;box-shadow:inset 0 0 0 1px #a9aeb2,inset 0 2px 0 #eef0f1;direction:rtl}
.dev{display:flex;flex-direction:column;align-items:center;gap:6px;text-align:center}
.dev .tag{background:#1d2226;color:#f2f4f5;font:600 10.5px var(--font-body);padding:1px 8px;border-radius:3px;min-width:78px;line-height:1.5}
.dev .term{font:600 10px var(--font-mono);color:#3b4348;direction:ltr}
.dev .fn{font:600 9.5px var(--font-mono);color:#2f7fe0;direction:ltr;min-height:1.2em}
.pb{width:56px;height:56px;border-radius:50%;border:0;cursor:pointer;touch-action:none;position:relative;background:radial-gradient(circle at 50% 50%,#c4c7c9 0 60%,#7f8589 61% 70%,#5c6266 71%);box-shadow:0 3px 5px rgba(0,0,0,.35);display:grid;place-items:center;padding:0}
.pb::after{content:"";width:62%;height:62%;border-radius:50%;background:var(--cap,#1f9a3c);box-shadow:inset 0 -4px 6px rgba(0,0,0,.35),inset 0 3px 4px rgba(255,255,255,.35),0 3px 0 rgba(0,0,0,.35);transition:transform .05s}
.pb.down::after{transform:scale(.9);box-shadow:inset 0 -2px 4px rgba(0,0,0,.4),inset 0 2px 3px rgba(255,255,255,.25)}
.pb.green{--cap:linear-gradient(#35c25a,#1b8a37)}
.pb.black{--cap:linear-gradient(#4a4f53,#1f2326)}
.pb.blue{--cap:linear-gradient(#4a8fe0,#1f5fb0)}
.pb.white{--cap:linear-gradient(#ffffff,#c9cdd0)}
.pb.mush::after{width:84%;height:84%;background:radial-gradient(circle at 40% 35%,#ff6b5e,#c4211a 70%)}
.pb.mush.latched::after{transform:scale(.88)}
.sel2{width:56px;height:56px;border-radius:50%;border:0;cursor:pointer;padding:0;position:relative;background:radial-gradient(circle,#2a2f33 0 58%,#8a9095 59% 68%,#5c6266 69%);box-shadow:0 3px 5px rgba(0,0,0,.35)}
.sel2 i{position:absolute;left:50%;top:50%;width:12px;height:40px;margin:-20px 0 0 -6px;border-radius:5px;background:linear-gradient(90deg,#3c4246,#71787d,#3c4246);transform:rotate(-45deg);transition:transform .15s;box-shadow:0 1px 2px #000}
.sel2 i::after{content:"";position:absolute;left:4px;top:3px;width:4px;height:8px;border-radius:2px;background:#fff}
.sel2[aria-pressed="true"] i{transform:rotate(45deg)}
.sel2.key{background:radial-gradient(circle,#c9a54a 0 40%,#8a9095 41% 68%,#5c6266 69%)}
.sel2.key i{width:8px;margin-left:-4px;background:linear-gradient(90deg,#9d7d2a,#e7c76a,#9d7d2a)}
.selpos{display:flex;direction:ltr;justify-content:space-between;width:80px;font:600 9.5px var(--font-body);color:#3b4348}
.lamp{width:30px;height:30px;border-radius:50%;background:radial-gradient(circle at 40% 35%,#7b7f82,#3d4144);box-shadow:0 0 0 4px #9ba1a5,0 0 0 5px #5d6366,0 2px 4px 5px rgba(0,0,0,.25)}
.lamp.r.on{background:radial-gradient(circle at 40% 35%,#ffd1cc,#ff3b2a 55%,#b8170c);box-shadow:0 0 0 4px #9ba1a5,0 0 0 5px #5d6366,0 0 18px 6px #ff3b2a88}
.lamp.g.on{background:radial-gradient(circle at 40% 35%,#d8ffd8,#2fd34b 55%,#13852a);box-shadow:0 0 0 4px #9ba1a5,0 0 0 5px #5d6366,0 0 18px 6px #2fd34b88}
.lamp.y.on{background:radial-gradient(circle at 40% 35%,#fff6c8,#ffc21a 55%,#b88400);box-shadow:0 0 0 4px #9ba1a5,0 0 0 5px #5d6366,0 0 18px 6px #ffc21a88}
.meter{width:96px;height:64px;background:linear-gradient(#fbfbf6,#eceee6);border-radius:4px;box-shadow:0 0 0 3px #2a2f33,0 2px 5px 3px rgba(0,0,0,.25);position:relative;overflow:hidden}
.meter svg{width:100%;height:100%;display:block}
.brk{width:46px;height:64px;border-radius:4px;border:0;cursor:pointer;padding:0;background:linear-gradient(#2d3236,#1a1d20);position:relative;box-shadow:0 3px 5px rgba(0,0,0,.35)}
.brk i{position:absolute;left:13px;width:20px;height:24px;border-radius:3px;background:linear-gradient(#f2f2f2,#b9bcbf);top:34px;transition:top .12s;box-shadow:0 2px 2px rgba(0,0,0,.5)}
.brk[aria-pressed="true"] i{top:6px;background:linear-gradient(#ffcf4a,#e0a400)}
.brk span{position:absolute;left:0;right:0;font:700 8px Arial;color:#ddd}
.station .knob{width:56px;height:56px}
.station .knob i{height:18px;transform-origin:50% 22px}
.station .kv{font:600 11px var(--font-mono);direction:ltr;color:#1d2226}

/* ---------- motor + meters ---------- */
.mview{display:grid;grid-template-columns:minmax(0,1.6fr) minmax(0,1fr);gap:12px;align-items:center}
@media (max-width:560px){.mview{grid-template-columns:minmax(0,1fr)}}
.mview svg{width:100%;height:auto;display:block;direction:ltr}
.tiles{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:8px;margin-top:12px}
@media (max-width:560px){.tiles{grid-template-columns:repeat(2,minmax(0,1fr))}}
.tile{border:1px solid var(--line);border-radius:10px;padding:8px 10px;min-width:0}
.tile .v{font-family:var(--font-mono);font-size:1.15rem;font-weight:500;direction:ltr;text-align:right;white-space:nowrap;overflow:hidden;text-overflow:ellipsis}
.tile .v small{font-size:.7rem;color:var(--muted);margin-left:3px}
.tile .bar{height:4px;border-radius:2px;background:var(--line);margin-top:4px;overflow:hidden}
.tile .bar i{display:block;height:100%;width:0;background:var(--cur)}
.tile .bar i.hot{background:var(--bad)}
.statusline{display:flex;flex-wrap:wrap;gap:6px;margin-top:10px}
.pill{font-size:.78rem;font-weight:600;border-radius:999px;padding:2px 10px;border:1px solid var(--line);color:var(--muted)}
.pill.on{color:#fff;background:var(--good);border-color:var(--good)}
.pill.bad{color:#fff;background:var(--bad);border-color:var(--bad)}
.pill.warn{color:#fff;background:var(--warn);border-color:var(--warn)}
.scopewrap{position:relative;border-radius:10px;overflow:hidden;background:var(--scope-bg)}
#scope{width:100%;height:260px;display:block}
.legend{display:flex;gap:14px;flex-wrap:wrap;font-size:.8rem;margin-top:8px}
.legend span{display:flex;align-items:center;gap:6px}
.legend i{width:14px;height:3px;border-radius:2px;display:inline-block}

/* ---------- inputs ---------- */
.io{display:grid;gap:6px}
.knob{width:70px;height:70px;border-radius:50%;cursor:ns-resize;touch-action:none;position:relative;background:radial-gradient(circle at 40% 35%,#6c747a,#2a2f33 70%);box-shadow:0 3px 6px rgba(0,0,0,.35),inset 0 0 0 3px #1c2023,0 0 0 3px #2f7fe055}
.knob i{position:absolute;left:50%;top:6px;width:4px;height:22px;margin-left:-2px;border-radius:2px;background:#ffb44d;transform-origin:50% 29px}
.field{display:flex;flex-direction:column;gap:4px;min-width:0}
.field select,.field input[type=number],.field input[type=text]{border:1px solid var(--line);background:var(--bg);border-radius:8px;padding:6px 8px;min-width:0;width:100%}
.fields{display:grid;grid-template-columns:repeat(auto-fill,minmax(170px,1fr));gap:10px}
.check{display:flex;gap:8px;align-items:center;font-size:.9rem;cursor:pointer}
.check input{width:18px;height:18px;accent-color:var(--accent);flex:none}
input[type=range]{width:100%;accent-color:var(--accent)}
.subhead{margin:14px 0 8px;font-size:.95rem}
.inj{display:grid;grid-template-columns:repeat(auto-fill,minmax(210px,1fr));gap:6px}
.inj .btn{text-align:right;font-weight:500;font-size:.88rem}
.inj .btn[aria-pressed="true"]{background:var(--bad);border-color:var(--bad);color:#fff}

/* ---------- wiring diagram ---------- */
.boardscroll{overflow-x:auto;border-radius:10px;border:1px solid var(--line);background:#f4f5f1}
#wd{width:100%;min-width:900px;height:auto;display:block;direction:ltr;user-select:none;-webkit-user-select:none}
#wd text{pointer-events:none;font-family:"IBM Plex Mono",ui-monospace,monospace}
#wd .ar{font-family:"IBM Plex Sans Arabic",system-ui,sans-serif;direction:rtl;unicode-bidi:plaintext}
#wd .clk{cursor:pointer}
#wd .clk:hover .hl{stroke:#ff8a00}
.wlegend{display:flex;flex-wrap:wrap;gap:12px;font-size:.8rem;margin-top:8px;color:var(--muted)}
.wlegend span{display:flex;align-items:center;gap:6px}
.wlegend i{width:18px;height:5px;border-radius:3px;display:inline-block}

/* ---------- params ---------- */
.ptools{display:flex;gap:10px;flex-wrap:wrap;align-items:center;margin-bottom:10px}
.tabs{display:flex;gap:4px;background:var(--bg);border-radius:10px;padding:4px;flex-wrap:wrap}
.tabs button{border:0;background:transparent;padding:5px 10px;border-radius:7px;cursor:pointer;font-weight:600;font-size:.82rem;direction:ltr}
.tabs button[aria-pressed="true"]{background:var(--accent);color:#fff}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:10px}
table{border-collapse:collapse;width:100%;font-size:.88rem}
th,td{padding:7px 10px;border-bottom:1px solid var(--line);text-align:right;vertical-align:top}
th{font-size:.75rem;color:var(--muted);background:var(--bg);position:sticky;top:0;z-index:1}
tr:last-child td{border-bottom:0}
td.code{font-family:var(--font-mono);font-weight:600;white-space:nowrap;direction:ltr;text-align:right}
td.en{font-family:var(--font-mono);direction:ltr;text-align:right;white-space:nowrap;font-size:.82rem}
td.val input,td.val select{width:150px;border:1px solid var(--line);background:var(--bg);border-radius:7px;padding:4px 6px;font-family:var(--font-mono);direction:ltr}
td.val .ro{font-family:var(--font-mono);direction:ltr;display:inline-block}
.badge{display:inline-block;font-size:.68rem;border-radius:5px;padding:0 5px;margin-inline-start:4px;border:1px solid var(--line);color:var(--muted);white-space:nowrap}
.badge.s{color:var(--warn);border-color:var(--warn)}
.badge.r{color:var(--cur);border-color:var(--cur)}
.badge.q{color:var(--bad);border-color:var(--bad)}
#ptable tr{cursor:pointer}#ptable tr.sel td{background:color-mix(in srgb,var(--accent) 10%,transparent)}
tr.changed td.code{color:var(--accent)}
.pdet{border:1px solid var(--line);border-radius:10px;padding:12px 14px;margin:0 0 10px;background:var(--bg);display:grid;gap:6px}
.pdet .h{display:flex;flex-wrap:wrap;gap:8px;align-items:baseline}.pdet .h b{font-family:var(--font-mono);font-size:1.05rem}
.pdet .facts{display:flex;flex-wrap:wrap;gap:6px 14px;font-size:.82rem;color:var(--muted)}.pdet .facts b{color:var(--ink);font-family:var(--font-mono);font-weight:500}
.pdet p{margin:0;line-height:1.75}
.reftabs{display:flex;flex-wrap:wrap;gap:6px;margin-bottom:10px}
.reftabs button{border:1px solid var(--line);background:transparent;border-radius:8px;padding:5px 11px;cursor:pointer;font-size:.86rem}
.reftabs button[aria-pressed="true"]{background:var(--accent);border-color:var(--accent);color:#fff}
.refbody h4{margin:12px 0 6px;font-size:.95rem}
.refbody ol,.refbody ul{margin:0;padding-inline-start:20px;line-height:1.85;font-size:.9rem}
.cards{display:grid;gap:10px;grid-template-columns:repeat(auto-fit,minmax(230px,1fr))}
.cards .card{border:1px solid var(--line);border-radius:10px;padding:10px 12px}
.cards h4{margin:0 0 6px}
.toast{font-size:.85rem;font-weight:600;color:var(--good)}

/* ---------- exercises & log ---------- */
.ex{border:1px solid var(--line);border-radius:10px;margin-bottom:8px;overflow:hidden}
.ex summary{cursor:pointer;padding:10px 12px;font-weight:600;display:flex;gap:10px;align-items:center;list-style:none}
.ex summary::-webkit-details-marker{display:none}
.ex summary .cnt{margin-inline-start:auto;font-family:var(--font-mono);font-size:.8rem;color:var(--muted)}
.ex.done summary{color:var(--good)}
.ex .body{padding:0 12px 12px}
.ex p{margin:.2rem 0 .6rem;color:var(--muted);font-size:.9rem}
.ex ol{margin:0;padding-inline-start:22px;display:grid;gap:4px;font-size:.9rem}
.ex li.ok{color:var(--good)}
.ex li.ok::marker{content:"✓ "}
.log{max-height:300px;overflow:auto;font-size:.85rem;display:grid;gap:2px}
.log div{display:flex;gap:8px;border-bottom:1px dashed var(--line);padding:3px 0}
.log time{font-family:var(--font-mono);color:var(--muted);flex:none}
.log .a{color:var(--bad);font-weight:600}
.flt td:first-child{font-family:var(--font-mono);font-weight:600;white-space:nowrap}
.flt tr.now td{background:color-mix(in srgb,var(--bad) 14%,transparent)}
.flt tr.al td{background:color-mix(in srgb,var(--warn) 16%,transparent)}
.flt tr.sep td{background:var(--bg);font-weight:600;color:var(--muted);font-size:.8rem}

/* ---------- solved applications ---------- */
:root{--sv-pow:#7b3f12;--sv-mot:#c8261c;--sv-24:#d62f2f;--sv-0v:#20307a;--sv-di:#e8870c;--sv-an:#0d7584;--sv-rl:#6b3fa0;--sv-dev:#2b3238;--sv-fill:#ffffff;--sv-box:#f4f5f1}
@media (prefers-color-scheme: dark){ :root:not([data-theme="light"]){--sv-pow:#c98a4f;--sv-mot:#ff6b5e;--sv-24:#ff7a6e;--sv-0v:#8ea6ff;--sv-di:#f0a03c;--sv-an:#4cc0cf;--sv-rl:#b996e8;--sv-dev:#d6dde1;--sv-fill:#1d262c;--sv-box:#141b1f} }
:root[data-theme="dark"]{--sv-pow:#c98a4f;--sv-mot:#ff6b5e;--sv-24:#ff7a6e;--sv-0v:#8ea6ff;--sv-di:#f0a03c;--sv-an:#4cc0cf;--sv-rl:#b996e8;--sv-dev:#d6dde1;--sv-fill:#1d262c;--sv-box:#141b1f}
.solcard{border:1px solid var(--line);border-radius:12px;padding:14px;display:grid;gap:12px;min-width:0}
.solcard h3{margin:0;display:flex;flex-wrap:wrap;gap:8px;align-items:center}
.solgoal{margin:0;color:var(--muted);font-size:.92rem}
.cnchip{font:600 .78rem var(--font-mono);direction:ltr;border-radius:6px;padding:1px 8px;background:var(--accent-soft);color:var(--accent);border:1px solid var(--accent)}
.solgrid{display:grid;grid-template-columns:minmax(0,1.05fr) minmax(0,1fr);gap:14px;align-items:start}
@media (max-width:900px){.solgrid{grid-template-columns:minmax(0,1fr)}}
.solfig{margin:0;border:1px solid var(--line);border-radius:10px;background:var(--sv-box);padding:6px;min-width:0}
.solfig svg{width:100%;height:auto;display:block;direction:ltr}
.solfig figcaption{margin:4px 4px 0;font-size:.8rem;color:var(--muted)}
.solsvg text{fill:var(--ink);font-family:var(--font-body);font-size:10.5px}
.solsvg text.m{font-family:var(--font-mono);direction:ltr}
.solsvg text.s{font-size:8.5px;fill:var(--muted)}
.solsvg text.tt{font-family:var(--font-mono);font-size:8.6px;font-weight:600;fill:#1d2226}
.solsvg .w{fill:none;stroke-width:2.2;stroke-linejoin:round;stroke-linecap:round}
.solsvg .w-pow{stroke:var(--sv-pow)}.solsvg .w-mot{stroke:var(--sv-mot)}.solsvg .w-24{stroke:var(--sv-24)}.solsvg .w-0v{stroke:var(--sv-0v)}
.solsvg .w-di{stroke:var(--sv-di)}.solsvg .w-an{stroke:var(--sv-an)}.solsvg .w-rl{stroke:var(--sv-rl)}
.solsvg .dv{fill:var(--sv-fill);stroke:var(--sv-dev);stroke-width:1.5}
.solsvg .dl{fill:none;stroke:var(--sv-dev);stroke-width:1.8;stroke-linecap:round}
.solsvg .dd{fill:none;stroke:var(--sv-dev);stroke-width:1.1;stroke-dasharray:2.5 2}
.solsvg .jn{fill:var(--sv-dev)}
.solsvg .drv{fill:#3a3e42;stroke:#24272a;stroke-width:1.5}
.solsvg .drvt{fill:#eef0f1;font-family:Arial,sans-serif;font-size:11px;font-weight:700}
.solsvg .drvs{fill:#c4c9cd;font-family:var(--font-mono);font-size:8px}
.solsvg .trm{fill:#dfe3e5;stroke:#5d6368;stroke-width:1}
.solsvg .key{stroke:#24272a;stroke-width:1.2}
.solsvg .keyt{font-family:Arial,sans-serif;font-size:10px;font-weight:700;fill:#22313d}
.solside{display:grid;gap:8px;min-width:0}
.macrobox{border:1px dashed var(--accent);border-radius:10px;padding:8px 10px;font-size:.86rem;background:var(--accent-soft)}
.soltbl td,.soltbl th{padding:6px 8px}
.soltbl td.code small{display:block;font-family:var(--font-body);font-weight:400;color:var(--muted);font-size:.74rem;white-space:normal;direction:rtl;text-align:right}
.soltbl td.v{font-family:var(--font-mono);direction:ltr;text-align:right;font-weight:600;white-space:nowrap}
.soltbl td.v small{display:block;font-weight:400;color:var(--muted);font-size:.72rem;white-space:normal}
.soltbl td.why{font-size:.84rem}
.soltbl .src{display:inline-block;font:600 .66rem var(--font-mono);border-radius:5px;padding:0 5px;margin-top:2px;border:1px solid var(--line);color:var(--muted)}
.soltbl .src.cn{color:var(--accent);border-color:var(--accent)}
.soltbl .src.add{color:var(--cur);border-color:var(--cur)}
.solsteps{margin:0;padding-inline-start:22px;display:grid;gap:5px;font-size:.9rem}
.solcard h4{margin:0;font-size:.95rem;font-family:var(--font-display)}
.solgo{border:0;cursor:pointer;font-size:.9rem;padding:6px 14px;margin:0}
.solgo:hover{filter:brightness(1.08)}
.solmsg{font-size:.86rem;color:var(--good);font-weight:600}
.solmsg.bad{color:var(--bad)}
/* ---------- guided simple mode ---------- */
.btn.big{padding:12px 20px;font-size:1rem;min-height:48px;border-radius:10px}
#modeBtn{min-height:40px}
#modeBtn[aria-pressed="true"]{background:var(--accent-soft);border-color:var(--accent)}
body.guided header.top p,body.guided .legendbar,body.guided .chip{display:none}
body.guided[data-g="c"] .chip,body.guided[data-g="d"] .chip{display:inline-block}
body.guided .bench{display:none}
body.guided[data-g="c"] .bench,body.guided[data-g="d"] .bench{display:grid}
body.guided #pnlScope{display:none}
body.guided[data-g="c"] #pnlLoad{display:none}
body.guided:not(.adv) .advonly{display:none}
body.guided[data-g="d"]:not(.adv) #fltGrid{display:grid}
body.guided[data-g="d"]:not(.adv) #refPanel{display:none}
body.guided #advBar{display:flex;flex-wrap:wrap;gap:10px 16px;align-items:center}
.guide{padding:20px;border-color:color-mix(in srgb,var(--accent) 45%,var(--line))}
.g-head h2{font-size:1.5rem;margin-bottom:6px}
.g-sub{margin:0 0 16px;color:var(--muted);max-width:70ch;line-height:1.8}
.g-cards{display:grid;gap:12px;grid-template-columns:repeat(auto-fill,minmax(260px,1fr))}
.g-card{display:grid;grid-template-columns:auto minmax(0,1fr);gap:4px 14px;align-items:center;text-align:right;border:1px solid var(--line);background:var(--bg);border-radius:12px;padding:14px;cursor:pointer;min-height:104px;color:inherit;font:inherit}
.g-card:hover,.g-card:focus-visible{border-color:var(--accent);background:var(--accent-soft)}
.g-card .n{grid-row:1/3;width:48px;height:48px;border-radius:50%;display:grid;place-items:center;font:700 1.3rem var(--font-display);background:var(--accent);color:#fff}
.g-card.done .n{background:var(--good)}
.g-card .t{font:600 1.02rem var(--font-display);line-height:1.35}
.g-card .g{font-size:.86rem;color:var(--muted);line-height:1.6}
.g-card .ico{grid-column:1/3;display:flex;justify-content:space-between;align-items:center;gap:8px;margin-top:6px;font-size:.78rem;color:var(--muted)}
.g-card .ico svg{width:84px;height:34px;display:block;direction:ltr;color:var(--ink)}
.g-bar{display:flex;flex-wrap:wrap;gap:10px 16px;align-items:center;margin-bottom:12px}
.g-bar .btn{min-height:44px}
.g-prog{display:flex;gap:6px;flex:1;min-width:220px;align-items:center}
.g-prog span{flex:1;height:10px;border-radius:5px;background:var(--line);position:relative}
.g-prog span.on{background:var(--accent)}.g-prog span.ok{background:var(--good)}
.g-prog b{font:600 .9rem var(--font-mono);white-space:nowrap;margin-inline-start:6px}
.g-steps{display:flex;gap:4px 14px;flex-wrap:wrap;font-size:.82rem;color:var(--muted);margin:-4px 0 12px}
.g-steps span.on{color:var(--accent);font-weight:700}
#gTitle{font-size:1.3rem;margin-bottom:10px}
.g-body{display:grid;gap:14px}
.g-lead{margin:0;font-size:1.02rem;line-height:1.8}
.g-fig{margin:0;border:1px solid var(--line);border-radius:12px;background:var(--sv-box);padding:10px;max-width:780px;justify-self:center;width:100%;min-width:0}
.g-fig .solsvg{width:100%;height:auto;display:block;direction:ltr}
.g-fig figcaption{margin:6px 4px 0;font-size:.86rem;color:var(--muted)}
.g-fig .solsvg .hlr{fill:color-mix(in srgb,var(--accent) 22%,transparent);stroke:var(--accent);stroke-width:1.2}
.g-fig .solsvg rect.trm.hl{fill:var(--accent);stroke:var(--accent)}
.g-fig .solsvg rect.trm.hl+text.tt{fill:#fff}
.g-terms{display:flex;flex-wrap:wrap;gap:8px;align-items:center}
.g-terms .tc{font:600 .95rem var(--font-mono);direction:ltr;background:var(--accent-soft);border:1px solid var(--accent);border-radius:8px;padding:3px 10px}
.g-list{margin:0;padding-inline-start:22px;display:grid;gap:6px;line-height:1.8}
.g-check{display:flex;gap:10px;align-items:flex-start;border:1px solid var(--line);border-radius:10px;padding:12px 14px;background:var(--bg);font-size:1rem;line-height:1.7}
.g-check i{flex:none;width:30px;height:30px;border-radius:50%;border:2px solid var(--line);display:grid;place-items:center;font-style:normal;font-weight:700;color:transparent;margin-top:2px}
.g-check.ok{border-color:var(--good)}.g-check.ok i{background:var(--good);border-color:var(--good);color:#fff}
.g-check .sub{display:block;font-size:.86rem;color:var(--muted)}
.g-live{display:flex;flex-wrap:wrap;gap:8px 18px;font-size:.92rem;color:var(--muted)}
.g-live b{font-family:var(--font-mono);direction:ltr;unicode-bidi:isolate;color:var(--ink)}
.g-warn{border:1px solid var(--warn);color:var(--warn);border-radius:10px;padding:10px 14px;font-weight:600}
.g-nav{display:flex;gap:10px;justify-content:space-between;margin-top:18px;flex-wrap:wrap}
.g-nav .btn{flex:1;min-width:140px}
.g-note{margin:0;font-size:.88rem;color:var(--muted)}
.g-tbl .okc{color:var(--good);font-weight:700;font-family:var(--font-mono)}
.g-choice{display:flex;flex-wrap:wrap;gap:10px}
.g-choice .btn{flex:1;min-width:160px;min-height:48px;font-size:1rem;border-radius:10px;padding:10px 16px;display:flex;flex-direction:column;align-items:center;justify-content:center;gap:2px}
.g-choice .btn .sub{font-size:.76rem;font-weight:400;color:var(--muted)}
.g-choice .btn[aria-pressed="true"]{background:var(--accent-soft);border-color:var(--accent);box-shadow:inset 0 0 0 1px var(--accent)}
.g-choice .btn[aria-pressed="true"] .sub{color:var(--ink)}
.g-hand{display:grid;gap:14px;grid-template-columns:minmax(0,1fr);align-items:start;min-width:0}
@media (min-width:900px){.g-hand{grid-template-columns:minmax(300px,380px) minmax(0,1fr)}}
.g-face{display:grid;gap:10px;min-width:0}
.g-face .device{justify-content:center}
.g-face .caption{margin:0}
.g-face .vk{height:44px}.g-face .vk.arr{height:44px}
.g-side{display:grid;gap:12px;min-width:0}
.g-how{border:1px solid var(--line);border-radius:10px;padding:12px 14px;background:var(--bg);font-size:.92rem;line-height:1.85}
.g-how h4{margin:0 0 4px;font-size:.98rem}
.g-how ol{margin:0;padding-inline-start:20px;display:grid;gap:3px}
.g-how p{margin:0}
.g-how b,.g-path b{font-family:var(--font-mono);background:var(--accent-soft);padding:0 .35em;border-radius:4px;font-weight:600;direction:ltr;unicode-bidi:isolate}
.g-how code{direction:ltr;unicode-bidi:isolate}
.g-cnt{display:flex;flex-wrap:wrap;gap:8px 14px;align-items:center;font-weight:600;font-size:1rem}
.g-cnt .n{font-family:var(--font-mono);direction:ltr;unicode-bidi:isolate;background:var(--bg);border:1px solid var(--line);border-radius:8px;padding:2px 10px}
.g-cnt .all{color:var(--good)}
.g-pow{margin:0;font-size:.86rem;color:var(--muted)}
.g-tbl tr.ok td{background:color-mix(in srgb,var(--good) 14%,transparent)}
.g-tbl tr.ok td.code{box-shadow:inset 3px 0 0 var(--good)}
.g-tbl .cur{display:block;font:600 .74rem var(--font-mono);direction:ltr;text-align:right;white-space:nowrap;color:var(--muted)}
.g-tbl .cur.bad{color:var(--bad)}
.g-path{display:block;font:400 .72rem var(--font-body);color:var(--muted);white-space:normal;direction:rtl;text-align:right;margin-top:2px;line-height:1.6}
.g-path b{font-size:.7rem;padding:0 .25em}
.g-path.lock{color:var(--bad)}
.g-tbl td.v{white-space:normal}
@media (max-width:560px){.guide{padding:14px}.g-card{min-height:96px}.g-tbl thead{display:none}.g-tbl tr{display:grid;grid-template-columns:minmax(0,1fr) auto;border-bottom:1px solid var(--line)}.g-tbl tr:last-child{border-bottom:0}.g-tbl td{border-bottom:0;padding:6px 10px 2px}.g-tbl td.why{grid-column:1/-1;padding:0 10px 8px;color:var(--muted)}}
</style>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <h1>محاكي Siemens SINAMICS V20</h1>
    <p>انفرتر V20 مقاس FSB (‎2.2 kW، 400 فولت 3 فاز، 5.6A) يعمل على محرك حقيقي. اعمل من الـ BOP على واجهة الجهاز كما في الحقيقة تمامًا (ضغطة قصيرة وضغطة طويلة و M+OK)، وجرّب الـ Connection macros والـ Application macros، وشغّل من أطراف DI1 إلى DI4، وغيّر الباراميترات، واصنع أعطالًا وتعلّم إصلاحها، وحلّ التمارين.</p>
  </div>
  <div class="chips">
    <a class="btn" href="../index.html" style="text-decoration:none">← كل الكورسات</a>
    <button class="btn" id="modeBtn" type="button" aria-pressed="false">الوضع الكامل</button>
    <span class="chip">الوضع: <b id="chipMode">Auto</b></span>
    <span class="chip">الحالة: <b id="chipSt">OFF</b></span>
    <span class="chip">العطل: <b id="chipF">لا يوجد</b></span>
  </div>
</header>
<div class="legendbar"><span class="tagc">تحكم</span> شيء تغيّره بيدك (أزرار، سلكتورات، مقابض، باراميترات) <span class="tagv">بيان</span> شيء تشاهده فقط (الشاشة، اللمبات، العدادات، الاسكوب)</div>

<section class="panel guide" id="guide" hidden aria-label="الوضع المبسّط">
  <div id="gStart">
    <div class="g-head"><h2>ابدأ من هنا</h2><p class="g-sub">اختر تمرينًا: ستجده <b>موصّلًا ويعمل أمامك</b> كالفيديو، ثم اضغط «جرّب بنفسك».</p></div>
    <div class="g-cards" id="gCards"></div>
  </div>
  <div id="gRun" hidden>
    <div class="g-bar">
      <button class="btn" id="gBack" type="button">‹ رجوع للقايمة</button>
      <div class="g-prog" id="gProg" aria-live="polite"></div>
    </div>
    <h2 id="gTitle"></h2>
    <div class="g-body" id="gBody"></div>
    <div class="g-nav">
      <button class="btn big" id="gPrev" type="button">السابق</button>
      <button class="btn big pri" id="gNext" type="button">التالي</button>
    </div>
  </div>
</section>

<div class="bench">
  <div class="col">
    <div class="panel" id="pnlFace">
      <div class="device">
        <div class="v20" aria-label="انفرتر Siemens SINAMICS V20">
          <div class="v20-hood"><div class="grill"></div><div class="lbl">L1 &nbsp; L2 &nbsp; L3</div><div class="holes"><i></i><i></i><i></i></div></div>
          <div class="v20-shell">
            <div class="grillw"></div>
            <div class="v20-front">
              <div class="v20-brand"><span class="sie">SIEMENS</span><span class="mdl">SINAMICS <b>V20</b></span></div>
              <div class="bop">
                <div>
                  <div class="v20lcd off" id="lcd">
                    <div class="icons">
                      <span class="ic" id="icF" title="عطل"><svg viewBox="0 0 16 14"><circle cx="7" cy="7" r="6" fill="none" stroke="currentColor" stroke-width="1.6"/><path d="M4 4l6 6M10 4l-6 6" stroke="currentColor" stroke-width="1.6"/></svg></span>
                      <span class="ic" id="icA" title="إنذار"><svg viewBox="0 0 16 14"><path d="M8 1 15 13H1Z" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linejoin="round"/><path d="M8 5v4M8 10.5v1.3" stroke="currentColor" stroke-width="1.6"/></svg></span>
                      <span class="ic" id="icR" title="يعمل"><svg viewBox="0 0 16 14"><path d="M13 7a5 5 0 1 1-1.6-3.7" fill="none" stroke="currentColor" stroke-width="1.6"/><path d="M12.6 0.6v3.6H9" fill="none" stroke="currentColor" stroke-width="1.6"/></svg></span>
                      <span class="ic" id="icRev" title="عكسي"><svg viewBox="0 0 18 14"><path d="M16 9H4M7 5 3 9l4 4" fill="none" stroke="currentColor" stroke-width="1.7"/></svg></span>
                      <span class="ic" id="icH" title="Hand"><svg viewBox="0 0 14 16"><path d="M3 9V4.5a1 1 0 0 1 2 0V8M5 8V2.5a1 1 0 0 1 2 0V8M7 8V3a1 1 0 0 1 2 0v5M9 8V4.5a1 1 0 0 1 2 0V10c0 3-2 5-4.5 5S2.6 13.7 1.5 11.6L.8 10a1 1 0 0 1 1.7-1L3 10" fill="none" stroke="currentColor" stroke-width="1.3" stroke-linejoin="round"/></svg></span>
                      <span class="ic eco" id="icE" title="ECO">ECO</span>
                    </div>
                    <div class="digits seg" id="lcdD"></div>
                    <div class="units"><span id="uHz">Hz</span><span id="uA">A</span><span id="uV">V</span><span id="uR">rpm</span><span id="uP">%</span></div>
                  </div>
                  <div class="bop-keys">
                    <button class="vk stopk" data-k="STOP" aria-label="Stop O"><span></span></button>
                    <button class="vk runk" data-k="RUN" aria-label="Run I"><span></span></button>
                    <button class="vk mk" data-k="M" aria-label="M">M</button>
                    <button class="vk okk" data-k="OK" aria-label="OK">OK</button>
                  </div>
                  <div class="bop-hand"><svg viewBox="0 0 120 14" preserveAspectRatio="none" aria-hidden="true"><path d="M3 1V7H117V1" fill="none" stroke="#d9dcde" stroke-width="1.4" vector-effect="non-scaling-stroke"/><path d="M52 13c2-6 14-6 16 0" fill="none" stroke="#d9dcde" stroke-width="1.4" vector-effect="non-scaling-stroke"/></svg></div>
                </div>
                <div class="bop-right">
                  <i class="stled" id="stLed"></i>
                  <span class="ledlbl">STATUS</span>
                  <button class="vk arr" data-k="UP" aria-label="لفوق ▲"><svg viewBox="0 0 12 10"><path d="M6 0 12 10H0Z"/></svg></button>
                  <svg class="revsym" viewBox="0 0 22 14" aria-hidden="true"><path d="M4 10C6 2 16 2 18 10" fill="none" stroke="#e3e6e8" stroke-width="1.5"/><path d="M1.5 7.5 4 11l3-2.5M20.5 7.5 18 11l-3-2.5" fill="none" stroke="#e3e6e8" stroke-width="1.4"/></svg>
                  <button class="vk arr" data-k="DN" aria-label="لتحت ▼"><svg viewBox="0 0 12 10"><path d="M6 10 12 0H0Z"/></svg></button>
                </div>
              </div>
            </div>
            <div class="v20-lower">
              <span class="v20-screw"></span>
              <div class="v20-danger"><div class="t"><b>DANGER</b><span class="tri"><i></i><i></i><i></i></span></div>
                <p>RISK OF ELECTRIC SHOCK! HAZARDOUS VOLTAGE PRESENT FOR UP TO 5 MINUTES AFTER DISCONNECTION FROM POWER SUPPLY! SEE INSTRUCTIONS!</p></div>
              <div class="v20-io"><div class="v20-cover"></div><div class="v20-term"><div class="strip s"></div></div></div>
              <div class="v20-term" style="margin-top:8px"><div class="strip"></div></div>
              <div class="v20-plate"><div><b>6SL3210-5BE22-2UV0</b> · FSB · 2.2 kW · 3AC 400V · 5.6A</div><div class="v20-charge">DC<i id="busLed"></i></div></div>
            </div>
          </div>
        </div>
      </div>
      <div class="chords"><button class="btn xs" id="chMOK" title="كالضغط على M و OK معًا">M + OK (Hand / Jog / Auto)</button><button class="btn xs" id="chUD" title="كالضغط على ▲ و ▼ معًا">▲ + ▼ (عكس الاتجاه)</button></div>
      <div class="caption" id="caption"></div>
      <p class="hint" style="text-align:center"><span class="tagc">تحكم</span> كل أزرار الـ BOP الستة <span class="tagv">بيان</span> الشاشة والأيقونات ومصباح STATUS ومصباح DC</p>
      <ul class="keyguide">
        <li><b>O</b> ضغطة واحدة = OFF1 (يتباطأ على P1121). ضغطتان متتاليتان أو ضغطة طويلة (أكثر من 3 ثوانٍ) = OFF2 (يُفصل الخرج ويتوقف المحرك حرًّا).</li>
        <li><b>I</b> تشغيل عندما تكون الأوامر من الـ BOP (P0700=1 أو وضع Hand). في وضع Jog اضغط عليه مطولًا فيدور المحرك على P1058.</li>
        <li><b>M</b> ضغطة قصيرة: يتنقل بين قائمة العرض وقائمة الباراميترات، ويلغي التعديل. ضغطة طويلة (ثانيتان): يدخل الـ Setup menu أو يخرج منها. وفي الـ Setup تنقلك الضغطة القصيرة إلى الجزء التالي.</li>
        <li><b>OK</b> قصيرة: في العرض تبدّل بين Hz و V و A و DC؛ وفي الباراميترات تفتح القيمة وتحفظها. طويلة (ثانيتان): تعديل خانة خانة (الخانة الوامضة)، وتصلح لرقم الباراميتر نفسه أيضًا. وعند وجود عطل يؤكده OK (Acknowledge).</li>
        <li><b>▲ ▼</b> للتنقل وتغيير القيمة، والضغط المطوّل يسرّعها. في شاشة العرض يغيّران سرعة الـ MOP إذا كانت هي مصدر السرعة.</li>
        <li><b>M + OK</b> معًا: Auto ← Hand ← Jog. <b>▲ + ▼</b> معًا: عكس الاتجاه (عندما تكون الأوامر من الـ BOP).</li>
      </ul>
    </div>

    <div class="panel" id="pnlStation">
      <h2>لوحة التشغيل (أطراف التحكم)<span class="tagc">تحكم</span></h2>
      <div class="station" id="station"></div>
      <p class="hint" id="stationHint">يتغير شكل أزرار DI1 إلى DI4 تلقائيًا حسب الوظيفة في P0701 إلى P0704 و P0727: سلكتور ثابت لـ ON/OFF1 و Reverse والسرعات الثابتة، وزر لحظي لـ Jog و Fault ack و MOP ونبضات الـ 3-wire، وزر طوارئ مغلق (NC) لـ STOP في الـ 3-wire، وسلكتور مغلق دائمًا لـ OFF2 و External trip (يعملان عند الفتح). النقر المزدوج على أي مقبض يعيده إلى الصفر.</p>
    </div>
  </div>

  <div class="col">
    <div class="panel" id="pnlMotor">
      <h2>المحرك والحمل<span class="tagv">بيان</span></h2>
      <div class="mview">
        <svg viewBox="0 0 380 170" aria-label="محرك حثي">
          <defs>
            <linearGradient id="mb" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#6c8fb3"/><stop offset=".45" stop-color="#3d5f84"/><stop offset="1" stop-color="#253d58"/></linearGradient>
            <linearGradient id="sh" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#f1f3f4"/><stop offset=".5" stop-color="#a7adb2"/><stop offset="1" stop-color="#6d7378"/></linearGradient>
          </defs>
          <rect x="6" y="76" width="46" height="18" rx="2" fill="url(#sh)"/>
          <rect x="50" y="34" width="18" height="102" rx="3" fill="url(#mb)"/>
          <rect x="68" y="32" width="196" height="106" rx="10" fill="url(#mb)"/>
          <g stroke="#1d3349" stroke-width="2" opacity=".55"><line x1="78" y1="44" x2="254" y2="44"/><line x1="78" y1="56" x2="254" y2="56"/><line x1="78" y1="114" x2="254" y2="114"/><line x1="78" y1="126" x2="254" y2="126"/></g>
          <rect x="264" y="40" width="34" height="90" rx="14" fill="url(#mb)"/>
          <rect x="140" y="12" width="56" height="22" rx="3" fill="#36536f"/>
          <path d="M170 12C170 0 250-2 376 4" stroke="#222" stroke-width="7" fill="none"/>
          <rect x="102" y="66" width="122" height="40" rx="3" fill="#d6dadd"/>
          <text x="108" y="79" font-size="8" font-weight="700" fill="#1b2226" font-family="Arial" id="mPlate1">3~ MOTOR 2.2 kW</text>
          <text x="108" y="90" font-size="7" fill="#1b2226" font-family="Arial" id="mPlate2">400V 50Hz 4.7A</text>
          <text x="108" y="100" font-size="7" fill="#1b2226" font-family="Arial" id="mPlate3">1430 r/min  cos 0.82</text>
          <rect x="70" y="140" width="190" height="10" fill="#2b3d50"/>
          <g transform="translate(316 85)"><circle r="30" fill="none" stroke="#8a96a2" stroke-width="2" stroke-dasharray="3 3"/><g id="fanBlades"><path d="M0 0 L5 -26 L-5 -26Z M0 0 L26 5 L26 -5Z M0 0 L-5 26 L5 26Z M0 0 L-26 -5 L-26 5Z" fill="#9aa6b1"/></g><circle r="5" fill="#556"/></g>
          <g transform="translate(29 85)"><g id="shaftMark"><rect x="-3" y="-9" width="6" height="18" fill="#c0352b"/></g></g>
          <text x="190" y="166" text-anchor="middle" font-size="10" fill="#7a868f" font-family="Arial" id="mDir"></text>
        </svg>
        <svg viewBox="0 0 160 160" id="loadSvg" aria-label="الحمل"></svg>
      </div>
      <div class="tiles">
        <div class="tile"><div class="label">تردد الخرج r0024</div><div class="v" id="tF">0.00<small>Hz</small></div></div>
        <div class="tile"><div class="label">سرعة المحرك r0022</div><div class="v" id="tN">0<small>rpm</small></div></div>
        <div class="tile"><div class="label">التيار r0027</div><div class="v" id="tI">0.00<small>A</small></div><div class="bar"><i id="bI"></i></div></div>
        <div class="tile"><div class="label">جهد الخرج r0025</div><div class="v" id="tV">0<small>V</small></div></div>
        <div class="tile"><div class="label">العزم r0031</div><div class="v" id="tT">0<small>%</small></div></div>
        <div class="tile"><div class="label">DC link r0026</div><div class="v" id="tB">0<small>V</small></div><div class="bar"><i id="bB"></i></div></div>
        <div class="tile"><div class="label">حرارة المحرك I²t</div><div class="v" id="tOL">0<small>%</small></div><div class="bar"><i id="bOL"></i></div></div>
        <div class="tile"><div class="label">حرارة الانفرتر r0037</div><div class="v" id="tHS">35<small>°C</small></div><div class="bar"><i id="bHS"></i></div></div>
      </div>
      <div class="statusline" id="pills"></div>
    </div>
    <div class="panel" id="pnlScope">
      <div class="row" style="justify-content:space-between;margin-bottom:8px"><h2 style="margin:0">الاسكوب<span class="tagv">بيان</span></h2>
        <div class="row"><select id="scopeSpan" class="btn" aria-label="مدة العرض"><option value="5">5 ثوانٍ</option><option value="15" selected>15 ثانية</option><option value="40">40 ثانية</option></select><button class="btn" id="scopePause">إيقاف مؤقت</button></div></div>
      <div class="scopewrap"><canvas id="scope"></canvas></div>
      <div class="legend">
        <span><i style="background:#ffb44d"></i>المرجع r0020 Hz</span>
        <span><i style="background:#4cc0cf"></i>تردد الخرج Hz</span>
        <span><i style="background:#ff6b5e"></i>التيار % من 5.6A</span>
        <span><i style="background:#a98bff"></i>DC link (÷10 V)</span>
      </div>
    </div>
    <div class="panel" id="pnlLoad">
      <h2>الحمل والكهرباء والأعطال<span class="tagc">تحكم</span></h2>
      <div class="fields">
        <div class="field"><span class="label">المحرك المركّب</span><select id="motSel"><option value="iec">2.2 kW · 400V · 50Hz · 1430 rpm</option><option value="nema">3 HP · 460V · 60Hz · 1755 rpm</option></select></div>
        <div class="field"><span class="label">جهد المصدر</span><select id="lineSel"><option>380</option><option selected>400</option><option>415</option><option>440</option><option>480</option></select></div>
        <div class="field"><span class="label">نوع الحمل</span><select id="loadSel"><option value="conv">سير ناقل (عزم ثابت)</option><option value="fan">مضخة / مروحة (عزم ∝ السرعة²)</option><option value="hoist">ونش (الحمل يشد لأسفل)</option></select></div>
        <div class="field"><span class="label">الحمل: <b id="lpV" class="mono">40%</b> من عزم المحرك</span><input type="range" id="lp" min="0" max="160" step="1" value="40"></div>
        <div class="field"><span class="label">قصور الحمل ÷ قصور المحرك: <b id="jrV" class="mono">3</b></span><input type="range" id="jr" min="0" max="40" step="0.5" value="3"></div>
        <div class="field"><span class="label">حرارة الجو: <b id="ambV" class="mono">35°C</b></span><input type="range" id="amb" min="10" max="55" step="1" value="35"></div>
        <div class="field"><span class="label">استهلاك المياه (لحلقة الـ PID): <b id="demV" class="mono">50%</b></span><input type="range" id="dem" min="0" max="100" step="1" value="50"></div>
      </div>
      <div class="io" style="margin-top:12px">
        <label class="check"><input type="checkbox" id="dbChk"> مركّب Dynamic Braking Module بمقاومة 180Ω على DC+ و DC−</label>
        <label class="check"><input type="checkbox" id="ptChk"> AI2 قادم من حساس ضغط 0-10 bar (4-20mA) على خط المضخة بدلًا من المقبض</label>
      </div>
      <h3 class="subhead">اعمل عطل</h3>
      <div class="inj">
        <button class="btn" data-inj="dip" aria-pressed="false">⚡ انقطاع كهرباء لحظي (0.6 ث)</button>
        <button class="btn" data-inj="hiline" aria-pressed="false">⬆ جهد المصدر عالي +18%</button>
        <button class="btn" data-inj="phase" aria-pressed="false">⊘ فاز ناقص على الدخل</button>
        <button class="btn" data-inj="short" aria-pressed="false">✕ قصر بين U و V</button>
        <button class="btn" data-inj="jam" aria-pressed="false">⛓ انحشر الحمل (Jam)</button>
        <button class="btn" data-inj="fan" aria-pressed="false">🌀 مروحة الانفرتر متوقفة</button>
        <button class="btn" data-inj="mdisc" aria-pressed="false">⌁ كابل المحرك مفصول</button>
        <button class="btn" data-inj="mabrk" aria-pressed="false">✂ سلك 4-20mA على AI2 مقطوع</button>
        <button class="btn" data-inj="ntc" aria-pressed="false">🌡 حساس حرارة الانفرتر بايظ</button>
        <button class="btn" data-inj="eep" aria-pressed="false">💾 الـ EEPROM بايظة</button>
      </div>
      <p class="hint" id="loadHint"></p>
    </div>
  </div>
</div>

<div class="panel" id="advBar" hidden><button class="btn big" id="advBtn" type="button" aria-expanded="false">عرض المتقدم ▾</button><span class="hint" style="margin:0">مخطط التوصيل الحي، والباراميترات، والأعطال، والمرجع، والتمارين، والسجل، والتمارين المحلولة. كلها ما زالت موجودة.</span></div>

<div class="panel advonly">
  <div class="row" style="justify-content:space-between;margin-bottom:6px"><h2 style="margin:0">مخطط التوصيل الحي<span class="tagv">بيان</span><span class="tagc">الأزرار التي فيه</span></h2>
  <select id="dicOpt" class="btn" aria-label="توصيل DIC"><option value="pnp" selected>PNP · DIC على 0V</option><option value="npn">NPN · DIC على 24V</option><option value="none">DIC غير موصول (خطأ شائع)</option></select></div>
  <p class="hint" style="margin-top:0">اللوحة نفسها التي بالأعلى مرسومة بأسلاكها. السلك الذي عليه جهد يكون ملوّنًا، والمقطوع رمادي. يمكنك أيضًا الضغط على المفتاح الرئيسي ومفاتيح الـ DI في الرسم.</p>
  <div class="boardscroll"><svg id="wd" viewBox="0 0 1200 820" aria-label="مخطط التوصيل"></svg></div>
  <div class="wlegend">
    <span><i style="background:#7b3f12"></i>L1 L2 L3</span><span><i style="background:repeating-linear-gradient(90deg,#2e9c3a 0 5px,#f3d21b 5px 10px)"></i>أرضي PE</span><span><i style="background:#c8261c"></i>U V W للمحرك</span>
    <span><i style="background:#d62f2f"></i>DC+ / 24V</span><span><i style="background:#20307a"></i>DC− / 0V</span><span><i style="background:#e8870c"></i>دخول DI</span><span><i style="background:#5b6670"></i>أنالوج</span><span><i style="background:#6b3fa0"></i>DO1 و ريليه DO2</span>
  </div>
</div>

<div class="panel advonly">
  <div class="row" style="justify-content:space-between;margin-bottom:10px"><h2 style="margin:0">الباراميترات<span class="tagc">تحكم</span></h2><span class="toast" id="ptoast"></span></div>
  <div class="ptools">
    <div class="tabs" id="ptabs"></div>
    <input type="text" id="psearch" placeholder="دوّر برقم أو اسم… (مثلًا P1120)" style="flex:1;min-width:160px;border:1px solid var(--line);background:var(--bg);border-radius:8px;padding:6px 10px">
    <label class="check"><input type="checkbox" id="pchanged"> المتغير فقط</label>
  </div>
  <div class="pdet" id="pdetail"></div>
  <div class="tablewrap" style="max-height:520px;overflow:auto"><table><thead><tr><th>رقم</th><th>الاسم</th><th>الوظيفة</th><th>القيمة</th><th>المصنع</th><th>المدى</th></tr></thead><tbody id="ptable"></tbody></table></div>
  <p class="hint"><span class="badge s">Stop</span> يتغير والانفرتر متوقف فقط. <span class="badge q">P0010=1</span> محتاج Quick commissioning (أو من الـ Setup menu). <span class="badge r">قراءة</span> للعرض فقط. <span class="badge">L2</span> <span class="badge">L3</span> مستوى الوصول: لا يعرض الـ BOP الباراميتر إلا إذا كان P0003 أكبر من هذا المستوى أو يساويه. يعمل الجدول كبرنامج الكمبيوتر: يعرض كل شيء، وأي تغيير هنا يظهر على الشاشة والعكس.</p>
</div>

<div class="grid2 advonly" id="fltGrid">
  <div class="panel">
    <h2>الأعطال والإنذارات<span class="tagv">بيان</span></h2>
    <div class="tablewrap" style="max-height:420px;overflow:auto"><table class="flt"><thead><tr><th>الكود</th><th>الاسم</th><th>السبب</th><th>الحل</th></tr></thead><tbody id="fltTable"></tbody></table></div>
  </div>
  <div class="panel" id="refPanel">
    <h2>المرجع الفني<span class="tagv">بيان</span></h2>
    <div class="reftabs" id="reftabs"></div>
    <div class="refbody" id="refBody"></div>
  </div>
</div>

<div class="grid2 advonly">
  <div class="panel"><h2>تمارين</h2><div id="exList"></div></div>
  <div class="panel"><div class="row" style="justify-content:space-between;margin-bottom:10px"><h2 style="margin:0">السجل</h2><div class="row"><button class="btn" id="btnFactory">أعد المحاكي كله إلى البداية</button><button class="btn" id="logClr">امسح</button></div></div><div class="log" id="log"></div></div>
</div>
<div class="panel advonly" id="solPanel">
  <h2>تمارين محلولة: التوصيل والباراميترات<span class="tagv">بيان</span><span class="tagc">طبّق في المحاكي</span></h2>
  <p class="hint" style="margin-top:0">ستة تطبيقات مما يُنفَّذ في المصانع على الـ V20. في كل منها رسم التوصيل بأسماء الأطراف الحقيقية، وبجواره الباراميترات والـ Connection macro الذي يختصرها، والخطوات. زر «طبّق في المحاكي» يضع هذه القيم في الانفرتر بالأعلى ويضبط لوحة التشغيل، ويجب أن يكون المحرك متوقفًا.</p>
  <div class="reftabs" id="soltabs" style="margin-top:10px"></div>
  <div class="wlegend" style="margin:0 0 10px"><span><i style="background:var(--sv-pow)"></i>كهرباء L1 L2 L3</span><span><i style="background:var(--sv-mot)"></i>U V W للمحرك</span><span><i style="background:var(--sv-24)"></i>24V كنترول</span><span><i style="background:var(--sv-0v)"></i>0V</span><span><i style="background:var(--sv-di)"></i>دخول DI</span><span><i style="background:var(--sv-an)"></i>أنالوج</span><span><i style="background:var(--sv-rl)"></i>خرج DO وريليه</span></div>
  <div id="solBody" style="display:grid;gap:12px"></div>
</div>
<p class="hint advonly">أرقام الباراميترات وأسماء الأطراف وأكواد الأعطال والإنذارات والـ macros مكتوبة اعتمادًا على SINAMICS V20 Operating Instructions من الذاكرة، وقد تختلف حسب إصدار البرنامج الثابت ومقاس الجهاز. راجع الدليل المرفق بالجهاز قبل أي توصيل فعلي.</p>
</div>
<script>
'use strict';
const $=s=>document.querySelector(s), $$=s=>[...document.querySelectorAll(s)];
const TAU=Math.PI*2, DT=0.001, SQ3=Math.sqrt(3);
const clamp=(v,a,b)=>v<a?a:v>b?b:v;
const rnd=(v,d)=>{const k=Math.pow(10,d);return Math.round(v*k)/k;};

/* ---------------- hardware: V20 FSB 2.2 kW 400 V ---------------- */
const DRV={In:5.6,kw:2.2,ov:820,uv:380,C:0.0009,hw:3.2*5.6,dbR:180,dbOn:780,dbOff:755};
const MOT={
 iec:{V:400,f:50,rpm:1430,I:4.7,kw:2.2,J:0.0065,Rs:2.9,cos:.82,plate:['3~ MOTOR 2.2 kW','400V 50Hz 4.7A','1430 r/min  cos 0.82']},
 nema:{V:460,f:60,rpm:1755,I:4.0,kw:2.24,J:0.0075,Rs:3.4,cos:.83,plate:['3~ MOTOR 3 HP','460V 60Hz 4.0A','1755 r/min  PF 0.83']}};
for(const m of Object.values(MOT)){m.ns=60*m.f/2;m.wn=m.rpm*TAU/60;m.Tn=m.kw*1000/m.wn;m.sn=(m.ns-m.rpm)*TAU/60;m.vhz=m.V/m.f;m.I0=0.42*m.I;m.Iq=Math.sqrt(m.I*m.I-m.I0*m.I0);m.slk=5.2*m.sn;m.Tmax=2.7*m.Tn;}

/* ---------------- parameter data ---------------- */
const G=[['rd','r-Params'],['set','Setup'],['mot','Motor P03'],['cmd','Cmd/DI/DO P07'],['aio','Analog P075'],['spt','Setpoint P10'],['ramp','Ramps P11'],['feat','Features P12'],['ctl','Control P13'],['com','RS485 P20'],['pid','PID P22']];
const GAR={rd:'القراءات',set:'الإعداد والـ Commissioning',mot:'بيانات المحرك',cmd:'الأوامر والدخول والخروج الديجيتال',aio:'الأنالوج',spt:'السرعة والمرجع',ramp:'الرامب',feat:'مزايا التشغيل والحماية',ctl:'التحكم في المحرك',com:'الاتصال RS485',pid:'الـ PID'};
const GF={rd:2,set:0,mot:3,cmd:7,aio:8,spt:10,ramp:10,feat:12,ctl:13,com:20,pid:22};
const DIFN=[[0,'Digital input disabled'],[1,'ON/OFF1'],[2,'ON reverse/OFF1'],[3,'OFF2 - coast stop'],[4,'OFF3 - quick ramp-down'],[9,'Fault acknowledge'],[10,'JOG right'],[11,'JOG left'],[12,'Reverse'],[13,'MOP up'],[14,'MOP down'],[15,'Fixed setp. bit 0'],[16,'Fixed setp. bit 1'],[17,'Fixed setp. bit 2'],[18,'Fixed setp. bit 3'],[25,'DC brake enable'],[29,'External trip']];
const DIFNAR={0:'غير مستخدم',1:'تشغيل/إيقاف ON/OFF1',2:'تشغيل عكسي ON reverse',3:'وقوف حر OFF2',4:'وقوف سريع OFF3',9:'مسح العطل',10:'JOG يمين',11:'JOG لليسار',12:'عكس الاتجاه',13:'MOP زوّد',14:'MOP قلّل',15:'سرعة ثابتة bit0',16:'سرعة ثابتة bit1',17:'سرعة ثابتة bit2',18:'سرعة ثابتة bit3',25:'فرملة DC',29:'عطل خارجي'};
const DOO=[['0','Disabled'],['52.0','Drive ready'],['52.1','Drive ready to run'],['52.2','Drive running'],['52.3','Drive fault active'],['52.4','OFF2 active'],['52.6','Switch on inhibit active'],['52.7','Drive warning active'],['52.8','Deviation setp./act. value'],['52.A','Max. frequency reached'],['52.B','Motor current limit warning'],['52.D','Motor overload'],['52.E','Motor running right'],['52.F','Inverter overload'],['53.0','DC brake active'],['53.6','f_act >= setpoint']];
const AIT=[[0,'Unipolar voltage 0..10 V'],[1,'Unipolar voltage w/ monitoring'],[2,'Unipolar current 0..20 mA'],[3,'Unipolar current w/ monitoring'],[4,'Bipolar voltage -10..10 V']];
const PD=[],PM={},P={};
function def(c,nm,g,lv,ar,o){const ix=o&&o.ix!=null?o.ix:null;const k=c+(ix!=null?'_'+ix:'');const p=Object.assign({k,c,ix,nm,g,lv,ar,t:'n',mn:0,mx:0,st:1,dc:0,u:'',d:0,x:''},o||{});if(p.o)p.t='e';if(p.get)p.t='ro';PD.push(p);PM[k]=p;return p;}
const tg=k=>P[k];
/* r-parameters */
def('r0002','Drive state','rd',2,'حالة الانفرتر',{get:()=>driveState(),fmt:v=>String(v),x:'0 = Commissioning (P0010 ليس صفرًا)، 1 = جاهز، 2 = يوجد عطل، 3 = يبدأ، 4 = يعمل، 5 = يتوقف. أول ما تنظر إليه إذا رفض الانفرتر العمل.'});
def('r0018','Firmware version','rd',1,'إصدار الفيرموير',{get:()=>3.94,dc:2,x:'إصدار الفيرموير (قيمة للعرض في المحاكي).'});
def('r0020','Freq. setpoint before RFG','rd',2,'المرجع قبل الرامب',{get:()=>S.fCmd,dc:2,u:'Hz',x:'التردد المطلوب بعد اختيار المصدر (P1000 أو الـ PID أو الـ Hand) وتطبيق P1080 و P1082، وقبل مولّد الرامب.'});
def('r0021','Act. filtered output freq.','rd',1,'تردد الخرج',{get:()=>S.fOut,dc:2,u:'Hz',x:'أول قيمة في قائمة العرض. التردد الذي يخرجه الانفرتر على U V W. القيمة السالبة تعني اتجاهًا عكسيًا.'});
def('r0022','Act. rotor speed','rd',2,'سرعة المحرك',{get:()=>S.wm*60/TAU,dc:0,u:'rpm',x:'سرعة العمود المحسوبة. تقل عن سرعة المجال بمقدار الانزلاق.'});
def('r0024','Act. output frequency','rd',2,'تردد الخرج بعد التعويض',{get:()=>S.fOut,dc:2,u:'Hz',x:'التردد الفعلي بعد تعويض الانزلاق (P1335).'});
def('r0025','Act. output voltage','rd',1,'جهد الخرج',{get:()=>S.V,dc:0,u:'V',x:'الجهد بين فازين على الخرج RMS. في قائمة العرض: ضغطة OK من التردد.'});
def('r0026','Act. DC-link voltage','rd',1,'جهد الـ DC link',{get:()=>S.bus,dc:0,u:'V',x:'جهد المكثفات بعد التوحيد، نحو جهد المصدر × 1.41. فوق 820V = F2، وتحت 380V أثناء التشغيل = F3.'});
def('r0027','Act. output current','rd',1,'تيار الخرج',{get:()=>S.I,dc:2,u:'A',x:'التيار في كل فاز. الانفرتر مقنن 5.6A (r0207).'});
def('r0031','Act. torque','rd',2,'العزم',{get:()=>S.T,dc:2,u:'Nm',x:'العزم المحسوب على عمود المحرك. القيمة السالبة تعني أن المحرك يفرمل ويعيد طاقة.'});
def('r0032','Act. power','rd',2,'القدرة',{get:()=>S.P/1000,dc:2,u:'kW',x:'القدرة الخارجة للمحرك. بالسالب يعني الطاقة راجعة للـ DC link.'});
def('r0035','Act. motor temperature','rd',2,'حرارة المحرك (موديل)',{get:()=>S.amb+S.olM*.9,dc:0,u:'°C',x:'حرارة المحرك المحسوبة من نموذج I²t (لا يوجد حساس). يحسبها المحاكي تقريبيًا.'});
def('r0037','Inverter temperature','rd',2,'حرارة الانفرتر',{get:()=>S.inj.ntc?-40:S.hs,dc:0,u:'°C',x:'حرارة المشتت. A504 عند 85°C و F4 عند 95°C. إذا تلف الحساس تصبح القراءة خطأ ويظهر F12.'});
def('r0039','Energy consumption meter','rd',2,'عداد الطاقة',{get:()=>S.kwh,dc:3,u:'kWh',x:'الطاقة التي سحبها المحرك منذ بدء المحاكي.'});
def('r0052','Status word 1','rd',2,'كلمة الحالة 1',{get:()=>0,fmt:()=>statusWordHex(),x:'كل bit حالة: .0 جاهز، .2 يعمل، .3 عطل، .7 إنذار، .A وصل P1082، .B حد التيار… ومنها تُختار وظيفة DO1 و DO2 (P0731 و P0732).'});
def('r0206','Rated inverter power','rd',2,'قدرة الانفرتر',{get:()=>DRV.kw,dc:2,u:'kW',x:'قدرة الانفرتر المقننة.'});
def('r0207','Rated inverter current','rd',2,'تيار الانفرتر',{get:()=>DRV.In,dc:2,u:'A',x:'تيار الانفرتر المقنن. أوفرلود 150% لمدة 60 ثانية.'});
def('r0722','Status of digital inputs','rd',2,'حالة الدخول DI',{get:()=>0,fmt:()=>[3,2,1,0].map(i=>diActive(i)?'1':'0').join(''),x:'من الشمال: DI4 DI3 DI2 DI1. 1 = الدخل شايف إشارة فعلاً (بعد ما يتحسب توصيل DIC: PNP أو NPN).'});
def('r0752','Act. input of ADC','rd',2,'قراءة AI1',{ix:0,get:()=>aiRaw(0),dc:2,fmt:v=>v.toFixed(2)+(aiIsI(0)?' mA':' V'),x:'القيمة الخام على طرف AI1 بالفولت أو الملي أمبير حسب P0756[0].'});
def('r0752','Act. input of ADC','rd',2,'قراءة AI2',{ix:1,get:()=>aiRaw(1),dc:2,fmt:v=>v.toFixed(2)+(aiIsI(1)?' mA':' V'),x:'القيمة الخام على طرف AI2 بالفولت أو الملي أمبير حسب P0756[1].'});
def('r1242','Switch-on level of Vdc-max','rd',3,'عتبة Vdc_max',{get:()=>vdcOn(),dc:0,u:'V',x:'إذا تجاوز الـ DC link هذه القيمة أثناء الفرملة، يبطّئ منظم Vdc_max التباطؤ. مع P1254=1 تُحسب تلقائيًا من جهد الـ DC link عند التشغيل (1.15 × r0026)، ومع P1254=0 من P0210.'});
def('r2266','PID filtered feedback','rd',2,'الـ Feedback الخاص بالـ PID',{get:()=>S.pidFb,dc:1,u:'%',x:'قيمة الـ feedback بالنسبة المئوية (من AI حسب P2264).'});
def('r2294','Act. PID output','rd',2,'خرج الـ PID',{get:()=>S.pidOut,dc:1,u:'%',x:'خرج الـ PID كنسبة من P2000. يتحول إلى تردد.'});
def('r0947','Last fault code','rd',1,'آخر عطل',{get:()=>S.lastF,fmt:v=>v?'F'+v:'0',x:'كود آخر عطل حصل. القائمة كلها في جدول الأعطال تحت.'});
def('r2110','Warning number','rd',2,'آخر إنذار',{get:()=>S.al.length?S.al[0]:0,fmt:v=>v?'A'+v:'0',x:'رقم الإنذار الحالي (إذا وُجد أكثر من إنذار يظهر الأول).'});
/* setup */
def('P0003','User access level','set',1,'مستوى الوصول',{o:[[1,'Standard'],[2,'Extended'],[3,'Expert'],[4,'Service']],d:1,x:'يحدد الباراميترات التي يعرضها الـ BOP. 1 = الأساسية فقط، 2 = الموسّعة (DI و AI و DO وغيرها)، 3 = الخبير (مثل P1240 و P1254 و P0350). إذا لم تجد باراميترًا على الشاشة فزِد P0003.'});
def('P0004','Parameter filter','set',1,'فلتر الباراميترات',{o:[[0,'All parameters'],[2,'Inverter'],[3,'Motor'],[7,'Commands, binary I/O'],[8,'ADC and DAC'],[10,'Setpoint channel / RFG'],[12,'Drive features'],[13,'Motor control'],[20,'Communication'],[22,'PID controller']],d:0,x:'يجعل قائمة الباراميترات في الـ BOP تعرض مجموعة واحدة فقط. مثلًا 3 = المحرك فقط. تظهر P0003 و P0004 و P0010 دائمًا.'});
def('P0005','Display selection','set',2,'القيمة التي تظهر عند تشغيل الجهاز',{o:[[21,'r0021 Frequency'],[25,'r0025 Output voltage'],[26,'r0026 DC-link voltage'],[27,'r0027 Output current'],[22,'r0022 Rotor speed']],d:21,x:'القيمة الأولى في قائمة العرض.'});
def('P0010','Commissioning parameter','set',1,'وضع الـ Commissioning',{o:[[0,'Ready'],[1,'Quick commissioning'],[30,'Factory setting']],d:0,rl:1,x:'1 = تستطيع تغيير بيانات المحرك (P0304…P0311) وP0100. 30 = لعمل Factory reset بـ P0970. ما دام P0010 ليس صفرًا فلن يعمل الانفرتر (r0002 = 0). أعده إلى 0 عند الانتهاء، أو استخدم P3900.'});
def('P0970','Factory reset','set',1,'رجوع لإعدادات المصنع',{o:[[0,'Disabled'],[1,'Parameter reset']],d:0,rl:1,x:'اجعل P0010 = 30 أولًا، ثم P0970 = 1. تظهر ----- لحظات وتعود كل الباراميترات إلى قيم المصنع ويعود P0010 إلى 0.'});
def('P3900','End of quick commissioning','set',1,'إنهاء الـ Quick commissioning',{o:[[0,'No quick commissioning'],[3,'End QC, motor data only']],d:0,rl:1,x:'بعد إدخال بيانات المحرك و P0010 = 1، اجعله 3: يحسب الانفرتر نموذج المحرك (P0350 و P0640…) ويعيد P0010 = 0 تلقائيًا.'});
def('P0100','Europe / North America','set',1,'50 ولا 60 هرتز',{o:[[0,'Europe [kW], 50 Hz'],[1,'North America [hp], 60 Hz'],[2,'North America [kW], 60 Hz']],d:0,qc:1,rl:1,x:'يحدد التردد الأساسي ووحدة القدرة. عند تغييره يضبط الانفرتر P0310 و P1082 و P2000 على 50 أو 60. في مصر اجعله 0.'});
def('P0210','Supply voltage','set',3,'جهد المصدر',{mn:380,mx:480,st:1,u:'V',d:400,x:'جهد الشبكة. يُحسب منه r1242 (عتبة Vdc_max) إذا كان P1254 = 0.'});
/* motor data */
def('P0304','Rated motor voltage','mot',1,'جهد لوحة المحرك',{mn:10,mx:2000,st:1,u:'V',d:400,qc:1,rl:1,x:'جهد لوحة بيانات المحرك حسب التوصيل (ستار 400V). إذا كان أعلى من الحقيقي يتشبع المحرك ويسحب تيارًا زائدًا وهو بلا حمل.'});
def('P0305','Rated motor current','mot',1,'تيار لوحة المحرك',{mn:.12,mx:11.2,st:.01,dc:2,u:'A',d:5.10,qc:1,rl:1,x:'تيار لوحة بيانات المحرك. منه يُحسب حد التيار (P0640) والحماية الحرارية للمحرك I²t (F11).'});
def('P0307','Rated motor power','mot',1,'قدرة لوحة المحرك',{mn:.01,mx:5,st:.01,dc:2,u:'kW',d:2.2,qc:1,rl:1,x:'قدرة المحرك بالكيلووات (أو بالحصان إذا كان P0100 = 1).'});
def('P0308','Rated motor cosPhi','mot',1,'معامل القدرة',{mn:0,mx:1,st:.01,dc:2,d:0,qc:1,rl:1,x:'معامل القدرة من لوحة المحرك. صفر = الانفرتر يحسبه هو.'});
def('P0310','Rated motor frequency','mot',1,'تردد لوحة المحرك',{mn:12,mx:550,st:1,dc:0,u:'Hz',d:50,qc:1,rl:1,x:'التردد الذي يخرج عنده الانفرتر جهد P0304 كاملًا. فوقه يثبت الجهد (إضعاف المجال).'});
def('P0311','Rated motor speed','mot',1,'سرعة لوحة المحرك',{mn:0,mx:40000,st:1,u:'rpm',d:1395,qc:1,rl:1,x:'السرعة المكتوبة على لوحة البيانات. يحسب منها الانفرتر الانزلاق المقنن لتعويض الانزلاق P1335.'});
def('P0350','Stator resistance (line)','mot',3,'مقاومة الستاتور بين فازين',{mn:0,mx:100,st:.01,dc:2,u:'Ω',d:5.00,x:'يستخدمها الانفرتر في الـ boost و FCC. P1900 = 2 يقيسها. إذا كانت خطأ يضعف العزم في السرعات المنخفضة أو يرتفع التيار.'});
def('P0640','Motor overload factor','mot',2,'حد التيار',{mn:10,mx:400,st:1,u:'%',d:150,x:'أقصى تيار كنسبة من P0305 (بحد أقصى 150% من تيار الانفرتر). عندما يصل التيار إليه يوقف منظم Imax التسارع أو يخفض التردد، ويظهر A501.'});
def('P1900','Select motor data identification','mot',1,'قياس بيانات المحرك',{o:[[0,'Disabled'],[2,'Identification at standstill']],d:0,rl:1,x:'اجعله 2 واضغط RUN: يحقن الانفرتر تيارًا ويقيس مقاومة المحرك دون أن يدور (نحو 4 ثوانٍ) ويكتبها في P0350، ثم يعود إلى 0. أثناء كونه 2 يظهر A541. إذا لم يكن المحرك موصولًا يظهر F41.'});
/* commands & digital IO */
def('P0700','Selection of command source','cmd',1,'مصدر أوامر التشغيل',{o:[[1,'BOP (keypad)'],[2,'Terminal'],[5,'USS/MODBUS on RS485']],d:1,rl:1,x:'1 = زرّا I و O في الـ BOP. 2 = أطراف DI1…DI4 حسب P0701…P0704. 5 = من PLC عبر RS485 (P+ و N-). في وضع Hand يتحكم الـ BOP أيًّا كانت قيمة P0700.'});
['DI1','DI2','DI3','DI4'].forEach((n,i)=>def('P070'+(i+1),'Function of digital input '+(i+1),'cmd',2,'وظيفة '+n,{o:DIFN,d:[1,12,9,15][i],rl:1,x:'الوظيفة التي '+n+' ينفّذها عند وصول الإشارة إليه (تعمل عندما P0700 = 2). 1 ON/OFF1 تشغيل ثابت، 2 تشغيل عكسي، 3 OFF2 و 4 OFF3 يعملان عند فتح الدخل، 9 مسح العطل، 10 و 11 JOG، 12 عكس، 13 و 14 MOP، 15…18 bits السرعات الثابتة، 29 عطل خارجي F85 عند فتح الدخل. مع P0727 = 2 أو 3 يتغير معنى 1 و 2 و 12 (STOP ونبضات).'}));
def('P0727','Selection of 2/3-wire method','cmd',2,'طريقة التحكم 2 سلك / 3 سلك',{o:[[0,'Siemens standard (start/dir)'],[1,'2-wire (fwd/rev)'],[2,'3-wire (fwd p/rev p/stop)'],[3,'3-wire (on p/off/rev)']],d:0,rl:1,x:'0 و 1: أوامر ثابتة (المفتاح مغلق = يعمل). 2: الدخل ذو الوظيفة 1 يصبح STOP (يجب أن يبقى مغلقًا، NC)، و 2 نبضة FWD، و 12 نبضة REV. 3: 1 = OFF (NC)، 2 = نبضة ON، 12 = عكس ثابت.'});
def('P0731','BI: Function of digital output 1','cmd',2,'وظيفة DO1 (ترانزستور)',{o:DOO,d:'52.3',x:'DO1 ترانزستور معزول (DO1+ و DO1-) 24V. اختر bit من r0052 أو r0053. المصنع: 52.3 عطل.'});
def('P0732','BI: Function of digital output 2','cmd',2,'وظيفة DO2 (ريليه)',{o:DOO,d:'52.7',x:'DO2 ريليه (NO و NC و C) 250VAC. المصنع: 52.7 إنذار. في اللوحة موصول على مصباح 220V على الـ NO.'});
def('P0748','Inversion of digital outputs','cmd',3,'عكس الخرج الديجيتال',{o:[[0,'None'],[1,'Invert DO1'],[2,'Invert DO2'],[3,'Invert both']],d:0,x:'يعكس منطق الخرج: مثلًا يصبح DO1 مغلقًا عند عدم وجود عطل (مفيد للأمان: السلك المقطوع يظهر كعطل).'});
/* analog */
[0,1].forEach(i=>{const n='AI'+(i+1);
 def('P0756','Type of ADC','aio',2,'نوع '+n,{ix:i,o:i?AIT.slice(0,4):AIT,d:0,rl:1,x:'0 جهد 0-10، 1 جهد مع مراقبة، 2 تيار 0-20mA، 3 تيار مع مراقبة (إذا نزلت الإشارة تحت نصف x1 يظهر F80)، 4 جهد ±10 (AI1 فقط). اللوحة: البوتنشيوميتر على AI1 بالجهد، و 4-20mA على AI2.'});
 def('P0757','Value x1 of ADC scaling','aio',2,n+': x1',{ix:i,mn:-20,mx:20,st:.1,dc:1,u:'V/mA',d:0,x:'أول نقطة في خط التدريج: الإشارة x1 (V أو mA) تقابل y1 %. لإشارة 4-20mA اجعلها 4.'});
 def('P0758','Value y1 of ADC scaling','aio',2,n+': y1',{ix:i,mn:-200,mx:200,st:1,dc:1,u:'%',d:0,x:'النسبة المقابلة لـ x1 (من P2000).'});
 def('P0759','Value x2 of ADC scaling','aio',2,n+': x2',{ix:i,mn:-20,mx:20,st:.1,dc:1,u:'V/mA',d:10,x:'النقطة الثانية: الإشارة x2 تقابل y2 %. لإشارة 0-10V اجعلها 10، ولإشارة 4-20mA اجعلها 20.'});
 def('P0760','Value y2 of ADC scaling','aio',2,n+': y2',{ix:i,mn:-200,mx:200,st:1,dc:1,u:'%',d:100,x:'النسبة المقابلة لـ x2. 100% = P2000 (50 Hz).'});});
def('P0771','CI: DAC','aio',2,'وظيفة الخرج الأنالوج AO1',{o:[[21,'r0021 Act. frequency'],[24,'r0024 Output frequency'],[25,'r0025 Output voltage'],[26,'r0026 DC-link voltage'],[27,'r0027 Output current'],[32,'r0032 Power']],d:21,x:'AO1 خرج تيار 0-20mA. التردد على P2000، التيار على r0207، الجهد والـ DC link على 1000V، القدرة على r0206.'});
def('P0777','DAC scaling x1','aio',2,'AO1: x1',{mn:-99999,mx:99999,st:1,dc:1,u:'%',d:0,x:'النسبة المقابلة لـ y1 mA.'});
def('P0778','DAC scaling y1','aio',2,'AO1: y1',{mn:0,mx:20,st:.1,dc:1,u:'mA',d:0,x:'التيار عند x1. لإشارة 4-20mA اجعلها 4.'});
def('P0779','DAC scaling x2','aio',2,'AO1: x2',{mn:-99999,mx:99999,st:1,dc:1,u:'%',d:100,x:'النسبة المقابلة لـ y2 mA.'});
def('P0780','DAC scaling y2','aio',2,'AO1: y2',{mn:0,mx:20,st:.1,dc:1,u:'mA',d:20,x:'التيار عند x2.'});
/* setpoint */
def('P1000','Selection of frequency setpoint','spt',1,'مصدر السرعة',{o:[[0,'No main setpoint'],[1,'MOP setpoint'],[2,'Analog setpoint AI1'],[3,'Fixed frequency'],[5,'USS/MODBUS on RS485'],[7,'Analog setpoint 2 (AI2)'],[12,'AI1 + MOP (add.)'],[13,'Fixed freq. + MOP (add.)'],[23,'Fixed freq. + AI1 (add.)'],[32,'AI1 + fixed freq. (add.)']],d:1,rl:1,x:'1 MOP = أسهم الـ BOP (وكذلك DI بالوظيفة 13 و 14). 2 = AI1 (البوتنشيوميتر). 3 = السرعات الثابتة P1001… 7 = AI2. الرقمان: الآحاد = المرجع الأساسي والعشرات = مرجع إضافي يُجمع عليه.'});
for(let i=1;i<=7;i++)def('P100'+i,'Fixed frequency '+i,'spt',i<=3?1:2,'سرعة ثابتة '+i,{mn:-550,mx:550,st:.1,dc:2,u:'Hz',d:[10,15,25,35,40,45,50][i-1],x:'في Direct (P1016 = 1) كل DI بالوظيفة 15 أو 16 أو 17 أو 18 يضيف سرعة (إذا أُغلق أكثر من دخل تُجمع السرعات). في Binary (P1016 = 2) تكوّن الـ bits رقم السرعة.'});
def('P1016','Fixed frequency mode','spt',2,'طريقة اختيار السرعات الثابتة',{o:[[1,'Direct selection'],[2,'Binary selection']],d:1,rl:1,x:'1 = لكل دخل سرعته (bit0 → P1001، bit1 → P1002، bit2 → P1003، bit3 → P1004) وتُجمع. 2 = Binary: تكوّن المداخل رقمًا من 1 إلى 7.'});
def('P1031','MOP setpoint memory','spt',2,'حفظ سرعة الـ MOP',{o:[[0,'MOP setpoint not stored'],[1,'MOP setpoint stored']],d:0,x:'1 = تُحفظ آخر سرعة ضُبطت بالأسهم في P1040 عند انقطاع الكهرباء.'});
def('P1040','Setpoint of the MOP','spt',1,'سرعة الـ MOP',{mn:-550,mx:550,st:.1,dc:2,u:'Hz',d:5,x:'السرعة التي يبدأ منها الـ MOP. تغيّرها الأسهم في شاشة العرض أثناء التشغيل.'});
def('P1058','JOG frequency right','spt',1,'سرعة JOG يمين',{mn:0,mx:550,st:.1,dc:2,u:'Hz',d:5,x:'السرعة في وضع Jog (M+OK) عند الضغط المطوّل على RUN، أو من DI بالوظيفة 10.'});
def('P1059','JOG frequency left','spt',2,'سرعة JOG لليسار',{mn:0,mx:550,st:.1,dc:2,u:'Hz',d:5,x:'سرعة JOG العكسي (DI بوظيفة 11).'});
def('P1060','JOG ramp-up time','spt',2,'تسارع الـ JOG',{mn:0,mx:650,st:.1,dc:2,u:'s',d:10,x:'زمن الـ JOG من 0 لـ P1082.'});
def('P1061','JOG ramp-down time','spt',2,'تباطؤ الـ JOG',{mn:0,mx:650,st:.1,dc:2,u:'s',d:10,x:'زمن وقوف الـ JOG من P1082 لـ 0.'});
def('P1080','Min. frequency','spt',1,'أقل تردد',{mn:0,mx:550,st:.1,dc:2,u:'Hz',d:0,x:'أقل تردد يعمل عليه في Run حتى لو كان المرجع صفرًا. للمضخات عادة 15 Hz.'});
def('P1082','Max. frequency','spt',1,'أقصى تردد',{mn:0,mx:550,st:.1,dc:2,u:'Hz',d:50,rl:1,x:'أقصى تردد، وأساس حساب أزمنة الرامب P1120 و P1121.'});
def('P1091','Skip frequency 1','spt',3,'تردد ممنوع',{mn:0,mx:550,st:.1,dc:2,u:'Hz',d:0,x:'تردد يسبب رنينًا ولا نريد أن يستقر المحرك عليه. صفر = معطّل.'});
def('P1101','Skip frequency bandwidth','spt',3,'عرض الحزمة الممنوعة',{mn:0,mx:10,st:.1,dc:2,u:'Hz',d:2,x:'± حول P1091.'});
def('P2000','Reference frequency','spt',2,'التردد المرجعي (100%)',{mn:1,mx:550,st:.1,dc:2,u:'Hz',d:50,rl:1,x:'التردد المقابل لـ 100% في الأنالوج والـ PID والاتصال.'});
/* ramps */
def('P1120','Ramp-up time','ramp',1,'زمن التسارع',{mn:0,mx:650,st:.1,dc:2,u:'s',d:10,x:'الزمن من 0 إلى P1082. إذا كان قصيرًا جدًا والحمل ثقيلًا يدخل الانفرتر حد التيار (A501).'});
def('P1121','Ramp-down time','ramp',1,'زمن التباطؤ',{mn:0,mx:650,st:.1,dc:2,u:'s',d:10,x:'الزمن من P1082 إلى 0 مع OFF1. زمن قصير جدًا مع قصور كبير = تعود الطاقة إلى الـ DC link: فإما أن يطيل Vdc_max التباطؤ (A911) وإما F2.'});
def('P1135','OFF3 ramp-down time','ramp',2,'زمن الوقوف السريع OFF3',{mn:0,mx:650,st:.1,dc:2,u:'s',d:5,x:'الزمن مع أمر OFF3 (DI بوظيفة 4 فتح).'});
/* features */
def('P1200','Flying restart','feat',2,'اللحاق بمحرك يدور',{o:[[0,'Disabled'],[1,'Always'],[2,'After power on, fault, OFF2'],[3,'After fault, OFF2']],d:0,x:'إذا كان المحرك ما زال يدور (مروحة يديرها الهواء مثلًا) يبحث الانفرتر عن سرعته ويبدأ منها بدلًا من الصفر.'});
def('P1210','Automatic restart','feat',2,'الإعادة التلقائية',{o:[[0,'Disabled'],[1,'Ack. after power on'],[2,'Restart after blackout'],[3,'Restart after brownout or fault'],[4,'Restart after brownout'],[5,'Restart after blackout and fault'],[6,'Restart after brown/blackout or fault']],d:1,x:'1 = يُمسح العطل عند انقطاع الكهرباء وعودتها. 2 = إذا انقطعت الكهرباء تمامًا وعادت وأمر ON ما زال موجودًا يعمل تلقائيًا. 3 و 6 = بعد عطل أو هبوط جهد يمسح العطل ويشغّل تلقائيًا. خطر على الأشخاص، استخدمه بحذر.'});
def('P1211','Number of restart attempts','feat',2,'عدد محاولات الإعادة',{mn:0,mx:10,st:1,d:3,x:'إذا انتهت المحاولات والعطل ما زال يتكرر يظهر F35.'});
def('P1232','DC braking current','feat',2,'تيار فرملة الـ DC',{mn:0,mx:250,st:1,u:'%',d:100,x:'تيار الـ DC كنسبة من P0305.'});
def('P1233','Duration of DC braking','feat',2,'مدة فرملة الـ DC',{mn:0,mx:250,st:.1,dc:1,u:'s',d:0,x:'إذا كان أكبر من صفر: لا ينفّذ OFF1 رامبًا، بل يحقن DC في المحرك هذه المدة فيتوقف بسرعة (تُستهلك الطاقة في المحرك نفسه لا في الـ DC link).'});
def('P1237','Dynamic braking','feat',2,'الفرملة الديناميكية',{o:[[0,'Disabled'],[1,'5 % duty cycle'],[2,'10 % duty cycle'],[3,'20 % duty cycle'],[4,'50 % duty cycle'],[5,'100 % duty cycle']],d:0,x:'مع Dynamic Braking Module ومقاومة على DC+ و DC−: تُستهلك الطاقة الراجعة في المقاومة عندما يتجاوز الـ DC link قيمة 780V. عند تفعيله يتعطل Vdc_max تلقائيًا.'});
def('P1240','Configuration of Vdc controller','feat',3,'منظم جهد الـ DC link',{o:[[0,'Vdc controller disabled'],[1,'Vdc-max controller enabled'],[2,'Kinetic buffering (Vdc-min) enabled'],[3,'Vdc-max and kinetic buffering']],d:1,x:'1 (المصنع) = Vdc_max: إذا تجاوز الجهد r1242 أثناء الفرملة، يطيل التباطؤ بدلًا من الفصل F2 (A911). 2 = Kinetic buffering: إذا انقطعت الكهرباء لحظة يأخذ طاقة من دوران الحمل ليكمل (A503). 0 = معطّل: التباطؤ السريع يُظهر F2.'});
def('P1254','Auto detect Vdc switch-on levels','feat',3,'حساب عتبة Vdc تلقائيًا',{o:[[0,'Disabled'],[1,'Enabled']],d:1,x:'1 = يُحسب r1242 من الـ DC link الفعلي عند التشغيل. 0 = من P0210. إذا كان 0 والمصدر أعلى من P0210 بكثير يظهر A910 ويتعطل المنظم.'});
/* motor control */
def('P1300','Control mode','ctl',2,'طريقة التحكم',{o:[[0,'V/f with linear char.'],[1,'V/f with FCC'],[2,'V/f with parabolic char.'],[4,'V/f linear with ECO'],[7,'V/f parabolic with ECO']],d:0,rl:1,x:'0 خطي للأحمال الثابتة. 1 FCC يعوّض هبوط الجهد على مقاومة الستاتور (يحتاج P0350 صحيحًا): عزم أفضل في السرعات المنخفضة. 2 تربيعي للمضخات والمراوح: الجهد منخفض في السرعات المنخفضة فيوفر الطاقة، لكن إذا استُخدم مع سير محمّل سيسحب المحرك تيارًا ولن يستطيع الحركة. ECO يقلل الفيض تلقائيًا عندما يكون الحمل خفيفًا والسرعة ثابتة.'});
def('P1310','Continuous boost','ctl',2,'رفع الجهد الثابت',{mn:0,mx:250,st:1,u:'%',d:50,x:'جهد إضافي في السرعات المنخفضة = نسبة × P0305 × P0350. يقل حتى الصفر عند P0310.'});
def('P1311','Acceleration boost','ctl',2,'رفع الجهد وقت التسارع',{mn:0,mx:250,st:1,u:'%',d:0,x:'boost إضافي أثناء التسارع فقط.'});
def('P1312','Starting boost','ctl',2,'رفع الجهد عند البداية',{mn:0,mx:250,st:1,u:'%',d:0,x:'boost إضافي في أول تسارع بعد ON فقط. مفيد للضاغط والسير المحمّل.'});
def('P1335','Slip compensation','ctl',2,'تعويض الانزلاق',{mn:0,mx:600,st:1,u:'%',d:0,x:'100% = يزيد الانفرتر التردد بمقدار الانزلاق المحسوب من P0310 و P0311 لتبقى السرعة ثابتة مع الحمل.'});
def('P1800','Pulse frequency','ctl',2,'تردد التقطيع',{mn:2,mx:16,st:2,u:'kHz',d:4,x:'أعلى = صوت المحرك أهدأ لكن حرارة الانفرتر أعلى.'});
/* comms */
def('P2010','USS/MODBUS baudrate','com',2,'سرعة الاتصال',{o:[[6,'9600 baud'],[7,'19200 baud'],[8,'38400 baud']],d:8,x:'يجب أن تكون مطابقة للـ PLC.'});
def('P2011','USS/MODBUS address','com',2,'عنوان الانفرتر',{mn:0,mx:247,st:1,d:1,x:'عنوان الانفرتر على الخط (كل جهاز رقم مختلف).'});
def('P2014','Telegram off time','com',2,'مهلة انقطاع الاتصال',{mn:0,mx:65535,st:100,u:'ms',d:2000,x:'إذا كانت الأوامر أو المرجع من RS485 ولم تصل رسالة خلال هذا الزمن يظهر F72. صفر = المراقبة معطّلة. لا يوجد PLC على الخط في المحاكي.'});
def('P2023','RS485 protocol selection','com',2,'بروتوكول RS485',{o:[[0,'None'],[1,'USS'],[2,'MODBUS RTU']],d:1,rl:1,x:'1 USS أو 2 Modbus RTU على أطراف P+ و N-. في الحقيقة محتاج تفصل الكهرباء وترجّعها بعد التغيير.'});
/* PID */
def('P2200','BI: Enable PID controller','pid',2,'تشغيل الـ PID',{o:[[0,'Disabled'],[1,'Enabled']],d:0,rl:1,x:'1 = يأتي المرجع من خرج الـ PID لا من P1000. يلزم أيضًا أمر ON.'});
def('P2201','Fixed PID setpoint 1','pid',2,'الهدف الثابت للـ PID',{mn:-200,mx:200,st:1,dc:1,u:'%',d:0,x:'الهدف كنسبة من مدى الحساس. مثلًا حساس 0-10 bar و 60% = 6 bar.'});
def('P2253','CI: PID setpoint','pid',2,'مصدر هدف الـ PID',{o:[['0','None'],['2224','r2224 Fixed PID setpoint'],['755.0','r0755.0 AI1']],d:'0',x:'2224 = الهدف من P2201. 755.0 = الهدف من البوتنشيوميتر على AI1.'});
def('P2264','CI: PID feedback','pid',2,'مصدر الـ Feedback',{o:[['755.0','r0755.0 AI1'],['755.1','r0755.1 AI2']],d:'755.0',x:'مصدر القيمة الفعلية التي يقرؤها الـ PID. 755.1 = AI2 (حساس الضغط).'});
def('P2280','PID proportional gain','pid',2,'الكسب Kp',{mn:0,mx:65,st:.1,dc:2,d:3,x:'قيمة كبيرة = استجابة سريعة لكن قد يحدث اهتزاز.'});
def('P2285','PID integral time','pid',2,'زمن التكامل Ti',{mn:0,mx:60,st:.1,dc:2,u:'s',d:0,x:'صفر = التكامل معطّل (سيبقى فرق ثابت). من 1 إلى 3 ثوانٍ مناسب للمضخات.'});
def('P2291','PID output upper limit','pid',2,'أقصى خرج للـ PID',{mn:-200,mx:200,st:1,dc:1,u:'%',d:100,x:'كنسبة من P2000.'});
def('P2292','PID output lower limit','pid',2,'أقل خرج للـ PID',{mn:-200,mx:200,st:1,dc:1,u:'%',d:0,x:'كنسبة من P2000.'});
function aiUnitTxt(){return '';}
for(const p of PD)if(p.t!=='ro')P[p.k]=p.d;
const LIST_KEYS=PD.map(p=>p.k);

/* ---------------- faults + alarms ---------------- */
const FL={
 1:['Overcurrent','تجاوز التيار حد الحماية اللحظي: قصر في الكابل أو المحرك، أو تسريب أرضي، أو تسارع سريع جدًا مع boost عالٍ','افصل الكهرباء وقِس العزل بالميجر بين الفازات ومع الأرضي. زِد P1120 وقلّل P1310 و P1312. تأكد من صحة بيانات المحرك'],
 2:['Overvoltage','تجاوز الـ DC link قيمة 820V: تباطؤ سريع لحمل ثقيل، أو ونش ينزل، أو جهد المصدر مرتفع، و Vdc_max معطّل أو غير كافٍ','زِد P1121، أو اجعل P1240 = 1 (Vdc_max)، أو ركّب Braking Module ومقاومة واجعل P1237 أكبر من صفر'],
 3:['Undervoltage','انخفض الـ DC link تحت 380V والخرج يعمل: انقطعت الكهرباء أو هبطت','راجع المصدر والفيوزات والكونتاكتور. إذا كان الهبوط لحظيًا جرّب P1240 = 2 أو 3 (Kinetic buffering) أو P1210 لإعادة التشغيل التلقائي'],
 4:['Inverter overtemperature','حرارة المشتت عدّت 95°C','راجع مروحة الانفرتر وتهوية اللوحة وحرارة الجو، وقلل P1800 أو الحمل'],
 5:['Inverter I2t','التيار فوق تيار الانفرتر (5.6A) مدة طويلة (150% لمدة دقيقة)','قلل الحمل أو استخدم انفرتر أكبر، وراجع إن المحرك مناسب للانفرتر'],
 11:['Motor overtemperature (I2t)','موديل حرارة المحرك وصل 100%: التيار فوق P0305 مدة طويلة','قلّل الحمل، وتأكد أن P0305 = تيار لوحة بيانات المحرك، وانتظر حتى يبرد المحرك. إذا كان يدور ببطء بحمل عالٍ فقد يحتاج مروحة خارجية'],
 12:['Inverter temp. signal lost','حساس حرارة المشتت (NTC) مقطوع أو بايظ','الجهاز يحتاج صيانة: الحساس أو كابله'],
 20:['DC ripple too high','فاز مفقود على الدخل أو فيوز محترق، والـ DC link يتذبذب بشدة تحت الحمل','قِس الفازات الثلاثة على L1 L2 L3 وراجع الفيوزات والكونتاكتور'],
 35:['Auto restart after n','جرّبت إعادة التشغيل التلقائي (P1210) عدد P1211 مرة والعطل ما زال يتكرر','اعرف العطل الأصلي من السجل وأصلحه، ثم نفّذ Acknowledge'],
 41:['Motor data identification failure','فشل قياس بيانات المحرك (P1900 = 2): المحرك غير موصول أو بيانات P0304…P0311 خطأ','وصّل المحرك (U V W) وراجع بيانات اللوحة، ثم نفّذ Acknowledge وجرّب مرة أخرى'],
 51:['Parameter EEPROM fault','فشلت القراءة أو الكتابة في الذاكرة الدائمة عند حفظ باراميتر أو عند التشغيل','افصل الكهرباء وشغّل مرة أخرى. إذا تكرر فأعد إعدادات المصنع، أو أن الجهاز يحتاج صيانة'],
 72:['USS/MODBUS setpoint fault','الأوامر أو المرجع من RS485 (P0700 = 5 أو P1000 = 5) ولم تصل رسالة خلال P2014','وصّل الـ PLC صحيحًا (P+ و N- و 0V)، أو أعد P0700 و P1000 إلى الأطراف أو الـ BOP، أو اجعل P2014 = 0'],
 80:['Analog input - lost input signal','دخل أنالوج مع مراقبة (P0756 = 1 أو 3) والإشارة نزلت تحت نص x1: سلك مقطوع أو ترانسميتر عطلان','أصلح السلك والترانسميتر ثم نفّذ Acknowledge. تأكد أن x1 = 4 mA لإشارة 4-20'],
 85:['External fault','فُتح دخل رقمي وظيفته 29 (External trip): فصلت حماية خارجية','افحص الحماية الخارجية (أوفرلود، باب، حساس) وأغلق الدخل، ثم نفّذ Acknowledge']};
const AL={
 501:['Current limit','وصل التيار إلى حد P0640. منظم Imax يوقف التسارع أو يقلل التردد','قلل الحمل أو زوّد P1120، وراجع P0640 و P0305'],
 502:['Overvoltage limit','الـ DC link قرّب من حد الـ Overvoltage','زوّد P1121 أو استخدم الفرملة'],
 503:['Undervoltage limit','الـ DC link منخفض: هبطت الكهرباء، و Kinetic buffering يعمل إذا كان P1240 = 2 أو 3','راجع المصدر'],
 504:['Inverter overtemperature','حرارة المشتت عدّت 85°C','راجع المروحة والتهوية قبل أن يظهر F4'],
 505:['Inverter I2t','حماية الانفرتر الحرارية عدّت 90%','قلّل الحمل قبل أن يظهر F5'],
 511:['Motor overtemperature I2t','حماية المحرك الحرارية عدّت 90%','قلّل الحمل قبل أن يظهر F11'],
 541:['Motor data identification active','P1900 = 2: ينتظر الانفرتر RUN ليقيس بيانات المحرك (أو يقيسها الآن)','اضغط RUN وانتظر حتى ينتهي، أو أعد P1900 = 0'],
 910:['Vdc-max controller de-activated','جهد الـ DC link والانفرتر متوقف أعلى من عتبة r1242 (المصدر مرتفع و P1254 = 0)، فتعطّل المنظم','راجع أن P0210 = جهد المصدر الحقيقي، أو اجعل P1254 = 1'],
 911:['Vdc-max controller active','منظم Vdc_max يعمل: يطيل التباطؤ حتى لا يتجاوز الجهد الحد','حالة طبيعية. إذا أردت توقفًا أسرع فركّب فرملة (P1237)'],
 922:['No load applied to inverter','الانفرتر يعمل والتيار يقارب الصفر: المحرك غير موصول أو كونتاكتور الخرج مفتوح','راجع كابل المحرك والكونتاكتور الموجود على الخرج'],
 923:['Both JOG left and right requested','JOG لليمين و JOG لليسار مغلقان معًا','افتح واحد منهم']};
const AUTOFLT=new Set([1,2,3,4,5,11,20]);

/* ---------------- state ---------------- */
const S={
 mot:'iec',lineV:400,load:'conv',lp:40,jr:3,amb:35,dem:50,dbInst:false,ptInst:false,dic:'pnp',
 brk:true,bus:0,busNom:566,busPU:0,ctrl:false,boot:0,
 st:'off',mode:'auto',bopRun:false,bopJog:false,dir:1,jog:false,jogDir:1,tw:false,twDir:1,need:true,
 fRamp:0,fOut:0,fCmd:0,fTgt:0,slip:0,boostT:0,
 wm:0,th:0,T:0,TL:0,I:0,If:0,V:0,P:0,phi:0,olM:0,olD:0,hs:35,kwh:0,
 fault:0,lastF:0,fq:[],retries:0,retryT:0,okRunT:0,dcT:0,idT:0,lossT:[0,0],comT:0,ripT:0,
 climit:false,blimit:false,bmin:false,vdcDis:false,db:false,mop:5,press:0,pidOut:0,pidFb:0,pidI:0,
 inj:{dip:false,hiline:false,phase:false,short:false,jam:false,fan:false,mdisc:false,mabrk:false,ntc:false,eep:false},dipT:0,
 io:{di:[false,false,false,false],pot:0,ma:4},prev:{},dout:[false,false],al:[],cmd:{},t:0};
const EV={};
let H={scr:'off',di:0,pi:0,ix:0,ed:null,dig:null,su:0,si:0,spT:0,msg:null,fhide:false,busyT:0,busyFn:null,ret:'plist',altT:0};

/* ---------------- logic helpers ---------------- */
const ctlOk=()=>S.ctrl&&S.boot<=0;
function log(t,a){const d=document.createElement('div');const tm=new Date();d.innerHTML='<time>'+tm.toTimeString().slice(0,8)+'</time><span'+(a?' class="a"':'')+'></span>';d.lastChild.textContent=t;const L=$('#log');L.prepend(d);while(L.children.length>200)L.lastChild.remove();}
function optLabel(p,v){const o=p.o.find(x=>x[0]===v);return o?o[1]:String(v);}
function diFn(i){return P['P070'+(i+1)];}
/* a DI only sees a signal when the common (DIC) is wired the right way for the switch type */
function diActive(i){if(!S.ctrl||S.dic==='none')return false;return !!S.io.di[i];}
function aiIsI(i){const t=P['P0756_'+i];return t===2||t===3;}
function aiRaw(i){
 if(!S.ctrl)return 0;
 if(i===0){const v=S.io.pot*10;return aiIsI(0)?v/2.75:v;}
 const ma=S.inj.mabrk?0:(S.ptInst?4+16*clamp(S.press/10,0,1.25):S.io.ma);
 return aiIsI(1)?ma:Math.min(10,ma*0.5);
}
function aiPct(i){const x1=P['P0757_'+i],y1=P['P0758_'+i],x2=P['P0759_'+i],y2=P['P0760_'+i];const r=aiRaw(i);const v=x2===x1?y1:y1+(r-x1)*(y2-y1)/(x2-x1);return clamp(v,-200,200);}
function aiLost(i){const t=P['P0756_'+i];if(t!==1&&t!==3)return false;const x1=P['P0757_'+i];return aiRaw(i)<(x1>0?x1*.5:.5);}
function aiUsed(i){const m=P.P1000%10,a=Math.floor(P.P1000/10);const src=i?7:2;if(m===src||a===src)return true;if(P.P2200===1&&(P.P2264==='755.'+i||(!i&&P.P2253==='755.0')))return true;return false;}
function vdcOn(){return P.P1254===1?1.15*(S.busPU||S.busNom):1.15*Math.SQRT2*P.P0210;}
function ffHz(bits){
 if(P.P1016===2){const n=bits&7;return n?P['P100'+n]:0;}
 let f=0;for(let b=0;b<4;b++)if(bits&(1<<b))f+=P['P100'+(b+1)];return f;
}
function driveState(){if(!S.ctrl)return 0;if(P.P0010!==0)return 0;if(S.fault)return 2;if(S.st==='run')return S.fRamp===0&&S.fTgt!==0?3:4;if(S.st==='stop'||S.st==='off3'||S.st==='dc')return 5;return 1;}
function statusText(){
 if(!S.ctrl)return S.bus>50?'Power down':'OFF';
 if(S.boot>0)return 'Booting';
 if(S.fault)return 'Fault F'+S.fault;
 if(P.P0010!==0)return 'Commissioning (P0010='+P.P0010+')';
 switch(S.st){case 'ident':return 'Motor ident';case 'dc':return 'DC braking';case 'stop':return 'Ramp down (OFF1)';case 'off3':return 'Quick stop (OFF3)';}
 if(S.st==='off')return S.cmd.off2?'OFF2 active':'Ready';
 if(S.jog)return 'Jogging';
 if(S.climit)return 'Imax (A501)';
 if(S.blimit)return 'Vdc-max (A911)';
 const d=Math.abs(S.fTgt)-Math.abs(S.fRamp);
 if(d>.05)return 'Accelerating';if(d<-.05)return 'Decelerating';
 return 'Running';
}
const BITN=['52.0','52.1','52.2','52.3','52.4','52.5','52.6','52.7','52.8','52.9','52.A','52.B','52.C','52.D','52.E','52.F'];
function bit(c){
 const run=S.st!=='off',rdy=ctlOk()&&!S.fault&&P.P0010===0;
 switch(c){
  case '52.0':case '52.1':return rdy&&!S.cmd.off2;
  case '52.2':return run;case '52.3':return !!S.fault;case '52.4':return ctlOk()&&!!S.cmd.off2;
  case '52.6':return ctlOk()&&(S.need||P.P0010!==0);case '52.7':return S.al.length>0;
  case '52.8':return S.st==='run'&&Math.abs(S.fRamp-S.fTgt)>3;case '52.A':return run&&Math.abs(S.fOut)>=P.P1082-.1;
  case '52.B':return S.climit;case '52.D':return S.olM>90;case '52.E':return run&&S.fOut>=0;case '52.F':return S.olD>90;
  case '53.0':return S.st==='dc';case '53.6':return S.st==='run'&&Math.abs(S.fTgt)>.1&&Math.abs(S.fOut)>=Math.abs(S.fTgt)-.3;
 }return false;
}
function statusWordHex(){let w=0;BITN.forEach((b,i)=>{if(bit(b))w|=1<<i;});return w.toString(16).toUpperCase().padStart(4,'0');}

/* ---------------- commands from the active source ---------------- */
function readCmd(){
 const c={on:false,dir:1,jog:false,jogDir:1,off2:false,off3:false,ack:false,mopU:false,mopD:false,ff:0,dcb:false,ext:false,src:'BOP',jogBoth:false};
 const hand=S.mode!=='auto';
 /* external trip and fault ack listen whatever the command source is */
 for(let i=0;i<4;i++){const f=diFn(i),a=diActive(i);if(f===29&&!a)c.ext=true;if(f===9&&a)c.ack=true;}
 if(hand||P.P0700===1){
  c.src=hand?'Hand':'BOP';
  if(S.mode==='jog'){c.jog=S.bopJog;c.jogDir=S.dir;}
  else c.on=S.bopRun;
  c.dir=S.dir;
  if(P.P0700===2&&hand){/* OFF2/OFF3 terminals stay wired even in Hand */
   for(let i=0;i<4;i++){const f=diFn(i),a=diActive(i);if(f===3&&!a)c.off2=true;if(f===4&&!a)c.off3=true;}}
  return c;
 }
 if(P.P0700===5){c.src='RS485';return c;}
 c.src='Terminal';
 const w=P.P0727;let on1=false,onR=false,rev=false,stopOk=true,fwdP=false,revP=false,onP=false,jr=false,jl=false;
 for(let i=0;i<4;i++){const f=diFn(i),a=diActive(i),pa=!!S.prev['di'+i];
  switch(f){
   case 1:if(w<=1)on1=on1||a;else stopOk=stopOk&&a;break;
   case 2:if(w<=1)onR=onR||a;else if(w===2){if(a&&!pa)fwdP=true;}else if(a&&!pa)onP=true;break;
   case 3:if(!a)c.off2=true;break;case 4:if(!a)c.off3=true;break;
   case 10:jr=jr||a;break;case 11:jl=jl||a;break;
   case 12:if(w===2){if(a&&!pa)revP=true;}else rev=rev||a;break;
   case 13:c.mopU=c.mopU||a;break;case 14:c.mopD=c.mopD||a;break;
   case 15:case 16:case 17:case 18:if(a)c.ff|=1<<(f-15);break;
   case 25:c.dcb=c.dcb||a;break;
  }}
 if(w>=2){
  if(!stopOk||S.fault)S.tw=false;
  else if(fwdP){S.tw=true;S.twDir=1;}
  else if(revP){S.tw=true;S.twDir=-1;}
  else if(onP){S.tw=true;S.twDir=1;}
  c.on=S.tw;c.dir=w===2?S.twDir:(rev?-1:1);
 }else if(w===1){c.on=on1!==onR;c.dir=onR?-1:1;}
 else{c.on=on1||onR;c.dir=(onR&&!on1?-1:1)*(rev?-1:1);}
 if(jr&&jl)c.jogBoth=true;else if(jr||jl){c.jog=true;c.jogDir=jr?1:-1;}
 return c;
}
function mopActive(){if(S.mode!=='auto')return true;if(P.P2200===1)return false;const m=P.P1000%10,a=Math.floor(P.P1000/10);return m===1||a===1;}
function srcHz(s,c){switch(s){case 1:return S.mop;case 2:return aiPct(0)/100*P.P2000;case 3:return ffHz(c.ff);case 7:return aiPct(1)/100*P.P2000;}return 0;}
function refHz(c){
 let f;
 if(S.mode!=='auto')f=S.mop;
 else if(P.P2200===1)f=S.pidOut/100*P.P2000;
 else f=srcHz(P.P1000%10,c)+srcHz(Math.floor(P.P1000/10),c);
 return f;
}
function trip(c){
 if(S.fault)return;
 S.fault=c;S.lastF=c;S.fq.unshift(c);if(S.fq.length>8)S.fq.length=8;
 const wasRun=S.st!=='off';
 S.st='off';S.bopRun=false;S.bopJog=false;S.tw=false;S.jog=false;S.need=true;
 EV['f'+c]=1;log('عطل F'+c+' — '+FL[c][0]+': '+FL[c][1],1);
 H.fhide=false;if(H.scr==='pval'||H.dig){H.dig=null;H.ed=null;}
 const brown=c===3,okA=(brown&&[3,4,6].includes(P.P1210))||(!brown&&AUTOFLT.has(c)&&[3,5,6].includes(P.P1210));
 if(okA&&wasRun){S.retryT=1.5;S.retryRun=true;}else S.retryT=0;
 save();
}
function ackFault(src){
 if(!S.fault)return false;
 const c=S.fault;S.fault=0;S.retryT=0;S.need=true;EV['clr'+c]=1;S.lossT=[0,0];S.comT=0;S.ripT=0;
 log('العطل F'+c+' تأكيد (Acknowledge)'+(src?' من '+src:''));return true;
}
function kpWhy(t){try{if(window.SIMTOUR&&SIMTOUR.state&&SIMTOUR.state.on)return;let e=document.getElementById('kpWhy');if(!e){e=document.createElement('div');e.id='kpWhy';e.setAttribute('role','status');e.style.cssText='position:fixed;left:50%;bottom:calc(16px + env(safe-area-inset-bottom));transform:translateX(-50%);z-index:9999;width:max-content;max-width:min(92vw,460px);background:#2b2f36;color:#fff;border-inline-start:4px solid #f0b429;border-radius:10px;padding:10px 14px;font:600 15px/1.7 system-ui,sans-serif;direction:rtl;text-align:start;box-shadow:0 6px 20px rgba(0,0,0,.35);transition:opacity .25s;pointer-events:none;opacity:0';document.body.appendChild(e);}e.textContent='⚠ '+t;e.style.opacity='1';clearTimeout(kpWhy.t);kpWhy.t=setTimeout(()=>{e.style.opacity='0';},5000);if(typeof log==='function'&&kpWhy.last!==t)log(t,1);kpWhy.last=t;clearTimeout(kpWhy.t2);kpWhy.t2=setTimeout(()=>{kpWhy.last=null;},5000);}catch(_){}}
function bopStart(){
 if(!ctlOk())return;
 if(S.fault){hmsg('fault');kpWhy('يوجد عطل على الانفرتر: امسحه بزر الـ Reset أولًا، ثم شغّل.');return;}
 if(P.P0010!==0){hmsg('p0010');kpWhy('التشغيل ممنوع: P0010 ليس صفرًا (الانفرتر في وضع الإعداد). اجعله 0 أولًا.');return;}
 if(S.mode==='auto'&&P.P0700!==1){hmsg('notbop');kpWhy('زر RUN لا يعمل: P0700 ليس 1 (الأوامر من الأطراف). اجعله 1، أو انتقل إلى وضع Hand.');return;}
 if(S.mode==='jog'){S.bopJog=true;EV.bopJog=1;return;}
 if(!S.bopRun)log('تشغيل من الـ BOP ('+(S.mode==='hand'?'Hand':'P0700=1')+')');
 S.bopRun=true;S.need=false;EV.bopStart=1;if(S.mode==='hand')EV.handRun=1;
}
function bopStop(kind){
 if(!ctlOk())return;
 if(kind==='off2'){S.bopRun=false;S.tw=false;if(S.st!=='off'){S.st='off';log('OFF2 من الـ BOP: فُصل الخرج والمحرك يتوقف حرًّا');}EV.off2=1;return;}
 if(S.bopRun||S.st!=='off')log('OFF1 من الـ BOP');
 S.bopRun=false;S.bopJog=false;
 if(S.mode==='auto'&&P.P0700!==1){S.stopReq=true;}
 EV.bopStop=1;
}
function setDir(d,from){if(d===S.dir)return;S.dir=d;log('أصبح الاتجاه '+(d>0?'أمامي':'عكسي')+' من '+from);if(S.st==='run'&&Math.abs(S.fRamp)>1)EV.revRun=1;}
function powerUp(){
 S.ctrl=true;S.boot=1.4;S.fault=0;S.st='off';S.retries=0;S.need=true;S.bopRun=false;S.tw=false;
 S.mop=P.P1040;H.scr='boot';H.ed=null;H.dig=null;H.msg=null;H.fhide=false;
 H.di=Math.max(0,[21,25,27,26].indexOf(P.P0005));
 log('بدأ التحكم بالعمل. DC link = '+S.bus.toFixed(0)+'V');
}
function powerDown(){
 if(P.P1031===1&&Math.abs(S.mop-P.P1040)>.001){P.P1040=rnd(S.mop,2);save();}
 const hadF=S.fault;
 S.ctrl=false;S.st='off';S.jog=false;S.bopRun=false;S.retryT=0;H.scr='off';H.ed=null;H.dig=null;H.msg=null;
 if(hadF&&P.P1210>=1){S.fault=0;log('P1210 ≥ 1: العطل F'+hadF+' سيُمسح تلقائيًا عند عودة الكهرباء');}
 else if(hadF){S.keepF=hadF;}
 S.fault=0;
 log('فصل التحكم (انخفض الـ DC link)');
}

/* ---------------- physics step ---------------- */
function step(dt){
 const m=MOT[S.mot],io=S.io;
 S.t+=dt;
 if(S.dipT>0){S.dipT-=dt;if(S.dipT<=0){S.inj.dip=false;syncInj();log('عادت الكهرباء بعد الانقطاع اللحظي');}}
 const lineOk=S.brk&&!S.inj.dip;
 const Vpk=S.lineV*(S.inj.hiline?1.18:1)*Math.SQRT2*(S.inj.phase?.95:1);
 if(lineOk)S.busNom=Vpk*.98;
 if(!S.ctrl&&S.bus>420)powerUp();
 if(S.ctrl&&S.bus<300)powerDown();
 if(S.boot>0){S.boot-=dt;if(S.boot<=0){
   S.busPU=S.bus;H.scr='disp';
   if(S.keepF){const f=S.keepF;S.keepF=0;S.fault=f;S.lastF=f;log('العطل F'+f+' ما زال موجودًا بعد عودة الكهرباء (P1210 = 0)',1);}
   if(S.inj.eep)trip(51);
   if(S.inj.ntc)trip(12);
   S.autoPU=[2,5,6].includes(P.P1210);
 }}
 const ok=ctlOk();
 /* ---- commands ---- */
 const c=ok?readCmd():{on:false,dir:1,jog:false,off2:false,off3:false,ack:false,ff:0,ext:false,src:'-'};
 S.cmd=c;
 if(ok){
  if(c.ack&&!S.prev.ack)ackFault('DI (Fault ack)');S.prev.ack=c.ack;
  if(c.ext)trip(85);
  if(S.stopReq){S.stopReq=false;}
  /* edge requirement: after power-up, fault ack or OFF2 the ON command has to be removed once */
  if(S.autoPU){S.autoPU=false;if(c.on&&c.src==='Terminal'){S.need=false;log('P1210 = '+P.P1210+': أمر ON ما زال موجودًا بعد عودة الكهرباء، فبدأ الانفرتر العمل تلقائيًا');}}
  if(!c.on)S.need=false;
  if(c.mopU||c.mopD){const st=Math.max(1,P.P1082)/Math.max(.5,P.P1120)*dt;S.mop=clamp(S.mop+(c.mopU?st:0)-(c.mopD?st:0),-P.P1082,P.P1082);}
  for(let i=0;i<4;i++)S.prev['di'+i]=diActive(i);
  /* comms watchdog */
  const rs=S.mode==='auto'&&(P.P0700===5||P.P1000%10===5||Math.floor(P.P1000/10)===5);
  if(rs&&P.P2014>0&&!S.fault){S.comT+=dt;if(S.comT>P.P2014/1000)trip(72);}else S.comT=0;
  /* analog loss */
  for(let i=0;i<2;i++){if(aiUsed(i)&&aiLost(i)&&!S.fault){S.lossT[i]+=dt;if(S.lossT[i]>.3)trip(80);}else S.lossT[i]=0;}
 }else{for(let i=0;i<4;i++)S.prev['di'+i]=false;}
 const qcLock=P.P0010!==0;
 const enabled=ok&&!S.fault&&!c.off2&&!qcLock;
 const onCmd=enabled&&c.on&&!S.need;
 const jogCmd=enabled&&c.jog&&!c.on;
 /* ---- PID ---- */
 if(P.P2200===1&&ok){
  const sp=P.P2253==='2224'?P.P2201:P.P2253==='755.0'?aiPct(0):0;
  const fb=P.P2264==='755.1'?aiPct(1):aiPct(0);S.pidFb=fb;
  const e=sp-fb;
  if(S.st==='run'){if(P.P2285>0)S.pidI=clamp(S.pidI+P.P2280*e*dt/P.P2285,P.P2292,P.P2291);}else S.pidI=0;
  S.pidOut=S.st==='run'||onCmd?clamp(P.P2280*e+S.pidI,P.P2292,P.P2291):0;
 }else{S.pidOut=0;S.pidFb=P.P2264==='755.1'?aiPct(1):aiPct(0);S.pidI=0;}
 let ref=ok?refHz(c):0;
 /* ---- state machine ---- */
 const wantRun=onCmd||jogCmd;
 if(S.st==='ident'){
  S.idT-=dt;
  if(!enabled||!c.on){S.st='off';S.bopRun=false;log('أُلغي قياس بيانات المحرك');}
  else if(S.inj.mdisc&&S.idT<3)trip(41);
  else if(S.idT<=0){S.st='off';P.P0350=rnd(2*m.Rs*(1+(Math.random()-.5)*.04),2);P.P1900=0;S.bopRun=false;S.tw=false;S.need=true;EV.ident=1;save();
   log('قياس بيانات المحرك خلص. P0350 = '+P.P0350.toFixed(2)+' Ω و P1900 رجع 0');renderParams();}
 }else if(wantRun&&P.P1900===2&&S.st==='off'){S.st='ident';S.idT=4;log('بدأ قياس بيانات المحرك (P1900 = 2): يحقن الانفرتر تيارًا والمحرك متوقف');}
 else if(wantRun){
  if(S.st!=='run'){
   if(S.st==='off'&&P.P1200!==0&&Math.abs(S.wm)>1){S.fRamp=clamp(S.wm*2/TAU,-P.P1082,P.P1082);log('Flying restart: الانفرتر لحق المحرك على '+Math.abs(S.fRamp).toFixed(1)+' Hz');}
   if(S.st==='off')S.boostT=1;
   S.st='run';
  }
 }else if(S.st==='run'){
  if(!enabled||c.off2){S.st='off';}
  else if(c.off3){S.st='off3';}
  else if(P.P1233>0){S.st='dc';S.dcT=P.P1233;}
  else{S.st='stop';S.stopFrom=Math.abs(S.fRamp);S.stopOk=S.jr>=10&&P.P1121<=1;S.stopTrip=false;}
 }
 if((S.st==='stop'||S.st==='off3')&&(!enabled||c.off2))S.st='off';
 if(S.st==='stop'&&c.off3)S.st='off3';
 if((S.st==='stop'||S.st==='off3')&&Math.abs(S.fRamp)<.05){
  if(S.st==='stop'&&S.stopOk&&S.stopFrom>45&&!S.fault)EV.decelOk=1;
  S.st='off';
 }
 if(S.st==='off'&&c.dcb&&enabled&&Math.abs(S.wm)>.5){S.st='dc';S.dcT=.5;}
 if(S.st==='dc'){S.dcT-=dt;if(S.dcT<=0||!enabled)S.st=S.st==='dc'&&c.dcb&&enabled&&Math.abs(S.wm)>.5?'dc':'off';}
 if(S.st==='off'||S.st==='dc'||S.st==='ident'){S.fRamp=0;}
 S.jog=S.st==='run'&&jogCmd;
 /* ---- reference + ramp ---- */
 let dir=S.jog?c.jogDir:c.dir;
 let fr=S.jog?(c.jogDir>0?P.P1058:P.P1059):Math.abs(ref);
 if(!S.jog&&ref<0)dir=-dir;
 fr=Math.min(fr,P.P1082);
 if(S.st==='run'&&!S.jog)fr=Math.max(fr,P.P1080);
 if(P.P1091>0&&Math.abs(fr-P.P1091)<P.P1101&&fr>0)fr=fr<P.P1091?P.P1091-P.P1101:P.P1091+P.P1101;
 S.fCmd=ok?fr*dir:0;
 const tgt=S.st==='run'?fr*dir:0;S.fTgt=tgt;
 const fmx=Math.max(1,P.P1082);
 const acc=S.jog?P.P1060:P.P1120,dec=S.st==='off3'?P.P1135:S.jog?P.P1061:P.P1121;
 const ra=acc>0?fmx/acc:5000,rd=dec>0?fmx/dec:5000;
 S.climit=false;S.blimit=false;S.bmin=false;
 const dbAct=S.dbInst&&P.P1237>0;
 const vOn=vdcOn();
 if(ok)S.vdcDis=S.busNom>vOn;
 if(S.st==='run'||S.st==='stop'||S.st==='off3'){
  const d=tgt-S.fRamp;
  const away=Math.abs(tgt)>Math.abs(S.fRamp)&&(Math.sign(tgt)===Math.sign(S.fRamp)||Math.abs(S.fRamp)<1e-6);
  const rate=away?ra:rd;
  let df=Math.abs(d)<1e-6?0:Math.sign(d)*Math.min(Math.abs(d),rate*dt);
  /* Imax controller */
  const Ilim=Math.min(P.P0640/100*P.P0305,1.5*DRV.In);
  const motoring=S.T*S.wm>=0;
  if(S.I>Ilim){
   S.climit=true;
   if(motoring){if(Math.abs(S.fRamp+df)>Math.abs(S.fRamp))df=0;if(S.I>Ilim*1.06)df=-Math.sign(S.fRamp)*Math.min(Math.abs(S.fRamp),fmx/2*dt);}
   else if(Math.abs(S.fRamp+df)<Math.abs(S.fRamp))df=0;
  }
  /* Vdc_max controller */
  if((P.P1240===1||P.P1240===3)&&!dbAct&&!S.vdcDis&&S.bus>vOn-25&&S.T*S.wm<0){
   const fe=S.wm*2/TAU,sl=Math.max(0,.6-(S.bus-(vOn-25))*.03),lim=fe-Math.sign(fe)*sl-(S.fOut-S.fRamp);
   if(Math.sign(lim)===Math.sign(S.fRamp)&&Math.abs(S.fRamp+df)<Math.abs(lim)){df=lim-S.fRamp;S.blimit=true;}
   else if(Math.abs(S.fRamp+df)<Math.abs(S.fRamp))S.blimit=true;
  }
  /* kinetic buffering (Vdc_min) */
  const vMin=.82*(S.busPU||S.busNom);
  if((P.P1240===2||P.P1240===3)&&S.bus<vMin&&Math.abs(S.fRamp)>P.P1080+.5&&S.st==='run'){
   const fe=S.wm*2/TAU;const lim=fe-Math.sign(fe)*clamp((vMin-S.bus)*.04,.3,2.5);
   if(Math.abs(lim)<Math.abs(S.fRamp+df)){df=lim-S.fRamp;S.bmin=true;}
  }
  S.fRamp=clamp(S.fRamp+df,-fmx,fmx);
 }
 if(S.boostT>0&&!(S.st==='run'&&Math.abs(S.fTgt)>Math.abs(S.fRamp)+.05))S.boostT=0;
 /* ---- slip comp ---- */
 const on=S.st==='run'||S.st==='stop'||S.st==='off3';
 if(on&&P.P1335>0){const poles=Math.max(2,2*Math.round(60*P.P0310/Math.max(1,P.P0311)));const sHz=Math.max(0,P.P0310-P.P0311*poles/120);S.slip+=(sHz*P.P1335/100*clamp(S.T/m.Tn,-1.5,1.5)-S.slip)*dt/.08;}else S.slip=0;
 S.fOut=on?S.fRamp+(Math.abs(S.fRamp)>.2?Math.sign(S.fRamp)*S.slip:0):0;
 /* ---- voltage (V/f modes) ---- */
 const f=Math.abs(S.fOut),fb=P.P0310,Vb=P.P0304,mdl=P.P1300;
 let V=0,phi=0;
 const RsP=P.P0350/2;
 if(on){
  const Vav=S.bus/Math.SQRT2*.97;
  const accel=S.st==='run'&&Math.abs(S.fTgt)>Math.abs(S.fRamp)+.05;
  if(mdl===1){
   /* FCC: flux current control compensates the stator drop using P0350 */
   const low=Math.max(0,1-f/10),e=clamp((RsP-m.Rs)/m.Rs,-1,1);
   phi=(Vb/fb)/m.vhz*(1+.35*e*low);
   if(f>fb)phi*=fb/f;
   phi=Math.min(phi,Math.max(0,Vav-S.If*m.Rs*SQ3*.95)/(Math.max(f,.5)*m.vhz));
   V=Math.min(Vav,phi*m.vhz*f+S.If*RsP*SQ3*.95);
  }else{
   const quad=mdl===2||mdl===7;
   const r=Math.min(1,f/fb);
   let Vf=quad?Vb*r*r:Vb*r;
   if(f>fb)Vf=Vb;
   const bAmp=P.P0305*RsP*SQ3;
   let boost=(P.P1310/100)*bAmp*(1-r);
   if(accel)boost+=(P.P1311/100)*bAmp*(1-r);
   if(S.boostT>0)boost+=(P.P1312/100)*bAmp*(1-r);
   V=Vf+boost;
   if((mdl===4||mdl===7)&&!accel&&f>5&&Math.abs(S.T)<.6*m.Tn)V*=.86;
   V=Math.min(V,Vav);
   phi=Math.max(0,V-S.If*m.Rs*SQ3*.95)/(Math.max(f,1.5)*m.vhz);
  }
  phi=clamp(phi,0,1.6);
 }
 /* ---- motor ---- */
 let T=0,I=0;const disc=S.inj.mdisc;
 if(on&&!disc){
  S.phi=phi;
  const ws=TAU*S.fOut/2,sl=ws-S.wm;
  T=2*m.Tmax*phi*phi*sl*m.slk/(sl*sl+m.slk*m.slk);
  const sat=1+12*Math.max(0,phi-1.06)**2;
  const Iq=m.Iq*(T/m.Tn)/Math.max(phi,.15);
  I=Math.hypot(m.I0*phi*sat,Iq);
 }else if(S.st==='dc'&&!disc){
  T=-Math.sign(S.wm)*m.Tn*(P.P1232/100)*1.4*Math.min(1,Math.abs(S.wm)/(.03*m.wn));
  I=Math.min(P.P1232/100*P.P0305,1.5*DRV.In);V=I*m.Rs*SQ3;S.phi=0;
 }else if(S.st==='ident'&&!disc){I=.5*P.P0305;V=I*m.Rs*SQ3;S.phi=0;}
 else{S.phi=0;if(!on)V=on?V:0;}
 if(on&&disc){I=0;T=0;}
 if(on&&S.inj.short)I=9*DRV.In;
 S.T=T;S.I=I;S.V=on||S.st==='dc'||S.st==='ident'?V:0;S.If+=(I-S.If)*Math.min(1,dt/.02);
 /* ---- load (stiff friction parts integrated implicitly) ---- */
 const lp=S.lp/100*m.Tn,w=S.wm;let TLc=0,kv=0;
 if(S.load==='conv'){kv+=lp/1.5;}
 else if(S.load==='fan')TLc+=lp*(w/m.wn)*Math.abs(w/m.wn);
 else TLc+=lp;
 kv+=.015*m.Tn/1+.0004*m.Tn;
 if(S.inj.jam)kv+=3.2*m.Tn/2;
 const tanhK=a=>Math.abs(w)<1e-9?1/a:Math.tanh(w/a)/w;
 let kvs=0;
 if(S.load==='conv')kvs+=lp*tanhK(1.5);
 kvs+=.015*m.Tn*tanhK(1)+.0004*m.Tn;
 if(S.inj.jam)kvs+=3.2*m.Tn*tanhK(2);
 const J=m.J*(1+S.jr);
 if(S.load==='hoist'&&S.st==='off')S.wm*=Math.max(0,1-dt*25);
 else S.wm=(w+dt*(T-TLc)/J)/(1+dt*kvs/J);
 S.TL=TLc+kvs*S.wm;
 S.th+=S.wm*dt;
 /* ---- process (pump pressure for PID) ---- */
 const pT=10*Math.pow(Math.abs(S.wm)/(TAU*m.f/2*.97),2)*(1.15-.6*S.dem/100);
 S.press+=(pT-S.press)*dt/.8;
 /* ---- power + bus ---- */
 const ws=TAU*S.fOut/2;
 const Pout=(on||S.st==='dc'||S.st==='ident')?T*ws+3*I*I*m.Rs+(on?40*S.phi*S.phi*Math.min(1,f/m.f):0):0;
 S.P=Pout;
 if(Pout>0)S.kwh+=Pout*dt/3.6e6;
 const Pd=.02*Math.abs(Pout)+6*I*(.6+.05*P.P1800)+(S.ctrl?8:0);
 if(S.db){if(S.bus<DRV.dbOff)S.db=false;}else if(dbAct&&S.bus>DRV.dbOn)S.db=true;
 const Pdb=S.db?S.bus*S.bus/DRV.dbR:0;
 const Pctl=S.ctrl?14:0;
 const iL=(Pout+Pd+Pdb+Pctl)/Math.max(S.bus,40)+S.bus/40000;
 let Vn=S.bus-dt/DRV.C*iL;
 const Rch=S.inj.phase?2.2:.6;
 if(lineOk&&Vn<Vpk){const R=S.bus<.75*Vpk?12:Rch;Vn=(S.bus+dt/DRV.C*(Vpk/R-iL))/(1+dt/(DRV.C*R));}
 if(lineOk&&S.inj.phase&&on)Vn-=Math.max(0,Pout)/2200*18*Math.max(0,Math.sin(S.t*TAU*100))*dt*40;
 S.bus=Math.max(0,Vn);
 /* ---- thermal ---- */
 const Rth=S.inj.fan?1.7:.5;
 S.hs+=(Pd-(S.hs-S.amb)/Rth)/40*dt;
 const kM=(I/Math.max(.1,P.P0305))**2-1;S.olM=clamp(S.olM+dt*kM*(kM>0?1.333:.4),0,120);
 const kD=(I/DRV.In)**2-1;S.olD=clamp(S.olD+dt*kD*(kD>0?1.333:.8),0,120);
 /* ---- protections ---- */
 if(ok){
  if(S.bus>DRV.ov)trip(2);
  if(on&&S.bus<DRV.uv)trip(3);
  if(S.hs>95)trip(4);
  if(S.olD>=100)trip(5);
  if(S.olM>=100)trip(11);
  if(I>DRV.hw)trip(1);
  if(S.inj.ntc)trip(12);
  if(S.inj.phase&&on&&Pout>.45*DRV.kw*1000){S.ripT+=dt;if(S.ripT>1)trip(20);}else S.ripT=Math.max(0,S.ripT-dt);
 }
 /* ---- automatic restart (P1210) ---- */
 if(S.fault&&S.retryT>0){S.retryT-=dt;if(S.retryT<=0){
  if(S.retries<P.P1211){S.retries++;const f=S.fault;S.fault=0;log('إعادة تلقائية رقم '+S.retries+' بعد F'+f+' (P1210 = '+P.P1210+')');EV.autoRst=1;
   if(S.retryRun){if(c.src==='Terminal'&&c.on)S.need=false;else if(c.src!=='Terminal'){S.bopRun=true;S.need=false;}}}
  else{S.fault=0;trip(35);}
 }}
 if(S.st==='run'&&!S.fault){S.okRunT+=dt;if(S.okRunT>30)S.retries=0;}else S.okRunT=0;
 /* ---- alarms ---- */
 const al=[];
 if(ok){
  if(S.climit)al.push(501);
  if(S.bus>DRV.ov-45)al.push(502);
  if(S.bmin||(on&&S.bus<DRV.uv+40))al.push(503);
  if(S.hs>85&&!S.inj.ntc)al.push(504);
  if(S.olD>90)al.push(505);
  if(S.olM>90)al.push(511);
  if(P.P1900!==0||S.st==='ident')al.push(541);
  if(S.vdcDis&&(P.P1240&1))al.push(910);
  if(S.blimit)al.push(911);
  if(on&&disc&&f>2)al.push(922);
  if(c.jogBoth)al.push(923);
 }
 S.al=al;
 /* ---- digital outputs ---- */
 const inv=P.P0748;
 S.dout=[ctlOk()&&(bit(P.P0731)!==!!(inv&1)),ctlOk()&&(bit(P.P0732)!==!!(inv&2))];
}
function aoMA(){
 if(!S.ctrl)return 0;
 let pct=0;switch(P.P0771){case 21:case 24:pct=Math.abs(S.fOut)/P.P2000*100;break;case 25:pct=S.V/10;break;case 26:pct=S.bus/10;break;case 27:pct=S.I/DRV.In*100;break;case 32:pct=Math.abs(S.P)/(DRV.kw*10);break;}
 const x1=P.P0777,y1=P.P0778,x2=P.P0779,y2=P.P0780;
 return clamp(x2===x1?y1:y1+(pct-x1)*(y2-y1)/(x2-x1),0,20);
}
</script>
<script>
/* ---------------- BOP (built-in Basic Operator Panel) ---------------- */
const DISPV=[['r0021','Hz'],['r0025','V'],['r0027','A'],['r0026','V']];
const DISPAR=['تردد الخرج r0021','جهد الخرج r0025','تيار الخرج r0027','جهد الـ DC link r0026'];
const SU_MOT=['P0100','P0304','P0305','P0307','P0308','P0310','P0311','P1900'];
const SU_COM=['P1080','P1082','P1120','P1121','P1001','P1002','P1003','P1058','P2201'];
const SU_AR=['بيانات المحرك','Connection macros (توصيل الأطراف)','Application macros (نوع الحمل)','الباراميترات الشائعة'];
const CNL=[0,1,2,3,4,5,6,7,8,9,10,11],APL=[0,10,20,21,30];
const CN={
 1:{P0700:1,P1000:1},
 2:{P0700:2,P1000:2,P0701:1,P0702:12,P0703:9,P0704:10,P0727:0,P0756_0:0,P0771:21,P0731:'52.2',P0732:'52.3'},
 3:{P0700:2,P1000:3,P1016:1,P0701:1,P0702:15,P0703:16,P0704:17,P0727:0,P0731:'52.2',P0732:'52.3'},
 4:{P0700:2,P1000:3,P1016:2,P0701:15,P0702:16,P0703:17,P0704:1,P0727:0,P0731:'52.2',P0732:'52.3'},
 5:{P0700:2,P1000:23,P1016:1,P0701:1,P0702:15,P0703:16,P0704:9,P0727:0,P0756_0:0},
 6:{P0700:2,P1000:1,P0701:1,P0702:2,P0703:12,P0704:9,P0727:2},
 7:{P0700:2,P1000:2,P0701:1,P0702:2,P0703:12,P0704:9,P0727:2,P0756_0:0},
 8:{P0700:2,P1000:1,P2200:1,P2253:'755.0',P2264:'755.1',P0701:1,P0702:9,P0727:0,P0756_1:3,P0757_1:4,P0759_1:20,P2285:2},
 9:{P0700:2,P2200:1,P2253:'2224',P2201:60,P2264:'755.1',P0701:1,P0702:9,P0727:0,P0756_1:3,P0757_1:4,P0759_1:20,P2285:2},
 10:{P0700:5,P1000:5,P2023:1,P2010:8,P2011:1,P2014:2000},
 11:{P0700:5,P1000:5,P2023:2,P2010:6,P2011:1,P2014:2000}};
const CNAR={0:'إعدادات المصنع (يلغي أي macro)',1:'BOP فقط: التشغيل والسرعة من الكيباد',2:'أطراف: DI1 تشغيل، DI2 عكس، DI3 مسح عطل، DI4 JOG، والسرعة من AI1',3:'سرعات ثابتة Direct: DI1 تشغيل، DI2 و DI3 و DI4 = P1001 و P1002 و P1003',4:'سرعات ثابتة Binary: DI1 و DI2 و DI3 bits، و DI4 تشغيل',5:'أنالوج + سرعات ثابتة: AI1 + P1001/P1002 تُجمع',6:'أزرار خارجية 3-wire: DI1 STOP (NC)، DI2 نبضة FWD، DI3 نبضة REV، والسرعة MOP',7:'أزرار خارجية 3-wire والسرعة من AI1',8:'PID: الهدف من AI1 والـ feedback من AI2 (4-20mA)',9:'PID: الهدف ثابت P2201 والـ feedback من AI2',10:'تحكم بـ USS على RS485',11:'تحكم بـ MODBUS RTU على RS485'};
const AP={10:{P1080:15,P1120:10,P1121:10,P1300:7},20:{P1080:20,P1120:10,P1121:20,P1300:7,P1200:2},21:{P1080:10,P1120:10,P1121:10,P1300:0,P1312:30,P1311:20},30:{P1080:0,P1120:5,P1121:5,P1300:1,P1312:30}};
const APAR={0:'إعدادات المصنع',10:'مضخة بسيطة: P1080 = 15 و V/f تربيعي ECO',20:'مروحة: P1080 = 20 و V/f تربيعي ECO و Flying restart',21:'كمبريسور: P1080 = 10 و Starting boost 30%',30:'سير ناقل: FCC و Starting boost 30% ورامب 5 ثوانٍ'};
const CNKEYS=[...new Set(Object.values(CN).flatMap(o=>Object.keys(o)))],APKEYS=[...new Set(Object.values(AP).flatMap(o=>Object.keys(o)))];
let hmTimer=null;
function hmsg(kind,t){H.msg={kind,t:t||2.2};}
const MSGAR={fault:'يوجد عطل. اضغط OK لتأكيده (Acknowledge) أولًا.',p0010:'P0010 ليس صفرًا (Commissioning). لن يعمل الانفرتر حتى تعيده إلى 0 أو تنفّذ P3900 = 3.',notbop:'مصدر الأوامر ليس الـ BOP (P0700 ≠ 1). شغّل من الأطراف، أو انتقل إلى Hand بـ M + OK.',notmop:'مصدر السرعة ليس الـ MOP، فالأسهم لا تغيّر السرعة هنا. غيّر P1000 أو استخدم Hand.',run:'هذا الباراميتر لا يتغير والانفرتر يعمل. أوقفه أولًا.',qc:'هذا الباراميتر يحتاج P0010 = 1 (Quick commissioning)، أو عدّله من الـ Setup menu (ضغطة طويلة على M).',p30:'يجب جعل P0010 = 30 أولًا لتنفيذ Factory reset.',p1:'يعمل P3900 فقط عندما P0010 = 1.',eep:'الكتابة في الـ EEPROM فشلت: F51.',saved:'تم الحفظ.',ro:'باراميتر للقراءة فقط.',rev:'يُعكس الاتجاه من الـ BOP فقط عندما تكون الأوامر منه (P0700 = 1 أو Hand).',macro:'طُبّق الـ macro.',busy:'جارٍ الحفظ…'};
function visList(){
 const lv=P.P0003,flt=P.P0004,seen=new Set(),out=[];
 for(const p of PD){if(seen.has(p.c))continue;
  const always=p.c==='P0003'||p.c==='P0004'||p.c==='P0010';
  if(!always&&(p.lv>lv||(flt!==0&&GF[p.g]!==flt&&GF[p.g]!==0)))continue;
  seen.add(p.c);out.push(p.c);}
 return out.sort((a,b)=>(+a.slice(1))-(+b.slice(1))||a.localeCompare(b));
}
function keysOf(c){return PD.filter(p=>p.c===c).map(p=>p.k);}
function fit5(v,dc){dc=dc||0;let s=(+v).toFixed(dc);while(s.replace(/[.-]/g,'').length>5&&dc>0){dc--;s=(+v).toFixed(dc);}if(s.replace(/[.-]/g,'').length>5)s=v<0?'-9999':'99999';return s;}
function lcdVal(p,v){if(p.t==='e')return String(v);if(p.fmt&&p.t==='ro'&&!['r0947','r2110'].includes(p.c)&&typeof v!=='number')return String(v);
 if(p.c==='r0947')return v?'F'+v:'0';if(p.c==='r2110')return v?'A'+v:'0';if(p.c==='r0052')return statusWordHex();if(p.c==='r0722')return [3,2,1,0].map(i=>diActive(i)?'1':'0').join('');
 return fit5(v,p.dc);}
function lcdUnit(p){return {Hz:'Hz',A:'A',V:'V',rpm:'rpm','%':'%'}[p.u]||'';}
function curCode(){const L=visList();if(H.pi>=L.length)H.pi=0;return L[H.pi];}
/* what the 5-digit LCD shows right now */
function bopView(){
 if(H.scr==='off')return null;
 if(H.scr==='boot')return {t:'8.8.8.8.8.',u:'all',bl:null,all:true};
 if(H.scr==='busy')return {t:'-----',u:'',bl:'all'};
 if(S.fault&&!H.fhide)return {t:'F'+String(S.fault).padStart(4,' '),u:'',bl:'all'};
 if(H.dig){const d=H.dig;return {t:d.s.join(''),u:d.u||'',bl:[d.cell[d.pos]]};}
 switch(H.scr){
  case 'disp':{
   if(H.spT>0)return {t:fit5(S.mop,2),u:'Hz',bl:'all'};
   if(S.al.length&&(S.t%3)>2.1)return {t:'A'+String(S.al[0]).padStart(4,' '),u:'',bl:null};
   const [k,u]=DISPV[H.di];const p=PM[k];return {t:fit5(p.get(),p.dc),u,bl:null};}
  case 'plist':return {t:curCode(),u:'',bl:null};
  case 'pidx':return {t:'in'+String(H.ix).padStart(3,'0'),u:'',bl:null};
  case 'pval':{const p=PM[H.ed.k];if(H.ed.ro)return {t:lcdVal(p,p.get()),u:lcdUnit(p),bl:null};return {t:lcdVal(p,H.ed.v),u:lcdUnit(p),bl:H.ed.ch?'all':null};}
  case 'setup':{
   if(H.su===1){const n=CNL[H.si];return {t:'Cn'+String(n).padStart(3,'0')+(S.cn===n?'.':''),u:'',bl:null};}
   if(H.su===2){const n=APL[H.si];return {t:'AP'+String(n).padStart(3,'0')+(S.ap===n?'.':''),u:'',bl:null};}
   const L=H.su===0?SU_MOT:SU_COM;return {t:L[H.si],u:'',bl:null};}
 }
 return {t:'',u:''};
}
function capText(){
 if(H.scr==='off')return S.bus>50?'التحكم مفصول. ما زال في الـ DC link '+S.bus.toFixed(0)+'V، انتظر حتى ينطفئ مصباح DC قبل لمس الأطراف.':'الانفرتر مطفأ. أغلق المفتاح الرئيسي Q1 في لوحة التشغيل.';
 if(H.scr==='boot')return 'يختبر الشاشة ويقرأ الباراميترات من الـ EEPROM…';
 if(H.msg&&MSGAR[H.msg.kind])return '<b>'+MSGAR[H.msg.kind]+'</b>';
 if(H.scr==='busy')return 'انتظر: الانفرتر يكتب الباراميترات…';
 if(S.fault&&!H.fhide)return '<b>F'+S.fault+'</b> '+FL[S.fault][0]+': '+FL[S.fault][1]+'. <b>OK</b> = Acknowledge، و <b>M</b> = تصفّح الباراميترات والعطل ما زال موجودًا (أيقونة ⊗).';
 const mode=S.mode==='hand'?' · وضع Hand (✋)':S.mode==='jog'?' · وضع Jog (✋ تومض): اضغط مطولًا على I':'';
 if(H.dig){const p=H.dig.kind==='num'?null:PM[H.ed.k];return 'تعديل رقم رقم'+(p?' لـ <b>'+p.c+'</b>':' لرقم الباراميتر')+': الخانة الوامضة تتغير بـ ▲▼، و <b>OK</b> للخانة التالية، وبعد آخر خانة تُحفظ القيمة. <b>M</b> يلغي.';}
 switch(H.scr){
  case 'disp':{
   if(H.spT>0)return 'سرعة الـ MOP = <b>'+S.mop.toFixed(2)+' Hz</b>'+(S.st==='run'?'':' (سيعمل عليها عند الضغط على I)')+mode;
   const al=S.al.length?' · إنذار <b>A'+S.al.join(', A')+'</b> (⚠): '+AL[S.al[0]][0]:'';
   return 'قائمة العرض: <b>'+DISPAR[H.di]+'</b>. <b>OK</b> للقيمة التالية، <b>▲▼</b> '+(mopActive()?'سرعة الـ MOP':'(المصدر ليس MOP)')+'، <b>M</b> للباراميترات، <b>M</b> طويلة للـ Setup.'+mode+al;}
  case 'plist':{const c=curCode(),p=PM[keysOf(c)[0]];return '<b>'+c+'</b> '+p.nm+' · '+p.ar+'. ▲▼ للتنقل (P0003 = '+P.P0003+(P.P0004?' و P0004 = '+P.P0004:'')+')، <b>OK</b> يفتح القيمة، <b>OK</b> طويلة تكتب الرقم، <b>M</b> للعرض.';}
  case 'pidx':{const c=curCode(),p=PM[c+'_'+H.ix];return '<b>'+c+'</b> باراميتر له index: <b>in00'+H.ix+'</b> = '+p.ar+'. ▲▼ تختار، <b>OK</b> تفتح القيمة.';}
  case 'pval':{const p=PM[H.ed.k];const nm='<b>'+p.c+(p.ix!=null?'['+p.ix+']':'')+'</b> '+p.ar;
   if(H.ed.ro)return nm+' = '+fmtVal(p,p.get())+'. للقراءة فقط، <b>OK</b> أو <b>M</b> للرجوع.';
   return nm+' = <b>'+fmtVal(p,H.ed.v)+'</b>'+(H.ed.ch?' (تومض: لم تُحفظ بعد)':'')+'. ▲▼ تغيّر، <b>OK</b> يحفظ، <b>OK</b> طويلة رقم رقم، <b>M</b> يلغي.'+(p.rl&&S.st!=='off'?' ⚠ يجب إيقاف الانفرتر.':'')+(p.qc&&P.P0010!==1&&H.ret!=='setup'?' ⚠ محتاج P0010 = 1.':'');}
  case 'setup':{
   const head='<b>Setup menu ← '+SU_AR[H.su]+'</b> ('+(H.su+1)+'/4). <b>M</b> للجزء التالي، و <b>M</b> مطولًا للخروج. ';
   if(H.su===1){const n=CNL[H.si];return head+'<b>Cn'+String(n).padStart(3,'0')+'</b>: '+CNAR[n]+(S.cn===n?' (هذا هو المختار الآن، والنقطة مضيئة)':'')+'. <b>OK</b> يطبّقه.';}
   if(H.su===2){const n=APL[H.si];return head+'<b>AP'+String(n).padStart(3,'0')+'</b>: '+APAR[n]+(S.ap===n?' (المختار)':'')+'. <b>OK</b> يطبّقه.';}
   const c=(H.su===0?SU_MOT:SU_COM)[H.si],p=PM[c];return head+'<b>'+c+'</b> '+p.ar+' = '+fmtVal(p,P[c])+'. <b>OK</b> للتعديل.';}
 }
 return '';
}
function fmtVal(p,v){if(p.t==='e')return v+' ('+optLabel(p,v)+')';if(p.fmt)return p.fmt(v);return (+v).toFixed(p.dc)+(p.u?' '+p.u:'');}
function pval(p){return p.t==='ro'?p.get():P[p.k];}

/* ---- key semantics ---- */
function openVal(k,ret){const p=PM[k];H.ed=p.t==='ro'?{k,ro:true}:{k,v:P[k],ch:false};H.scr='pval';H.ret=ret;syncDetail(k);}
function backFromVal(adv){H.ed=null;H.dig=null;if(H.ret==='setup'){H.scr='setup';if(adv){const L=H.su===0?SU_MOT:SU_COM;H.si=(H.si+1)%L.length;}}else H.scr='plist';}
function commitVal(){
 const e=H.ed;if(!e||e.ro){backFromVal(false);return;}
 if(!e.ch){backFromVal(H.ret==='setup');return;}
 const r=setParam(e.k,e.v,'BOP',H.ret==='setup'&&H.su===0?'setup':'');
 if(r==='ok'||r==='same'){if(r==='ok')EV.bopSave=1;backFromVal(H.ret==='setup');}
 else{hmsg(r);backFromVal(false);}
}
function editStep(sg,mult){
 const p=PM[H.ed.k];
 if(p.t==='e'){const i=p.o.findIndex(o=>o[0]===H.ed.v);H.ed.v=p.o[(i+sg+p.o.length)%p.o.length][0];}
 else H.ed.v=clamp(rnd(H.ed.v+sg*p.st*mult,p.dc),p.mn,p.mx);
 H.ed.ch=true;
}
function startDigNum(){const c=curCode();H.dig={kind:'num',s:c.split(''),pos:0,cell:[0,1,2,3,4],u:''};}
function startDigVal(){
 const p=PM[H.ed.k];if(p.t!=='n')return;
 const dc=Math.min(p.dc,4),iw=5-dc,v=Math.abs(H.ed.v);
 let s=v.toFixed(dc);let [ip,fp]=s.split('.');ip=ip.padStart(iw,'0').slice(-iw);s=ip+(dc?'.'+fp:'');
 const ch=s.split(''),cell=[];let ci=0;const arr=[];
 for(const x of ch){if(x==='.'){arr[arr.length-1]+='.';continue;}arr.push(x);cell.push(ci++);}
 H.dig={kind:'val',s:arr,pos:0,cell,u:lcdUnit(p),dc,neg:H.ed.v<0};
}
function digStep(sg){
 const d=H.dig,i=d.pos;let ch=d.s[i];const dot=ch.endsWith('.');ch=ch.replace('.','');
 if(d.kind==='num'&&i===0)ch=ch==='P'?'r':'P';
 else ch=String((+ch+sg+10)%10);
 d.s[i]=ch+(dot?'.':'');
}
function digOk(){
 const d=H.dig;
 if(d.pos<d.s.length-1){d.pos++;return;}
 if(d.kind==='num'){
  const code=d.s.join('');const L=visList();
  let i=L.indexOf(code);
  if(i<0){const n=+code.slice(1);i=L.findIndex(c=>+c.slice(1)>=n);if(i<0)i=L.length-1;}
  H.pi=i;H.dig=null;syncDetail(keysOf(L[i])[0]);return;
 }
 const p=PM[H.ed.k];let v=parseFloat(d.s.join(''));if(d.neg)v=-v;
 H.ed.v=clamp(rnd(v,p.dc),p.mn,p.mx);H.ed.ch=true;H.dig=null;commitVal();
}
function applyMacro(kind,n){
 if(S.st!=='off'){hmsg('run');return;}
 if(kind==='cn'){const ks=CNKEYS;for(const k of ks)P[k]=PM[k].d;if(n)Object.assign(P,CN[n]);S.cn=n;EV['cn'+n]=1;log('Connection macro Cn'+String(n).padStart(3,'0')+' طُبّق: '+CNAR[n]);}
 else{for(const k of APKEYS)P[k]=PM[k].d;if(n)Object.assign(P,AP[n]);S.ap=n;EV['ap'+n]=1;log('Application macro AP'+String(n).padStart(3,'0')+' طُبّق: '+APAR[n]);}
 S.tw=false;S.need=true;
 if(S.inj.eep){trip(51);return;}
 H.scr='busy';H.busyT=1.2;H.busyFn=()=>{H.scr='setup';H.su=kind==='cn'?2:3;H.si=0;};
 save();renderParams();renderStation();updLabels();
}
function cycleMode(){
 if(!ctlOk())return;
 const prev=S.mode,running=S.st==='run';
 S.mode=prev==='auto'?'hand':prev==='hand'?'jog':'auto';
 if(S.mode==='hand'){S.bopRun=running;if(running){S.mop=rnd(Math.abs(S.fRamp),2);S.dir=S.fRamp<0?-1:1;}S.need=false;EV.hand=1;}
 else if(S.mode==='jog'){S.bopRun=false;S.bopJog=false;EV.jogMode=1;}
 else{S.bopRun=P.P0700===1?S.bopRun:false;S.bopJog=false;S.need=true;EV.auto=1;if(EV.handRun)EV.backAuto=1;}
 log('M + OK: أصبح الوضع '+{auto:'Auto (الأوامر من P0700 و P1000)',hand:'Hand (الأوامر والسرعة من الـ BOP)',jog:'Jog (اضغط مطولًا على I ليدور على P1058)'}[S.mode]);
}
function reverseCombo(){
 if(!ctlOk())return;
 if(S.mode==='auto'&&P.P0700!==1){hmsg('rev');return;}
 setDir(-S.dir,'الـ BOP (▲+▼)');EV.bopRev=1;
}
function shortM(){
 if(S.fault&&!H.fhide){H.fhide=true;return;}
 if(H.dig){H.dig=null;return;}
 switch(H.scr){
  case 'disp':H.scr='plist';syncDetail(keysOf(curCode())[0]);break;
  case 'plist':H.scr='disp';break;
  case 'pidx':H.scr='plist';break;
  case 'pval':backFromVal(false);break;
  case 'setup':H.su=(H.su+1)%4;H.si=H.su===1?Math.max(0,CNL.indexOf(S.cn)):H.su===2?Math.max(0,APL.indexOf(S.ap)):0;break;
 }
}
function longM(){
 if(S.fault&&!H.fhide)H.fhide=true;
 H.dig=null;H.ed=null;
 if(H.scr==='setup'){H.scr='disp';log('خرجت من الـ Setup menu');}
 else if(H.scr!=='busy'){H.scr='setup';H.su=0;H.si=0;EV.setup=1;log('دخلت الـ Setup menu (ضغطة طويلة على M)');}
}
function shortOK(){
 if(S.fault&&!H.fhide){ackFault('زر OK في الـ BOP');return;}
 if(H.dig){digOk();return;}
 switch(H.scr){
  case 'disp':H.di=(H.di+1)%DISPV.length;break;
  case 'plist':{const c=curCode(),ks=keysOf(c);if(ks.length>1){H.scr='pidx';H.ix=0;}else openVal(ks[0],'plist');break;}
  case 'pidx':openVal(curCode()+'_'+H.ix,'plist');break;
  case 'pval':commitVal();break;
  case 'setup':
   if(H.su===1)applyMacro('cn',CNL[H.si]);
   else if(H.su===2)applyMacro('ap',APL[H.si]);
   else openVal((H.su===0?SU_MOT:SU_COM)[H.si],'setup');
   break;
 }
}
function longOK(){
 if(S.fault&&!H.fhide)return;
 if(H.scr==='plist'&&!H.dig){startDigNum();EV.digNum=1;}
 else if(H.scr==='pval'&&!H.ed.ro&&!H.dig&&PM[H.ed.k].t==='n'){startDigVal();EV.digVal=1;}
}
function arrow(sg,mult){
 if(!ctlOk())return;
 if(H.msg)H.msg=null;
 if(S.fault&&!H.fhide)return;
 if(H.dig){digStep(sg);return;}
 switch(H.scr){
  case 'disp':
   if(!mopActive()){hmsg('notmop');return;}
   {const st=mult>=100?1:mult>=10?.5:.1;S.mop=clamp(rnd(S.mop+sg*st,2),-P.P1082,P.P1082);H.spT=2;EV.mop=1;}break;
  case 'plist':{const L=visList();H.pi=(H.pi+sg+L.length)%L.length;syncDetail(keysOf(L[H.pi])[0]);break;}
  case 'pidx':{const n=keysOf(curCode()).length;H.ix=(H.ix+sg+n)%n;break;}
  case 'pval':if(!H.ed.ro)editStep(sg,mult);break;
  case 'setup':{const n=H.su===0?SU_MOT.length:H.su===1?CNL.length:H.su===2?APL.length:SU_COM.length;H.si=(H.si+sg+n)%n;break;}
 }
}
/* ---- physical keys: short / long press, chords, hold-to-repeat ---- */
const KD={};let rep=null,stopLast=0;
function keyDown(k){
 if(KD[k])return;
 KD[k]={t0:performance.now(),used:false,tm:null};
 const btn=$('.vk[data-k="'+k+'"]');btn&&btn.classList.add('down');
 if(!ctlOk()){kpWhy('الانفرتر مطفأ: شغّل الكهرباء أولًا من القاطع، ثم استخدم الكيباد.');return;}
 if(H.scr==='busy'||H.scr==='boot')return;
 if((k==='M'&&KD.OK)||(k==='OK'&&KD.M)){KD.M.used=KD.OK.used=true;clearTimeout(KD.M.tm);clearTimeout(KD.OK.tm);cycleMode();return;}
 if((k==='UP'&&KD.DN)||(k==='DN'&&KD.UP)){KD.UP.used=KD.DN.used=true;if(rep){clearTimeout(rep.tm);rep=null;}reverseCombo();return;}
 if(k==='RUN'){bopStart();return;}
 if(k==='STOP'){const now=performance.now();if(now-stopLast<2000){bopStop('off2');stopLast=0;}else{bopStop('off1');stopLast=now;}
  KD[k].tm=setTimeout(()=>{if(KD.STOP){bopStop('off2');}},3000);return;}
 if(k==='UP'||k==='DN'){const sg=k==='UP'?1:-1;arrow(sg,1);const t0=performance.now();rep={k,tm:setTimeout(function tick(){if(!KD[k]||KD[k].used)return;const el=performance.now()-t0;arrow(sg,el>3500?100:el>1500?10:1);rep.tm=setTimeout(tick,90);},450)};return;}
 if(k==='M'||k==='OK'){KD[k].tm=setTimeout(()=>{const d=KD[k];if(d&&!d.used){d.used=true;k==='M'?longM():longOK();}},2000);}
}
function keyUp(k){
 const d=KD[k];if(!d)return;delete KD[k];
 const btn=$('.vk[data-k="'+k+'"]');btn&&btn.classList.remove('down');
 clearTimeout(d.tm);
 if(rep&&rep.k===k){clearTimeout(rep.tm);rep=null;}
 if(k==='RUN'){S.bopJog=false;return;}
 if(!ctlOk()||d.used)return;
 if(H.scr==='busy'||H.scr==='boot')return;
 if(k==='M')shortM();else if(k==='OK')shortOK();
}
$$('.vk').forEach(b=>{
 const k=b.dataset.k;
 b.addEventListener('pointerdown',e=>{e.preventDefault();b.setPointerCapture&&b.setPointerCapture(e.pointerId);keyDown(k);});
 ['pointerup','pointercancel','lostpointercapture'].forEach(ev=>b.addEventListener(ev,()=>keyUp(k)));
 b.addEventListener('keydown',e=>{if((e.key==='Enter'||e.key===' ')&&!e.repeat){e.preventDefault();keyDown(k);}});
 b.addEventListener('keyup',e=>{if(e.key==='Enter'||e.key===' '){e.preventDefault();keyUp(k);}});
 b.addEventListener('blur',()=>keyUp(k));
 b.addEventListener('contextmenu',e=>e.preventDefault());
});
$('#chMOK').addEventListener('click',()=>{if(ctlOk()&&H.scr!=='busy')cycleMode();});
$('#chUD').addEventListener('click',()=>{if(ctlOk()&&H.scr!=='busy')reverseCombo();});

/* ---------------- parameter writes (BOP, table and macros share this) ---------------- */
function setParam(k,v,src,ctx){
 const p=PM[k];if(!p||p.t==='ro')return 'ro';
 if(p.rl&&S.st!=='off')return 'run';
 if(p.qc&&P.P0010!==1&&ctx!=='setup')return 'qc';
 if(k==='P0970'&&v===1&&P.P0010!==30)return 'p30';
 if(k==='P3900'&&v!==0&&P.P0010!==1)return 'p1';
 if(p.t==='n'){v=+v;if(isNaN(v))return 'bad';v=clamp(rnd(v,p.dc),p.mn,p.mx);}
 else{const o=p.o.find(x=>String(x[0])===String(v));if(!o)return 'bad';v=o[0];}
 if(P[k]===v&&k!=='P0970'&&k!=='P3900')return 'same';
 if(S.inj.eep){trip(51);return 'eep';}
 const old=P[k];P[k]=v;
 log('['+p.c+(p.ix!=null?'['+p.ix+']':'')+'] '+p.nm+': '+fmtVal(p,old)+' ← '+fmtVal(p,v)+' ('+src+')');
 if(k==='P0100'){const f=v===0?50:60;P.P0310=f;P.P1082=f;P.P2000=f;}
 if(k==='P1040')S.mop=v;
 if(k==='P1082')S.mop=clamp(S.mop,-v,v);
 if(k==='P0970'&&v===1){factoryReset();}
 if(k==='P3900'&&v===3){const est=2*.06*P.P0304/(SQ3*Math.max(.1,P.P0305));P.P0350=rnd(est,2);P.P0010=0;P.P3900=0;EV.qcEnd=1;log('P3900 = 3: الانفرتر حسب موديل المحرك (P0350 = '+P.P0350.toFixed(2)+' Ω تقديري) و P0010 رجع 0');}
 if(k==='P0010'&&v===0&&old===1)EV.qcEnd=1;
 if(/^P070[1-4]$|^P0727$/.test(k))renderStation();
 save();renderParams();updLabels();
 return 'ok';
}
function factoryReset(){
 for(const p of PD)if(p.t!=='ro')P[p.k]=p.d;
 S.cn=0;S.ap=0;S.mop=P.P1040;S.mode='auto';S.bopRun=false;S.tw=false;
 log('P0970 = 1: عادت كل الباراميترات إلى إعدادات المصنع و P0010 = 0');EV.freset=1;
 H.scr='busy';H.busyT=2.5;H.busyFn=()=>{H.scr='plist';};H.dig=null;H.ed=null;
 renderStation();
}

/* ---------------- LCD drawing ---------------- */
const SEGS={'0':'abcdef','1':'bc','2':'abged','3':'abgcd','4':'fgbc','5':'afgcd','S':'afgcd','6':'afgedc','7':'abc','8':'abcdefg','9':'abcdfg',
 'b':'fgedc','B':'fgedc','P':'abefg','F':'aefg','A':'abcefg','a':'abcefg','C':'adef','c':'ged','d':'bcdeg','D':'bcdeg','E':'adefg','e':'adefg','H':'bcefg','h':'cefg','L':'def','l':'ef','n':'ceg','N':'ceg','o':'cdeg','O':'abcdef','r':'eg','R':'eg','t':'defg','T':'defg','U':'bcdef','u':'cde','-':'g','_':'d',' ':'','G':'acdef','J':'bcde','Y':'bcdfg','y':'bcdfg','i':'c','I':'bc','q':'abcfg'};
const SEGPOLY=(()=>{const t=8,xl=6,xr=42,yt=5,ym=45,yb=85;
 const Hh=(x1,x2,y)=>`${x1+t/2},${y} ${x1+t},${y-t/2} ${x2-t},${y-t/2} ${x2-t/2},${y} ${x2-t},${y+t/2} ${x1+t},${y+t/2}`;
 const Vv=(x,y1,y2)=>`${x},${y1+t/2} ${x+t/2},${y1+t} ${x+t/2},${y2-t} ${x},${y2-t/2} ${x-t/2},${y2-t} ${x-t/2},${y1+t}`;
 return {a:Hh(xl,xr,yt),g:Hh(xl,xr,ym),d:Hh(xl,xr,yb),f:Vv(xl,yt,ym),b:Vv(xr,yt,ym),e:Vv(xl,ym,yb),c:Vv(xr,ym,yb)};})();
function segSVG(txt,bl,all){
 const cells=[];for(const ch of String(txt)){if(ch==='.'&&cells.length&&!cells[cells.length-1].dp){cells[cells.length-1].dp=true;continue;}cells.push({ch,dp:false});}
 while(cells.length<5)cells.unshift({ch:' ',dp:false});
 const cs=cells.slice(-5),on='#121715',off='rgba(0,0,0,.055)',pitch=58;
 let out='<svg viewBox="0 0 '+(5*pitch+10)+' 92" preserveAspectRatio="xMidYMid meet" aria-hidden="true"><g transform="translate(12,0) skewX(-7)">';
 cs.forEach((c,i)=>{const lit=all?'abcdefg':(SEGS[c.ch]??'');const b=bl==='all'||(Array.isArray(bl)&&bl.includes(i));
  out+='<g transform="translate('+i*pitch+',0)">';
  for(const k of 'abcdefg')out+='<polygon points="'+SEGPOLY[k]+'" fill="'+off+'"/>';
  out+='<g'+(b?' class="bl"':'')+'>';for(const k of 'abcdefg')if(lit.includes(k))out+='<polygon points="'+SEGPOLY[k]+'" fill="'+on+'"/>';
  out+='<circle cx="50" cy="85" r="4.6" fill="'+(c.dp||all?on:off)+'"/></g></g>';});
 return out+'</g></svg>';
}
let lcdKey='';
function drawLCD(){
 const v=bopView(),lcd=$('#lcd');
 lcd.classList.toggle('off',!v);
 const k=v?v.t+'|'+JSON.stringify(v.bl)+'|'+(v.all?1:0):'';
 if(k!==lcdKey){lcdKey=k;$('#lcdD').innerHTML=v?segSVG(v.t,v.bl,v.all):segSVG('',null,false);}
 const all=v&&v.all,u=v?v.u:'';
 const set=(id,on,fl)=>{const e=$('#'+id);e.classList.toggle('on',!!on);e.classList.toggle('fl',!!fl&&!!on);};
 const live=!!v&&!all;
 set('uHz',all||u==='Hz');set('uA',all||u==='A');set('uV',all||u==='V');set('uR',all||u==='rpm');set('uP',all||u==='%');
 set('icF',all||(live&&S.fault));set('icA',all||(live&&S.al.length));
 set('icR',all||(live&&S.st!=='off'),live&&(S.st==='ident'||S.st==='dc'));
 set('icRev',all||(live&&(S.st!=='off'?S.fOut<-.01:S.dir<0&&S.mode!=='auto')));
 set('icH',all||(live&&S.mode!=='auto'),live&&S.mode==='jog');
 set('icE',all||(live&&(P.P1300===4||P.P1300===7)));
 const led=$('#stLed');let cl='';
 if(S.ctrl){if(S.boot>0)cl='y';else if(S.fault)cl='r fs';else if(P.P0010!==0)cl='y';else if(S.al.length)cl='y sl';else cl='g'+(S.st==='off'?' sl':'');}
 led.className='stled '+cl;
 $('#caption').innerHTML=capText();
}
</script>
<script>
/* ---------------- persistence ---------------- */
const SKEY='v20-lab-v1';
let EXS={};
function save(){try{const pv={};for(const p of PD)if(p.t!=='ro')pv[p.k]=P[p.k];localStorage.setItem(SKEY,JSON.stringify({pv,cn:S.cn,ap:S.ap,fq:S.fq,lastF:S.lastF,kwh:S.kwh,exs:EXS,su:{mot:S.mot,lineV:S.lineV,load:S.load,lp:S.lp,jr:S.jr,amb:S.amb,dem:S.dem,dbInst:S.dbInst,ptInst:S.ptInst,dic:S.dic}}));}catch(_){}}
function load(){try{const o=JSON.parse(localStorage.getItem(SKEY)||'null');if(!o)return;
 if(o.pv)for(const k in o.pv){const p=PM[k];if(!p||p.t==='ro')continue;const v=o.pv[k];
  if(p.t==='n'&&typeof v==='number'&&isFinite(v))P[k]=clamp(v,p.mn,p.mx);else if(p.t==='e'&&p.o.some(x=>x[0]===v))P[k]=v;}
 S.cn=CNL.includes(o.cn)?o.cn:0;S.ap=APL.includes(o.ap)?o.ap:0;
 S.fq=Array.isArray(o.fq)?o.fq.filter(c=>FL[c]).slice(0,8):[];S.lastF=FL[o.lastF]?o.lastF:0;S.kwh=+o.kwh||0;EXS=o.exs&&typeof o.exs==='object'?o.exs:{};
 if(o.su)Object.assign(S,{mot:MOT[o.su.mot]?o.su.mot:'iec',lineV:[380,400,415,440,480].includes(+o.su.lineV)?+o.su.lineV:400,load:['conv','fan','hoist'].includes(o.su.load)?o.su.load:'conv',lp:clamp(+o.su.lp||0,0,160),jr:clamp(+o.su.jr||0,0,40),amb:clamp(+o.su.amb||35,10,55),dem:clamp(o.su.dem==null?50:+o.su.dem,0,100),dbInst:!!o.su.dbInst,ptInst:!!o.su.ptInst,dic:['pnp','npn','none'].includes(o.su.dic)?o.su.dic:'pnp'});
}catch(_){}}
S.cn=0;S.ap=0;

/* ---------------- operator station ---------------- */
const io=S.io;
function diKind(i){const f=diFn(i),w=P.P0727;
 if(f===1)return w>=2?'stop':'sel';
 if(f===2)return w>=2?'pb':'sel';
 if(f===12)return w===2?'pb':'sel';
 if([9,10,11,13,14].includes(f))return 'pb';
 if([3,4,29].includes(f))return 'nc';
 return 'sel';}
function diLabel(i){const f=diFn(i),w=P.P0727;
 if(w>=2&&f===1)return 'STOP';
 if(w===2&&f===2)return 'FWD نبضة';if(w===3&&f===2)return 'ON نبضة';
 if(w===2&&f===12)return 'REV نبضة';
 if(w===1&&f===1)return 'تشغيل أمامي';if(w===1&&f===2)return 'تشغيل عكسي';
 return DIFNAR[f]||String(f);}
function diColor(i){const f=diFn(i);if(f===2&&P.P0727>=2)return 'green';if(f===12)return 'blue';if(f===9)return 'white';if(f===1&&P.P0727<2)return 'green';return 'black';}
const DIK=['','','',''];
function initStation(){
 let h='<div class="dev"><span class="tag">المفتاح الرئيسي Q1</span><button class="brk" id="dBrk" aria-pressed="true" aria-label="المفتاح الرئيسي"><span style="top:2px">ON</span><i></i><span style="bottom:2px">OFF</span></button><span class="term">L1 L2 L3</span></div>';
 for(let i=0;i<4;i++)h+='<div class="dev" id="dDI'+(i+1)+'"></div>';
 h+='<div class="dev"><span class="tag">بوتنشيوميتر 10k</span><div class="knob" id="kPot" tabindex="0" role="slider" aria-label="البوتنشيوميتر على AI1"><i></i></div><span class="kv" id="kPotV">0%</span><span class="term">10V · AI1 · 0V</span></div>';
 h+='<div class="dev"><span class="tag">4-20mA</span><div class="knob" id="kMa" tabindex="0" role="slider" aria-label="إشارة 4-20 مللي على AI2"><i></i></div><span class="kv" id="kMaV">4.0 mA</span><span class="term">AI2 · 0V</span></div>';
 h+='<div class="dev"><span class="tag">DO1 · مصباح 24V</span><div class="lamp g" id="lDO1"></div><span class="fn" id="fDO1"></span><span class="term">DO1+ · DO1-</span></div>';
 h+='<div class="dev"><span class="tag">DO2 · مصباح 220V</span><div class="lamp r" id="lDO2"></div><span class="fn" id="fDO2"></span><span class="term">NO · C</span></div>';
 h+='<div class="dev"><span class="tag">عداد AO1 (mA)</span><div class="meter"><svg viewBox="0 0 96 64" id="aoMeter"></svg></div><span class="term" id="aoV">0.0 mA</span></div>';
 $('#station').innerHTML=h;
 $('#dBrk').addEventListener('click',()=>devAct('brk','click'));
}
function renderStation(){
 for(let i=0;i<4;i++){
  const k=diKind(i),f=diFn(i),el=$('#dDI'+(i+1));if(!el)continue;
  const sig=k+'|'+f+'|'+P.P0727;
  if(DIK[i]!==sig){
   if(DIK[i]!==''){io.di[i]=k==='stop'||k==='nc';}
   else if(k==='stop'||k==='nc')io.di[i]=true;
   DIK[i]=sig;
   let ctl;
   if(k==='pb')ctl='<button class="pb '+diColor(i)+'" data-di="'+i+'" aria-label="زر DI'+(i+1)+'"></button>';
   else if(k==='stop')ctl='<button class="pb mush" data-di="'+i+'" aria-label="زر STOP على DI'+(i+1)+'"></button>';
   else ctl='<button class="sel2" data-di="'+i+'" aria-pressed="false" aria-label="سلكتور DI'+(i+1)+'"><i></i></button><div class="selpos"><span>'+(k==='nc'?'فاتح':'0')+'</span><span>'+(k==='nc'?'مقفول':'1')+'</span></div>';
   el.innerHTML='<span class="tag">'+diLabel(i)+'</span>'+ctl+'<span class="fn">P070'+(i+1)+' = '+f+(f===0?'':'')+'</span><span class="term">DI'+(i+1)+(k==='stop'||k==='nc'?' · NC':k==='pb'?' · NO':'')+'</span>';
   const b=el.querySelector('[data-di]');bindDI(b,i,k);
  }
 }
 updStation();if(WD.wU)buildWD();
}
function bindDI(el,i,k){
 if(k==='pb'){
  el.addEventListener('pointerdown',e=>{e.preventDefault();el.setPointerCapture&&el.setPointerCapture(e.pointerId);diSet(i,true);});
  ['pointerup','pointercancel','lostpointercapture'].forEach(t=>el.addEventListener(t,()=>diSet(i,false)));
  el.addEventListener('keydown',e=>{if((e.key==='Enter'||e.key===' ')&&!e.repeat){e.preventDefault();diSet(i,true);}});
  el.addEventListener('keyup',e=>{if(e.key==='Enter'||e.key===' '){e.preventDefault();diSet(i,false);}});
 }else el.addEventListener('click',()=>diSet(i,!io.di[i],true));
}
function diSet(i,v,logIt){if(io.di[i]===v)return;io.di[i]=v;if(logIt)log('DI'+(i+1)+' ('+diLabel(i)+') '+(v?'أُغلق':'فُتح'));updStation();}
function devAct(dev,ev){
 if(dev==='brk'&&ev==='click'){S.brk=!S.brk;log(S.brk?'أُغلق المفتاح الرئيسي (ON)':'فُتح المفتاح الرئيسي (OFF)');}
 updStation();
}
function updStation(){
 const b=$('#dBrk');if(b)b.setAttribute('aria-pressed',S.brk);
 for(let i=0;i<4;i++){const el=$('#dDI'+(i+1)+' [data-di]');if(!el)continue;const k=diKind(i);
  if(k==='pb')el.classList.toggle('down',io.di[i]);
  else if(k==='stop')el.classList.toggle('latched',!io.di[i]);
  else el.setAttribute('aria-pressed',io.di[i]);}
 const fd=(id,p)=>{const e=$(id);if(e)e.textContent=P[p]+' '+optLabel(PM[p],P[p]).replace('Drive ','');};
 fd('#fDO1','P0731');fd('#fDO2','P0732');
}
function knob(el,out,get,set,min,max,fmt,dflt){
 const upd=()=>{const v=get();el.firstElementChild.style.transform='rotate('+(-135+270*(v-min)/(max-min))+'deg)';out.textContent=fmt(v);};
 let y0=null,v0=0;
 el.addEventListener('pointerdown',e=>{e.preventDefault();el.setPointerCapture(e.pointerId);y0=e.clientY;v0=get();});
 el.addEventListener('pointermove',e=>{if(y0===null)return;set(clamp(v0+(y0-e.clientY)/150*(max-min),min,max));upd();});
 ['pointerup','pointercancel'].forEach(t=>el.addEventListener(t,()=>{y0=null;}));
 el.addEventListener('wheel',e=>{e.preventDefault();set(clamp(get()-Math.sign(e.deltaY)*(max-min)/50,min,max));upd();},{passive:false});
 el.addEventListener('dblclick',()=>{set(dflt);upd();});
 el.addEventListener('keydown',e=>{const s=(max-min)/50;if(e.key==='ArrowUp'||e.key==='ArrowRight'){set(clamp(get()+s,min,max));upd();e.preventDefault();}else if(e.key==='ArrowDown'||e.key==='ArrowLeft'){set(clamp(get()-s,min,max));upd();e.preventDefault();}});
 upd();return upd;
}
initStation();
const updPot=knob($('#kPot'),$('#kPotV'),()=>io.pot,v=>io.pot=v,0,1,v=>Math.round(v*100)+'%',0);
const updMa=knob($('#kMa'),$('#kMaV'),()=>io.ma,v=>io.ma=v,0,20,v=>(S.inj.mabrk?0:v).toFixed(1)+' mA',4);

/* ---------------- load, supply, faults panel ---------------- */
function bindRange(id,key,fmt){const el=$('#'+id),o=$('#'+id+'V');el.value=S[key];o.textContent=fmt(S[key]);el.addEventListener('input',()=>{S[key]=+el.value;o.textContent=fmt(S[key]);loadHint();save();});}
bindRange('lp','lp',v=>v+'%');bindRange('jr','jr',v=>String(v));bindRange('amb','amb',v=>v+'°C');bindRange('dem','dem',v=>v+'%');
function loadHint(){
 const m=MOT[S.mot],J=m.J*(1+S.jr),E=.5*J*m.wn*m.wn;
 const t={conv:'سير ناقل: العزم ثابت تقريبًا منذ بداية الحركة، فالـ V/f التربيعي (P1300 = 2) يُجهده في السرعات المنخفضة.',fan:'مضخة / مروحة: يزداد العزم مع مربع السرعة. يناسبها P1300 = 2 أو 7 (ECO) والـ PID مع حساس الضغط.',hoist:'ونش: الحمل يشد للأسفل دائمًا. عند الصعود (أمامي) يرفع المحرك الحمل، وعند النزول (عكسي) يدير الحمل المحرك وتعود الطاقة إلى الـ DC link. يحتاج Braking Module (P1237). عند توقف الخرج تمسك الفرامل الميكانيكية.'}[S.load];
 const Ec=.5*DRV.C*(DRV.ov*DRV.ov-566*566);
 $('#loadHint').textContent=t+' القصور الكلي '+J.toFixed(4)+' kg·m²، وطاقة الحركة عند السرعة المقننة حوالي '+E.toFixed(0)+' J، والمكثفات تقدر تشيل حوالي '+Ec.toFixed(0)+' J فقط قبل F2.';
}
$('#motSel').addEventListener('change',e=>{S.mot=e.target.value;updMotor();loadHint();save();log('تغيّر المحرك: '+MOT[S.mot].plate.join(' · '));});
$('#lineSel').addEventListener('change',e=>{S.lineV=+e.target.value;save();log('أصبح جهد المصدر '+S.lineV+'V');});
$('#loadSel').addEventListener('change',e=>{S.load=e.target.value;buildLoad();loadHint();save();});
$('#dbChk').addEventListener('change',e=>{S.dbInst=e.target.checked;save();buildWD();log(S.dbInst?'رُكّب Dynamic Braking Module بمقاومة 180Ω':'أُزيل الـ Braking Module');});
$('#ptChk').addEventListener('change',e=>{S.ptInst=e.target.checked;save();buildWD();log(S.ptInst?'أصبح AI2 موصولًا على حساس الضغط':'AI2 رجع على مقبض الـ 4-20mA');});
$('#dicOpt').addEventListener('change',e=>{S.dic=e.target.value;save();buildWD();log({pnp:'وُصّل DIC على 0V (PNP: الزر يوصل 24V إلى الدخل)',npn:'وُصّل DIC على 24V (NPN: الزر يوصل الدخل بـ 0V)',none:'فُصل DIC: لن ترى المداخل أي إشارة'}[S.dic]);});
function updMotor(){const m=MOT[S.mot];['mPlate1','mPlate2','mPlate3'].forEach((id,i)=>$('#'+id).textContent=m.plate[i]);}
const INJT={dip:'انقطاع كهرباء لحظي 0.6 ثانية',hiline:'جهد المصدر عالي +18%',phase:'فاز ناقص على الدخل',short:'قصر بين U و V',jam:'انحشر الحمل',fan:'مروحة الانفرتر وقفت',mdisc:'فُصل كابل المحرك',mabrk:'انقطع سلك 4-20mA على AI2',ntc:'حساس حرارة الانفرتر باظ',eep:'الـ EEPROM باظت'};
$$('[data-inj]').forEach(b=>b.addEventListener('click',()=>{
 const k=b.dataset.inj;
 if(k==='dip'){if(!S.inj.dip){S.inj.dip=true;S.dipT=.6;log('عطل: '+INJT.dip,1);}}
 else{S.inj[k]=!S.inj[k];log((S.inj[k]?'عطل: ':'أُصلح: ')+INJT[k],S.inj[k]);}
 syncInj();updMa();
}));
function syncInj(){$$('[data-inj]').forEach(b=>b.setAttribute('aria-pressed',!!S.inj[b.dataset.inj]));}

/* ---------------- motor + load drawing ---------------- */
function buildLoad(){
 const s=$('#loadSvg');
 if(S.load==='conv')s.innerHTML='<rect x="8" y="60" width="144" height="36" rx="18" fill="none" stroke="#2b3238" stroke-width="5"/><circle cx="26" cy="78" r="15" fill="#6d7378"/><circle cx="134" cy="78" r="15" fill="#6d7378"/><g id="ldA"><line x1="26" y1="78" x2="26" y2="64" stroke="#e8870c" stroke-width="3"/></g><g id="ldB"><line x1="134" y1="78" x2="134" y2="64" stroke="#e8870c" stroke-width="3"/></g><g id="ldBox"></g><rect x="20" y="96" width="6" height="40" fill="#8a9095"/><rect x="134" y="96" width="6" height="40" fill="#8a9095"/><text x="80" y="150" text-anchor="middle" font-size="11" fill="#7a868f" font-family="Arial">CONVEYOR</text>';
 else if(S.load==='fan')s.innerHTML='<circle cx="80" cy="70" r="56" fill="none" stroke="#7a868f" stroke-width="4"/><g id="ldFan"></g><circle cx="80" cy="70" r="9" fill="#3b4348"/><text x="80" y="140" text-anchor="middle" font-size="11" fill="#7a868f" font-family="Arial">PUMP / FAN</text><text x="80" y="156" text-anchor="middle" font-size="11" fill="#0d7584" font-family="Arial" id="ldP"></text>';
 else s.innerHTML='<rect x="10" y="8" width="140" height="8" fill="#6d7378"/><circle cx="80" cy="34" r="20" fill="#6d7378"/><g id="ldDrum"><line x1="80" y1="34" x2="80" y2="16" stroke="#e8870c" stroke-width="3"/><line x1="80" y1="34" x2="98" y2="34" stroke="#e8870c" stroke-width="3"/></g><line id="ldRope" x1="100" y1="34" x2="100" y2="90" stroke="#2b3238" stroke-width="2.5"/><g id="ldW"><rect x="84" y="0" width="32" height="26" rx="2" fill="#b85f00"/><text x="100" y="17" text-anchor="middle" font-size="9" fill="#fff" font-family="Arial">LOAD</text></g><text x="40" y="156" text-anchor="middle" font-size="11" fill="#7a868f" font-family="Arial">HOIST</text>';
 if(S.load==='fan'){let h='';for(let i=0;i<6;i++)h+='<path d="M80 70 C 70 36, 95 26, 104 42 Z" fill="#9aa6b1" transform="rotate('+i*60+' 80 70)"/>';$('#ldFan').innerHTML=h;}
 if(S.load==='conv'){let h='';for(let i=0;i<3;i++)h+='<rect class="bx" x="0" y="42" width="22" height="16" rx="2" fill="#c8a165" stroke="#7a5a2a"/>';$('#ldBox').innerHTML=h;}
}
function drawMotor(){
 if(!$('#loadSvg').firstChild)return;
 const deg=S.th*180/Math.PI;
 $('#fanBlades').setAttribute('transform','rotate('+(deg%360)+')');
 $('#shaftMark').setAttribute('transform','rotate('+(deg%360)+')');
 const rpm=S.wm*60/TAU;
 $('#mDir').textContent=Math.abs(rpm)<1?'':(rpm>0?'Forward ↻ ':'Reverse ↺ ')+Math.abs(rpm).toFixed(0)+' rpm';
 if(S.load==='conv'&&$('#ldA')){const a=deg%360;$('#ldA').setAttribute('transform','rotate('+a+' 26 78)');$('#ldB').setAttribute('transform','rotate('+a+' 134 78)');
  const off=((S.th*.6)%150+150)%150;$$('#ldBox .bx').forEach((b,i)=>{const x=((off+i*50)%150)-6;b.setAttribute('x',x);b.style.opacity=x<0||x>134?0:1;});}
 else if(S.load==='fan'&&$('#ldFan')){$('#ldFan').setAttribute('transform','rotate('+(deg%360)+' 80 70)');$('#ldP').textContent=S.press.toFixed(1)+' bar';}
 else if($('#ldDrum')){$('#ldDrum').setAttribute('transform','rotate('+(deg%360)+' 80 34)');const y=46+(((-S.th*.8)%80)+80)%80;$('#ldRope').setAttribute('y2',y);$('#ldW').setAttribute('transform','translate(0 '+y+')');}
}

/* ---------------- AO meter (0-20 mA) ---------------- */
(function(){let h='';for(let i=0;i<=10;i++){const a=(-50+i*10)*Math.PI/180,x1=48+Math.sin(a)*40,y1=58-Math.cos(a)*40,x2=48+Math.sin(a)*(i%5?36:33),y2=58-Math.cos(a)*(i%5?36:33);h+='<line x1="'+x1.toFixed(1)+'" y1="'+y1.toFixed(1)+'" x2="'+x2.toFixed(1)+'" y2="'+y2.toFixed(1)+'" stroke="#222" stroke-width="'+(i%5?.8:1.4)+'"/>';if(i%5===0)h+='<text x="'+(48+Math.sin(a)*28).toFixed(1)+'" y="'+(61-Math.cos(a)*28).toFixed(1)+'" font-size="7" text-anchor="middle" font-family="Arial" fill="#222">'+i*2+'</text>';}
 h+='<text x="48" y="52" font-size="7" text-anchor="middle" font-family="Arial" fill="#555">mA</text><line id="aoN" x1="48" y1="58" x2="48" y2="18" stroke="#c0352b" stroke-width="1.6"/><circle cx="48" cy="58" r="3" fill="#222"/>';$('#aoMeter').innerHTML=h;})();

/* ---------------- wiring diagram ---------------- */
const CT=['10V','AI1','AI2','AO1','0V','DI1','DI2','DI3','DI4','DIC','24V','0V','DO1+','DO1-','NC','NO','C','P+','N-'];
const CX=i=>290+i*46;
const TX={};CT.forEach((n,i)=>{TX[n+(n==='0V'?(i<5?'a':'b'):'')]=CX(i);});
const TB1=[['L1',300],['L2',340],['L3',380],['PE',430],['DC+',530],['DC−',570],['U',760],['V',800],['W',840]];
const WDEAD='#c3c8cc';
let WD={};
function buildWD(){
 const o=[],ln=(id,d,w)=>o.push('<path id="'+id+'" d="'+d+'" fill="none" stroke="'+WDEAD+'" stroke-width="'+(w||2.4)+'" stroke-linejoin="round"/>');
 const term=(x,y)=>o.push('<rect x="'+(x-11)+'" y="'+(y-9)+'" width="22" height="18" rx="2" fill="#eceeee" stroke="#4a5055"/><circle cx="'+x+'" cy="'+y+'" r="5.5" fill="#c3c7ca" stroke="#5d6368"/><line x1="'+(x-3.5)+'" y1="'+(y+3.5)+'" x2="'+(x+3.5)+'" y2="'+(y-3.5)+'" stroke="#4a5055" stroke-width="1.4"/>');
 const tx=(x,y,t,a)=>o.push('<text x="'+x+'" y="'+y+'" '+(a||'')+'>'+t+'</text>');
 const dot=(x,y)=>o.push('<circle cx="'+x+'" cy="'+y+'" r="3.4" fill="#2b3238"/>');
 o.push('<rect x="0" y="0" width="1200" height="820" fill="#f4f5f1"/>');
 /* drive body */
 o.push('<rect x="250" y="170" width="920" height="300" rx="6" fill="#3a3e42"/><rect x="256" y="176" width="908" height="288" rx="4" fill="none" stroke="#4d5257"/>');
 tx(640,262,'SIEMENS','font-size="16" font-weight="700" fill="#59b6b6" text-anchor="end" font-family="Arial" letter-spacing="2"');
 tx(652,262,'SINAMICS V20','font-size="26" font-weight="700" fill="#eef0f1" font-family="Arial"');
 tx(720,286,'6SL3210-5BE22-2UV0 · FSB · 3AC 400V · 2.2 kW · 5.6A','font-size="12" fill="#9aa3a9" text-anchor="middle"');
 o.push('<text id="wdSt" x="720" y="322" font-size="15" fill="#9cf29c" text-anchor="middle"></text>');
 /* supply + breaker */
 [['L3',40],['L2',58],['L1',76]].forEach(([n,y])=>{tx(8,y+4,n,'font-size="11" fill="#333"');ln('wIn'+n,'M24 '+y+'H112');});
 ln('wL1','M148 76H300V161');ln('wL2','M148 58H340V161');ln('wL3','M148 40H380V161');
 o.push('<g class="clk" data-dev="brk"><rect class="hl" x="100" y="22" width="60" height="70" rx="4" fill="#fff" stroke="#4a5055" stroke-width="1.5"/>');
 [40,58,76].forEach((y,i)=>o.push('<line id="bb'+i+'" x1="114" y1="'+y+'" x2="146" y2="'+y+'" stroke="#1d2226" stroke-width="3" stroke-linecap="round"/><circle cx="114" cy="'+y+'" r="2.5" fill="#1d2226"/><circle cx="146" cy="'+y+'" r="2.5" fill="#1d2226"/>'));
 o.push('</g>');tx(130,108,'Q1 · المفتاح','font-size="11" fill="#333" text-anchor="middle" class="ar"');
 o.push('<path d="M430 161V112" stroke="#2e9c3a" stroke-width="3"/><path d="M430 161V112" stroke="#f3d21b" stroke-width="3" stroke-dasharray="5 5"/><path d="M418 112h24M422 106h16M426 100h8" stroke="#2e9c3a" stroke-width="2"/>');
 if(S.inj.phase)o.push('<path d="M190 30l16 16M206 30l-16 16" stroke="#c0352b" stroke-width="3"/>');
 /* braking module */
 if(S.dbInst){ln('wDCp','M530 161V100',2.6);ln('wDCn','M570 161V100',2.6);o.push('<rect x="490" y="40" width="120" height="60" rx="4" fill="#fff" stroke="#4a5055" stroke-width="1.5"/><rect id="dbRes" x="515" y="50" width="70" height="14" fill="none" stroke="#4a5055" stroke-width="1.5"/>');tx(550,80,'Braking Module','font-size="10" fill="#333" text-anchor="middle"');tx(550,93,'R = 180Ω','font-size="10" fill="#333" text-anchor="middle"');}
 else{o.push('<rect x="490" y="40" width="120" height="60" rx="4" fill="none" stroke="#a9aeb2" stroke-dasharray="4 4"/>');tx(550,74,'من غير فرملة','font-size="11" fill="#8a9095" text-anchor="middle" class="ar"');}
 /* motor */
 ln('wU','M760 161V60H961',2.6);ln('wV','M800 161V80H956',2.6);ln('wW','M840 161V100H961',2.6);
 if(S.inj.mdisc)o.push('<path d="M900 50l16 16M916 50l-16 16" stroke="#c0352b" stroke-width="3"/>');
 o.push('<circle id="wdM" cx="1000" cy="80" r="44" fill="#fff" stroke="#4a5055" stroke-width="2"/>');tx(1000,80,'M','font-size="26" font-weight="700" fill="#2b3238" text-anchor="middle" font-family="Arial"');tx(1000,100,'3~','font-size="13" fill="#2b3238" text-anchor="middle"');
 tx(1056,40,'','id="wdMp" font-size="10" fill="#555"');
 TB1.forEach(([n,x])=>{term(x,170);tx(x,194,n,'font-size="9" fill="#c9cfd3" text-anchor="middle"');});
 tx(570,214,'أطراف القوى','font-size="12" fill="#9aa3a9" text-anchor="middle" class="ar"');
 /* control terminals */
 CT.forEach((n,i)=>{const x=CX(i);term(x,470);tx(x,496,n,'font-size="9.5" fill="#333" text-anchor="middle"');tx(0,0,'','id="tf'+i+'" font-size="9" fill="#c9cfd3" transform="translate('+(x+3)+' 455) rotate(-90)"');});
 tx(380,362,'أنالوج','font-size="12" fill="#9aa3a9" text-anchor="middle" class="ar"');tx(640,362,'ديجيتال','font-size="12" fill="#9aa3a9" text-anchor="middle" class="ar"');tx(1000,372,'خرج وريليه و RS485','font-size="12" fill="#9aa3a9" text-anchor="middle" class="ar"');
 /* DO2 relay contact inside the drive */
 o.push('<rect x="915" y="292" width="130" height="58" rx="4" fill="none" stroke="#5d6368"/><circle cx="940" cy="312" r="3" fill="#c9cfd3"/><circle cx="980" cy="312" r="3" fill="#c9cfd3"/><circle cx="1020" cy="336" r="3" fill="#c9cfd3"/><line id="rlyL" x1="1020" y1="336" x2="980" y2="314" stroke="#e9ebec" stroke-width="2.2" stroke-linecap="round"/>');
 tx(940,305,'NC','font-size="8.5" fill="#9aa3a9" text-anchor="middle"');tx(980,305,'NO','font-size="8.5" fill="#9aa3a9" text-anchor="middle"');tx(1020,326,'C','font-size="8.5" fill="#9aa3a9" text-anchor="middle"');tx(950,343,'DO2 relay','font-size="9" fill="#9aa3a9" text-anchor="middle"');
 /* analog side */
 const a0=TX['0Va'];
 ln('w10','M290 479V552H300V560');o.push('<rect x="293" y="560" width="14" height="80" rx="2" fill="#fff" stroke="#2b3238" stroke-width="1.6"/>');
 ln('wPotB','M300 640V700');ln('wAI1','M336 479V600H307');o.push('<path id="potA" d="M307 600l8-5v10z" fill="#2b3238"/>');
 tx(300,660,'بوتنشيوميتر','font-size="10.5" fill="#333" text-anchor="middle" class="ar"');
 ln('wAI2','M382 479V598');o.push('<rect x="364" y="598" width="36" height="40" rx="3" fill="#fff" stroke="#4a5055" stroke-width="1.5"/>');tx(382,614,'4-20','font-size="9" fill="#333" text-anchor="middle"');tx(382,628,'mA','font-size="9" fill="#333" text-anchor="middle"');
 ln('wAI2b','M382 638V700');tx(382,724,S.ptInst?'حساس ضغط':'مقبض mA','font-size="10.5" fill="#333" text-anchor="middle" class="ar"');
 o.push('<g id="cut" visibility="hidden"><path d="M372 530l20 20M392 530l-20 20" stroke="#c0352b" stroke-width="3"/></g>');
 ln('wAO','M428 479V604');o.push('<circle cx="428" cy="620" r="16" fill="#fff" stroke="#4a5055" stroke-width="1.5"/>');tx(428,623,'','id="wdAo" font-size="9" fill="#333" text-anchor="middle"');tx(428,632,'mA','font-size="7" fill="#555" text-anchor="middle"');ln('wAOb','M428 636V700');
 ln('w0Va','M'+a0+' 479V700');ln('wAbus','M300 700H'+a0);[300,382,428].forEach(x=>dot(x,700));
 /* digital inputs */
 const npn=S.dic==='npn',x24=TX['24V'],x0b=TX['0Vb'],xd=TX.DIC;
 const busTo=npn?x0b:x24;
 ln('wDbus','M520 740H'+busTo+'V479',2.6);
 for(let i=0;i<4;i++){const x=TX['DI'+(i+1)];
  ln('wt'+i,'M'+x+' 479V592');ln('wb'+i,'M'+x+' 638V740');dot(x,740);
  o.push('<circle cx="'+x+'" cy="592" r="2.6" fill="#2b3238"/><circle cx="'+x+'" cy="638" r="2.6" fill="#2b3238"/><line id="bl'+i+'" x1="'+x+'" y1="638" x2="'+x+'" y2="592" stroke="#1d2226" stroke-width="2.4" stroke-linecap="round"/>');
  const k=diKind(i);
  if(k==='pb'||k==='stop')o.push('<path d="M'+(x-20)+' 608h8M'+(x-16)+' 608v10" stroke="#555" stroke-width="1.4"/><line x1="'+(x-12)+'" y1="613" x2="'+(x-4)+'" y2="613" stroke="#555" stroke-dasharray="2 2"/>');
  tx(x,666,'DI'+(i+1),'font-size="9" fill="#333" text-anchor="middle"');
  o.push('<rect class="clk" data-di="'+i+'" x="'+(x-20)+'" y="580" width="40" height="92" fill="transparent"/>');
 }
 ln('w0Vb','M'+x0b+' 479V780',2.6);
 if(S.dic!=='none'){ln('wDic','M'+xd+' 479V780H'+(npn?x24:x0b),2.6);if(npn)ln('w24d','M'+x24+' 479V780',2.6);}
 else{ln('wDic','M'+xd+' 479V530',2.6);o.push('<path d="M'+(xd-9)+' 522l18 18M'+(xd+9)+' 522l-18 18" stroke="#c0352b" stroke-width="3"/>');}
 tx(640,806,npn?'توصيل NPN: الـ DIC على 24V والزر يوصل الدخل بالـ 0V':S.dic==='none'?'الـ DIC غير موصول: لا يمر تيار في المداخل، ولن يعمل أي دخل':'توصيل PNP: الـ DIC على 0V والزر يوصل 24V إلى الدخل','font-size="11" fill="#555" text-anchor="middle" class="ar"');
 /* DO1 transistor -> 24V lamp */
 const xp=TX['DO1+'],xm=TX['DO1-'];
 ln('wDO1p','M'+xp+' 479V515H'+x24+'V479');ln('wDO1m','M'+xm+' 479V588');
 o.push('<g id="lmpD1"><circle cx="'+xm+'" cy="604" r="12" fill="#fff" stroke="#4a5055" stroke-width="1.5"/><path d="M'+(xm-8)+' 596l16 16M'+(xm+8)+' 596l-16 16" stroke="#4a5055" stroke-width="1.2"/></g>');
 ln('wDO1r','M'+xm+' 616V660H'+x0b);dot(x0b,660);tx(xm-16,600,'H1 24V','font-size="9" fill="#555" text-anchor="end"');
 /* DO2 relay -> 220V lamp */
 const xc=TX.C,xno=TX.NO;
 tx(1188,764,'L','font-size="11" fill="#333" text-anchor="end"');tx(1188,804,'N','font-size="11" fill="#333" text-anchor="end"');
 ln('wRL','M1178 760H'+xc+'V479',2.6);ln('wRno','M'+xno+' 479V588');
 o.push('<g id="lmpD2"><circle cx="'+xno+'" cy="604" r="12" fill="#fff" stroke="#4a5055" stroke-width="1.5"/><path d="M'+(xno-8)+' 596l16 16M'+(xno+8)+' 596l-16 16" stroke="#4a5055" stroke-width="1.2"/></g>');
 ln('wRN','M'+xno+' 616V800H1178',2.6);tx(xno-16,640,'H2 220V','font-size="9" fill="#555" text-anchor="end"');
 ln('wNC','M934 479V520');tx(934,536,'NC','font-size="8.5" fill="#8a9095" text-anchor="middle"');
 /* RS485 */
 const xP=TX['P+'],xN=TX['N-'];
 o.push('<path d="M'+xP+' 479V600M'+xN+' 479V600" stroke="#a9aeb2" stroke-width="2" stroke-dasharray="5 4"/><rect x="'+(xP-14)+'" y="600" width="'+(xN-xP+28)+'" height="34" rx="3" fill="none" stroke="#a9aeb2" stroke-dasharray="4 3"/>');
 tx((xP+xN)/2,621,'PLC؟','font-size="11" fill="#8a9095" text-anchor="middle" class="ar"');tx((xP+xN)/2,650,'غير موصّل','font-size="10" fill="#8a9095" text-anchor="middle" class="ar"');
 $('#wd').innerHTML=o.join('');
 WD={};$$('#wd [id]').forEach(e=>WD[e.id]=e);
 $$('#wd .clk').forEach(g=>{
  if(g.dataset.dev==='brk'){g.addEventListener('click',()=>devAct('brk','click'));return;}
  const i=+g.dataset.di,k=diKind(i);
  if(k==='pb'){g.addEventListener('pointerdown',e=>{e.preventDefault();g.setPointerCapture&&g.setPointerCapture(e.pointerId);diSet(i,true);});['pointerup','pointercancel','lostpointercapture'].forEach(t=>g.addEventListener(t,()=>diSet(i,false)));}
  else g.addEventListener('click',()=>diSet(i,!io.di[i],true));});
 updLabels();updWD();
}
function wcol(id,live,col){const e=WD[id];if(!e)return;e.setAttribute('stroke',live?col:WDEAD);e.setAttribute('stroke-width',live?3:2.2);}
function updLabels(){
 if(!WD.tf0)return;
 const F=['+10V out','AI1 '+(aiIsI(0)?'mA':'V'),'AI2 '+(aiIsI(1)?'mA':'V'),'AO 0-20mA','0V','','','','','DI common','+24V out','0V','DO1 '+P.P0731,'DO1','DO2 NC','DO2 NO','DO2 COM','RS485 +','RS485 −'];
 for(let i=0;i<4;i++)F[5+i]=diFn(i)+' '+(DIFN.find(x=>x[0]===diFn(i))||['',''])[1].slice(0,13);
 F[15]='DO2 '+P.P0732;
 F.forEach((t,i)=>{if(WD['tf'+i])WD['tf'+i].textContent=t;});
 updStation();
}
function updWD(){
 if(!WD.wU)return;
 const lineIn=!S.inj.dip,lineOn=S.brk&&lineIn;
 ['L1','L2','L3'].forEach((n,i)=>{const dead=S.inj.phase&&n==='L3';wcol('wIn'+n,lineIn&&!dead,['#7b3f12','#1b1b1b','#7d7d7d'][i]);wcol('w'+n,lineOn&&!dead,['#7b3f12','#1b1b1b','#7d7d7d'][i]);});
 [0,1,2].forEach(i=>{const y=[40,58,76][i],b=WD['bb'+i];b.setAttribute('x2',S.brk?146:142);b.setAttribute('y2',S.brk?y:y-14);});
 const out=S.st!=='off';['wU','wV','wW'].forEach(id=>wcol(id,out,'#c8261c'));
 WD.wdM.setAttribute('stroke',out&&!S.inj.mdisc?'#c8261c':'#4a5055');
 WD.wdMp.textContent=Math.abs(S.wm)>.5?(S.wm*60/TAU).toFixed(0)+' rpm':'';
 if(WD.wDCp){wcol('wDCp',S.bus>50,'#d62f2f');wcol('wDCn',S.bus>50,'#20307a');WD.dbRes.setAttribute('fill',S.db?'#ff7a3d':'none');}
 WD.wdSt.textContent=S.ctrl?(statusText()+'  ·  '+(S.fOut>=0?'+':'')+S.fOut.toFixed(2)+' Hz'+(S.mode!=='auto'?'  ·  '+S.mode.toUpperCase():'')):(S.bus>50?'DC link '+S.bus.toFixed(0)+'V':'OFF');
 WD.wdSt.setAttribute('fill',S.fault?'#ff8a80':'#9cf29c');
 const c=S.ctrl;
 /* analog */
 wcol('w10',c,'#d62f2f');wcol('wPotB',c,'#20307a');wcol('wAbus',c,'#20307a');wcol('w0Va',c,'#20307a');
 wcol('wAI1',c,'#5b6670');const py=(640-io.pot*80).toFixed(1);WD.wAI1.setAttribute('d','M336 479V'+py+'H307');WD.potA.setAttribute('d','M307 '+py+'l8-5v10z');
 const ma=S.inj.mabrk?0:(S.ptInst?4+16*clamp(S.press/10,0,1.25):io.ma);wcol('wAI2',ma>.5,'#5b6670');wcol('wAI2b',ma>.5,'#20307a');WD.cut.setAttribute('visibility',S.inj.mabrk?'visible':'hidden');
 const ao=aoMA();wcol('wAO',ao>.05,'#5b6670');wcol('wAOb',ao>.05,'#20307a');WD.wdAo.textContent=ao.toFixed(1);
 /* digital */
 const npn=S.dic==='npn';
 wcol('wDbus',c,npn?'#20307a':'#d62f2f');wcol('w0Vb',c,'#20307a');if(WD.w24d)wcol('w24d',c,'#d62f2f');
 wcol('wDic',c&&S.dic!=='none',npn?'#d62f2f':'#20307a');
 for(let i=0;i<4;i++){const x=TX['DI'+(i+1)],cl=!!io.di[i];wcol('wb'+i,c,npn?'#20307a':'#d62f2f');wcol('wt'+i,c&&cl,'#e8870c');
  const b=WD['bl'+i];b.setAttribute('x2',cl?x:x-14);b.setAttribute('y2',cl?592:598);}
 const d1=S.dout[0],d2=S.dout[1];
 wcol('wDO1p',c,'#d62f2f');wcol('wDO1m',c&&d1,'#6b3fa0');wcol('wDO1r',c&&d1,'#20307a');
 WD.lmpD1.firstChild.setAttribute('fill',d1?'#3ee05a':'#fff');
 wcol('wRL',true,'#7b3f12');wcol('wRno',d2,'#6b3fa0');wcol('wRN',true,'#1f5fbf');wcol('wNC',!d2,'#6b3fa0');
 WD.lmpD2.firstChild.setAttribute('fill',d2?'#ff5a4a':'#fff');
 WD.rlyL.setAttribute('x2',d2?980:940);WD.rlyL.setAttribute('y2',314);
}

/* ---------------- tiles, pills ---------------- */
function setTile(id,v){const e=$('#'+id);e.firstChild.nodeValue=v.replace(/^-(0(\.0+)?)$/,'$1');}
function ui(){
 drawLCD();
 $('#busLed').classList.toggle('on',S.bus>50);
 $('#lDO1').classList.toggle('on',S.dout[0]);$('#lDO2').classList.toggle('on',S.dout[1]);
 const ao=aoMA();$('#aoN').setAttribute('transform','rotate('+(-50+ao*5)+' 48 58)');$('#aoV').textContent=ao.toFixed(1)+' mA';
 const m=MOT[S.mot];
 setTile('tF',S.fOut.toFixed(2));setTile('tN',(S.wm*60/TAU).toFixed(0));setTile('tI',S.I.toFixed(2));setTile('tV',S.V.toFixed(0));
 setTile('tT',(S.T/m.Tn*100).toFixed(0));setTile('tB',S.bus.toFixed(0));setTile('tOL',S.olM.toFixed(0));setTile('tHS',S.hs.toFixed(0));
 const bar=(id,v,hot)=>{const e=$('#'+id);e.style.width=clamp(v,0,100)+'%';e.classList.toggle('hot',!!hot);};
 bar('bI',S.I/(DRV.In*1.5)*100,S.I>DRV.In);bar('bB',S.bus/DRV.ov*100,S.bus>vdcOn());bar('bOL',S.olM,S.olM>90);bar('bHS',S.hs/95*100,S.hs>85);
 $('#chipMode').textContent=S.mode==='auto'?'Auto':S.mode==='hand'?'Hand':'Jog';$('#chipSt').textContent=statusText();$('#chipF').textContent=S.fault?'F'+S.fault+' '+FL[S.fault][0]:'لا يوجد';
 drawMotor();
}
function pills(){
 const L=[['Power',S.ctrl,'on'],['Ready',driveState()===1,'on'],['Running',S.st!=='off','on'],['Hand',S.mode==='hand','warn'],['Jog',S.mode==='jog'||S.jog,'warn'],['Reverse',S.fOut<-.05,'warn'],['Imax A501',S.climit,'warn'],['Vdc_max A911',S.blimit,'warn'],['Kinetic buffering',S.bmin,'warn'],['DB تعمل',S.db,'warn'],['P0010 ≠ 0',S.ctrl&&P.P0010!==0,'warn'],['Alarm'+(S.al.length?' A'+S.al[0]:''),S.al.length>0,'warn'],['Fault',!!S.fault,'bad']];
 $('#pills').innerHTML=L.map(([t,v,c])=>'<span class="pill'+(v?' '+c:'')+'">'+t+'</span>').join('');
}

/* ---------------- scope ---------------- */
const SC={buf:[],paused:false};
function sample(){if(SC.paused)return;SC.buf.push([S.st==='off'?0:S.fCmd,S.fOut,S.I/DRV.In*100,S.bus/10]);if(SC.buf.length>820)SC.buf.shift();}
$('#scopePause').addEventListener('click',e=>{SC.paused=!SC.paused;e.target.textContent=SC.paused?'كمّل':'إيقاف مؤقت';});
function drawScope(){
 const cv=$('#scope'),dpr=window.devicePixelRatio||1,w=cv.clientWidth,h=cv.clientHeight;
 if(cv.width!==Math.round(w*dpr)){cv.width=Math.round(w*dpr);cv.height=Math.round(h*dpr);}
 const g=cv.getContext('2d');g.setTransform(dpr,0,0,dpr,0,0);g.clearRect(0,0,w,h);
 const lo=-80,hi=120,y=v=>h-(clamp(v,lo,hi)-lo)/(hi-lo)*h;
 g.strokeStyle='#22343a';g.lineWidth=1;g.font='10px IBM Plex Mono,monospace';g.fillStyle='#5f7880';
 for(let v=lo;v<=hi;v+=20){g.beginPath();g.moveTo(0,y(v));g.lineTo(w,y(v));g.stroke();g.fillText(v,4,y(v)-2);}
 g.strokeStyle='#3b5660';g.beginPath();g.moveTo(0,y(0));g.lineTo(w,y(0));g.stroke();
 const n=Math.round(+$('#scopeSpan').value/.05),b=SC.buf.slice(-n);
 ['#ffb44d','#4cc0cf','#ff6b5e','#a98bff'].forEach((c,k)=>{g.strokeStyle=c;g.lineWidth=1.8;g.beginPath();b.forEach((s,i)=>{const x=w-(b.length-1-i)*w/(n-1);i?g.lineTo(x,y(s[k])):g.moveTo(x,y(s[k]));});g.stroke();});
}

/* ---------------- parameter table ---------------- */
let PTAB='set',PSEL='P0010';
function renderTabs(){$('#ptabs').innerHTML=[['all','All'],...G].map(([k,n])=>'<button data-g="'+k+'" aria-pressed="'+(PTAB===k)+'" title="'+(GAR[k]||'الكل')+'">'+n+'</button>').join('');}
$('#ptabs').addEventListener('click',e=>{const b=e.target.closest('button');if(!b)return;PTAB=b.dataset.g;renderTabs();renderParams();});
$('#psearch').addEventListener('input',()=>renderParams());$('#pchanged').addEventListener('change',()=>renderParams());
function rangeText(p){if(p.t==='ro')return '—';if(p.t==='e')return p.o.length+' اختيارات';return p.mn+' – '+p.mx+(p.u?' '+p.u:'');}
const pcode=p=>p.c+(p.ix!=null?'['+p.ix+']':'');
function renderParams(){
 const q=$('#psearch').value.trim().toLowerCase(),ch=$('#pchanged').checked;
 const rows=PD.filter(p=>(PTAB==='all'||p.g===PTAB)&&(!q||p.c.toLowerCase().includes(q)||pcode(p).toLowerCase().includes(q)||p.nm.toLowerCase().includes(q)||p.ar.includes(q))&&(!ch||(p.t!=='ro'&&P[p.k]!==p.d)));
 $('#ptable').innerHTML=rows.map(p=>{
  let cell;
  if(p.t==='ro')cell='<span class="ro" id="pv'+p.k+'">'+fmtVal(p,p.get())+'</span>';
  else if(p.t==='e')cell='<select data-k="'+p.k+'">'+p.o.map((o,i)=>'<option value="'+i+'"'+(o[0]===P[p.k]?' selected':'')+'>'+o[0]+' · '+o[1]+'</option>').join('')+'</select>';
  else cell='<input type="number" data-k="'+p.k+'" value="'+(+P[p.k]).toFixed(p.dc)+'" min="'+p.mn+'" max="'+p.mx+'" step="'+p.st+'">'+(p.u?' <span class="muted mono" style="font-size:.75rem">'+p.u+'</span>':'');
  const chg=p.t!=='ro'&&P[p.k]!==p.d;
  return '<tr data-row="'+p.k+'" class="'+(chg?'changed ':'')+(p.k===PSEL?'sel':'')+'"><td class="code">'+pcode(p)+'</td><td class="en">'+p.nm+'</td><td>'+p.ar+(p.lv>1?'<span class="badge">L'+p.lv+'</span>':'')+(p.rl?'<span class="badge s">Stop</span>':'')+(p.qc?'<span class="badge q">P0010=1</span>':'')+(p.t==='ro'?'<span class="badge r">قراءة</span>':'')+'</td><td class="val">'+cell+'</td><td class="en">'+(p.t==='ro'?'—':(p.t==='e'?String(p.d):fmtVal(p,p.d)))+'</td><td class="en">'+rangeText(p)+'</td></tr>';}).join('')||'<tr><td colspan="6" class="muted">لا توجد باراميترات بهذا الشكل</td></tr>';
 renderDetail();
}
const RMSG={run:'أوقف الانفرتر أولًا لتغيّر ',qc:'يلزم P0010 = 1 أولًا لتغيير ',p30:'يجب جعل P0010 = 30 أولًا من أجل ',p1:'يجب جعل P0010 = 1 أولًا من أجل ',eep:'الكتابة فشلت (F51) في ',bad:'قيمة خطأ في '};
$('#ptable').addEventListener('change',e=>{const el=e.target.closest('[data-k]');if(!el)return;const k=el.dataset.k,p=PM[k];
 const v=p.t==='e'?p.o[+el.value][0]:+el.value;const r=setParam(k,v,'الجدول');
 const t=$('#ptoast');if(RMSG[r]){t.style.color='var(--bad)';t.textContent=RMSG[r]+pcode(p);renderParams();}else if(r==='ok'){t.style.color='var(--good)';t.textContent='حُفظ '+pcode(p)+' '+p.nm;}
 clearTimeout(t._tm);t._tm=setTimeout(()=>{t.textContent='';},3000);});
$('#ptable').addEventListener('click',e=>{const tr=e.target.closest('tr[data-row]');if(!tr)return;PSEL=tr.dataset.row;$$('#ptable tr.sel').forEach(r=>r.classList.remove('sel'));tr.classList.add('sel');renderDetail();});
function renderDetail(){
 const p=PM[PSEL];if(!p){$('#pdetail').hidden=true;return;}$('#pdetail').hidden=false;
 const gname=G.find(g=>g[0]===p.g)[1];
 $('#pdetail').innerHTML='<div class="h"><b>'+pcode(p)+' '+p.nm+'</b><span>'+p.ar+'</span></div><div class="facts"><span>القيمة: <b>'+fmtVal(p,pval(p))+'</b></span>'+(p.t!=='ro'?'<span>المصنع: <b>'+fmtVal(p,p.d)+'</b></span><span>المدى: <b>'+rangeText(p)+'</b></span>':'')+'<span>مستوى الوصول: <b>'+p.lv+'</b>'+(p.lv>P.P0003?' (مخفي في الـ BOP، P0003 = '+P.P0003+')':'')+'</span><span>مجموعة: <b>'+gname+'</b> (P0004 = '+GF[p.g]+')</span>'+(p.rl?'<span><b>يتغير والانفرتر متوقف فقط</b></span>':'')+(p.qc?'<span><b>محتاج P0010 = 1</b></span>':'')+'</div><p>'+p.x+'</p>'+(p.t==='e'?'<p class="muted" style="font-size:.85rem">الاختيارات: '+p.o.map(o=>'<code>'+o[0]+'</code> '+o[1]).join(' · ')+'</p>':'');
}
function syncDetail(k){if(!k||k===PSEL||!PM[k])return;PSEL=k;const g=PM[k].g;if(PTAB!=='all'&&PTAB!==g){PTAB=g;renderTabs();renderParams();}else{$$('#ptable tr.sel').forEach(r=>r.classList.remove('sel'));const tr=$('#ptable tr[data-row="'+k+'"]');tr&&tr.classList.add('sel');renderDetail();}}
function refreshRO(){for(const p of PD)if(p.t==='ro'){const e=document.getElementById('pv'+p.k);if(e)e.textContent=fmtVal(p,p.get());}if(PM[PSEL]&&PM[PSEL].t==='ro')renderDetail();}

/* ---------------- faults + reference ---------------- */
function renderFaults(){
 const fs=Object.keys(FL).map(Number),as=Object.keys(AL).map(Number);
 $('#fltTable').innerHTML='<tr class="sep"><td colspan="4">الأعطال (Faults): يفصل المحرك ويلزم Acknowledge</td></tr>'+fs.map(c=>'<tr class="'+(S.fault===c?'now':'')+'"><td>F'+c+'</td><td class="en" style="white-space:normal;min-width:110px">'+FL[c][0]+'</td><td>'+FL[c][1]+'</td><td>'+FL[c][2]+'</td></tr>').join('')+
 '<tr class="sep"><td colspan="4">الإنذارات (Alarms): تضيء الأيقونة ⚠ ويستمر الانفرتر في العمل</td></tr>'+as.map(c=>'<tr class="'+(S.al.includes(c)?'al':'')+'"><td>A'+c+'</td><td class="en" style="white-space:normal;min-width:110px">'+AL[c][0]+'</td><td>'+AL[c][1]+'</td><td>'+AL[c][2]+'</td></tr>').join('');
}
let lastFR='';
const card=(a,b)=>'<div class="card"><h4 class="mono">'+a+'</h4><p style="margin:0;font-size:.88rem">'+b+'</p></div>';
const REF={
 bop:['الـ BOP والقوايم',()=>'<div class="cards">'+[
  ['قائمة العرض (Display)','عند تشغيل الجهاز. <code>OK</code> يبدّل: تردد Hz ← جهد V ← تيار A ← DC link V. <code>▲▼</code> يغيّران سرعة الـ MOP إذا كانت هي المصدر. يظهر الإنذار كل فترة، مثل <code>A501</code>.'],
  ['قائمة الباراميترات','<code>M</code> قصيرة من العرض. <code>▲▼</code> للتنقل بين الأرقام (تظهر حسب <code>P0003</code> و <code>P0004</code>). <code>OK</code> تفتح القيمة، <code>▲▼</code> تغيّرها (تومض)، <code>OK</code> تحفظ، <code>M</code> تلغي. الباراميتر الذي له index يُظهر <code>in000</code> أولًا.'],
  ['Setup menu','<code>M</code> طويلة (ثانيتان). أربعة أجزاء تتنقل بينها بـ <code>M</code> قصيرة: بيانات المحرك ← Cn (Connection macros) ← AP (Application macros) ← الباراميترات الشائعة. تُعدَّل بيانات المحرك هنا دون جعل P0010 = 1.'],
  ['OK طويلة: رقم رقم','في رقم الباراميتر أو في قيمته: تومض الخانة الأولى، <code>▲▼</code> يغيّرانها، <code>OK</code> للخانة التالية. أسرع طريقة للوصول إلى <code>P1240</code> مثلًا أو لكتابة 1430.'],
  ['M + OK','Auto ← Hand ← Jog. في Hand تكون أيقونة ✋ ثابتة والأوامر والسرعة من الـ BOP أيًّا كانت P0700 و P1000. في Jog تومض الأيقونة و <code>I</code> يدير المحرك على P1058 ما دام مضغوطًا.'],
  ['▲ + ▼ و O','<code>▲+▼</code> معًا يعكسان الاتجاه (عندما تكون الأوامر من الـ BOP). <code>O</code> مرة = OFF1 رامب، ومرتان متتاليتان أو ضغطة 3 ثوانٍ = OFF2 توقف حر.']].map(x=>card(x[0],x[1])).join('')+'</div><h4>مثال: تغيير P1120 إلى 5 ثوانٍ</h4><ol><li>من شاشة العرض اضغط <code>M</code> قصيرة: يظهر رقم باراميتر.</li><li><code>▲ ▼</code> حتى <code>P1120</code> (أو <code>OK</code> طويلة واكتب الرقم خانة خانة).</li><li><code>OK</code> تظهر القيمة 10.00.</li><li><code>▼</code> حتى 5.00 (اضغط مطولًا للإسراع). القيمة تومض.</li><li><code>OK</code> تحفظ، و <code>M</code> تعود إلى العرض.</li></ol>'],
 icons:['الشاشة والمصباح',()=>'<div class="tablewrap"><table><thead><tr><th>الأيقونة</th><th>معناها</th></tr></thead><tbody>'+[['⊗','يوجد عطل (F…) لم يُؤكَّد بعد'],['⚠','يوجد إنذار (A…) والانفرتر مستمر في العمل'],['⟳','الخرج يعمل (تومض أثناء قياس المحرك أو فرملة DC)'],['←','المحرك يدور عكسيًا'],['✋','وضع Hand (ثابتة) أو Jog (تومض)'],['ECO','P1300 = 4 أو 7 (توفير طاقة)'],['Hz A V rpm %','وحدة الرقم الظاهر']].map(r=>'<tr><td class="code">'+r[0]+'</td><td>'+r[1]+'</td></tr>').join('')+'</tbody></table></div><h4>مصباح STATUS</h4><ul><li>أخضر ثابت: يعمل. أخضر يومض ببطء: جاهز ومتوقف.</li><li>أصفر ثابت: يبدأ (boot) أو P0010 ليس صفرًا.</li><li>أصفر يومض: يوجد إنذار.</li><li>أحمر يومض بسرعة: يوجد عطل.</li></ul><p class="hint">ألوان المصباح في المحاكي تقريبية، راجع جدول الـ LED في الدليل.</p>'],
 term:['الأطراف',()=>'<div class="tablewrap"><table><thead><tr><th>الطرف</th><th>الوظيفة الآن</th><th>ملاحظات</th></tr></thead><tbody>'+[
  ['10V','خرج 10V','تغذية البوتنشيوميتر (2kΩ على الأقل تقريبًا)'],['AI1',aiIsI(0)?'دخل تيار':'دخل جهد','النوع من P0756[0] والتدريج من P0757…P0760 [0]'],['AI2',aiIsI(1)?'دخل تيار':'دخل جهد','P0756[1]. في اللوحة عليه 4-20mA'],['AO1','خرج 0-20mA','الوظيفة P0771 والتدريج P0777…P0780'],['0V','كومن الأنالوج والـ 24V',''],
  ['DI1…DI4',[0,1,2,3].map(i=>'DI'+(i+1)+'='+diFn(i)).join(' '),'الوظائف P0701…P0704، وتعمل عندما P0700 = 2'],['DIC','كومن الدخول','على 0V = PNP، على 24V = NPN'],['24V','خرج 24V (حوالي 50mA)','للزراير والحساسات الصغيرة'],
  ['DO1+ / DO1-','ترانزستور: '+P.P0731,'P0731. معزول، محتاج تغذية (هنا من الـ 24V)'],['NO / NC / C','ريليه DO2: '+P.P0732,'P0732. 250VAC 0.5A'],['P+ / N-','RS485','USS أو Modbus RTU حسب P2023']].map(r=>'<tr><td class="code">'+r[0]+'</td><td class="en">'+r[1]+'</td><td>'+r[2]+'</td></tr>').join('')+'</tbody></table></div><h4>أطراف القوى</h4><ul><li><code>L1 L2 L3</code> دخل 3 فاز 380-480V، و <code>PE</code> الأرضي قبل أي توصيل.</li><li><code>U V W</code> للمحرك. لا تُدخل الكهرباء عليها أبدًا.</li><li><code>DC+ DC−</code> للـ Dynamic Braking Module في المقاسات الصغيرة (FSA…FSC). في FSD و FSE يوجد chopper داخلي ومقاومة على R1 R2.</li><li>بعد فصل الكهرباء انتظر 5 دقائق (كما في الملصق) قبل لمس الأطراف.</li></ul>'],
 cn:['Connection macros',()=>'<div class="tablewrap"><table><thead><tr><th>Macro</th><th>الاستخدام</th><th>أهم الباراميترات</th></tr></thead><tbody>'+CNL.map(n=>'<tr'+(S.cn===n?' style="font-weight:600"':'')+'><td class="code">Cn'+String(n).padStart(3,'0')+'</td><td>'+CNAR[n]+'</td><td class="en" style="white-space:normal">'+(n?Object.entries(CN[n]).map(([k,v])=>k.replace('_','[')+(k.includes('_')?']':'')+'='+v).join(' '):'—')+'</td></tr>').join('')+'</tbody></table></div><p class="hint">من الـ Setup menu: <code>M</code> طويلة ← <code>M</code> قصيرة حتى يظهر <code>Cn000</code> ← <code>▲▼</code> ← <code>OK</code>. يكتب الـ macro مجموعة باراميترات دفعة واحدة، والنقطة بجوار الرقم توضح المختار. هذه القيم من الذاكرة، راجع جدول الـ macros في الدليل.</p>'],
 ap:['Application macros',()=>'<div class="tablewrap"><table><thead><tr><th>Macro</th><th>الاستخدام</th><th>الباراميترات</th></tr></thead><tbody>'+APL.map(n=>'<tr'+(S.ap===n?' style="font-weight:600"':'')+'><td class="code">AP'+String(n).padStart(3,'0')+'</td><td>'+APAR[n]+'</td><td class="en" style="white-space:normal">'+(n?Object.entries(AP[n]).map(([k,v])=>k+'='+v).join(' '):'—')+'</td></tr>').join('')+'</tbody></table></div><p class="hint">يضبط الـ Application macro ما يتعلق بنوع الحمل (أقل سرعة، الرامب، طريقة التحكم، الـ boost). استخدمه بعد الـ Connection macro.</p>'],
 di:['وظائف الدخول',()=>'<div class="tablewrap"><table><thead><tr><th>القيمة</th><th>الوظيفة</th><th>نوع المفتاح المناسب</th></tr></thead><tbody>'+DIFN.map(([v,n])=>'<tr><td class="code">'+v+'</td><td class="en">'+n+'</td><td>'+({1:'سلكتور ثابت (أو STOP NC في 3-wire)',2:'سلكتور ثابت (أو نبضة في 3-wire)',3:'NC: يعمل عند الفتح',4:'NC: يعمل عند الفتح',9:'زر لحظي',10:'زر لحظي',11:'زر لحظي',12:'سلكتور (أو نبضة REV في P0727 = 2)',13:'زر لحظي',14:'زر لحظي',29:'NC: يفصل F85 عند الفتح'}[v]||'سلكتور')+'</td></tr>').join('')+'</tbody></table></div><h4>P0727</h4><ul><li><code>0</code> Siemens: ON/OFF1 + Reverse.</li><li><code>1</code> 2-wire: وظيفة 1 = تشغيل أمامي، 2 = تشغيل عكسي، كلاهما معًا = توقف.</li><li><code>2</code> 3-wire: وظيفة 1 = STOP (يجب أن يكون مغلقًا)، 2 = نبضة FWD، 12 = نبضة REV. يحتفظ الانفرتر بالتشغيل حتى يُفتح STOP.</li><li><code>3</code> 3-wire: 1 = OFF، 2 = نبضة ON، 12 = عكس ثابت.</li></ul>'],
 qs:['Quick commissioning',()=>'<ol><li>أغلق Q1 وانتظر حتى تعرض الشاشة <code>0.00</code> Hz.</li><li><code>M</code> طويلة تدخل الـ Setup menu: <code>P0100</code> = 0 (50 Hz) ثم <code>P0304</code> جهد، <code>P0305</code> تيار، <code>P0307</code> قدرة، <code>P0308</code> cosφ، <code>P0310</code> تردد، <code>P0311</code> سرعة من لوحة بيانات المحرك.</li><li><code>P1900</code> = 2 ثم اضغط <code>I</code>: يقيس الانفرتر المحرك وهو متوقف (A541) ويعيد P1900 = 0.</li><li><code>M</code> قصيرة: اختر Connection macro (مثلًا <code>Cn002</code> للأطراف) و <code>OK</code>.</li><li><code>M</code> قصيرة: Application macro حسب الحمل.</li><li><code>M</code> قصيرة: P1080 و P1082 و P1120 و P1121.</li><li><code>M</code> طويلة للخروج. شغّل على سرعة منخفضة وتأكد من الاتجاه.</li></ol><h4>من قائمة الباراميترات بدلًا من الـ Setup</h4><p>اجعل <code>P0010 = 1</code>، وأدخل P0304…P0311، ثم <code>P3900 = 3</code> يحسب النموذج ويعيد P0010 = 0. ما دام P0010 ليس صفرًا فلن يعمل الانفرتر.</p><h4>Factory reset</h4><p><code>P0010 = 30</code> ثم <code>P0970 = 1</code>: تظهر <code>-----</code> وتعود كل الباراميترات إلى قيم المصنع.</p>'],
 vdc:['منظم الـ DC link',()=>'<p>عندما يتباطأ المحرك بسرعة والحمل ثقيل، يعمل المحرك كمولّد وتعود الطاقة إلى المكثفات. لا يحتوي الـ V20 الصغير على مقاومة فرملة داخلية، فيرتفع الجهد حتى <b>820V</b> ويفصل <b>F2</b>.</p><ul><li><code>P1240 = 1</code> (المصنع): يراقب منظم <b>Vdc_max</b> الجهد، وعندما يقترب من <code>r1242</code> (الآن '+vdcOn().toFixed(0)+'V) يوقف التباطؤ مؤقتًا (A911). يطول التوقف لكن دون عطل.</li><li><code>P1240 = 2</code>: <b>Kinetic buffering</b>: إذا انقطعت الكهرباء لحظة، يبطّئ المحرك قليلًا ليأخذ طاقة من دوران الحمل ويبقى الـ DC link مرتفعًا (A503).</li><li><code>P1237</code> مع Braking Module: تُستهلك الطاقة في المقاومة، ويتعطل Vdc_max تلقائيًا.</li><li><code>P1254 = 1</code>: تُحسب العتبة من الجهد الفعلي عند التشغيل. إذا كان 0 و P0210 أقل من الحقيقي يظهر A910 ويتعطل المنظم.</li></ul>']};
let REFK='bop';
function renderRef(){$('#reftabs').innerHTML=Object.entries(REF).map(([k,v])=>'<button data-k="'+k+'" aria-pressed="'+(k===REFK)+'">'+v[0]+'</button>').join('');const b=REF[REFK][1];$('#refBody').innerHTML=typeof b==='function'?b():b;}
$('#reftabs').addEventListener('click',e=>{const b=e.target.closest('button');if(!b)return;REFK=b.dataset.k;renderRef();});

/* ---------------- exercises ---------------- */
const near=(a,b,t)=>Math.abs(a-b)<t;
const EX=[
 {t:'أول تشغيل من الـ BOP',p:'المصنع: P0700 = 1 و P1000 = 1، أي أن I و O والأسهم هي التي تتحكم.',s:[
  ['اضغط I الأخضر',()=>EV.bopStart],
  ['من شاشة العرض زِد السرعة بـ ▲ حتى يثبت المحرك على 30 Hz (±1)',()=>S.st==='run'&&near(Math.abs(S.fOut),30,1)&&mopActive()],
  ['اعكس الاتجاه بـ ▲ + ▼ معًا والمحرك يعمل',()=>EV.revRun&&EV.bopRev],
  ['وقّف بـ O',()=>EV.bopStop&&S.st==='off']],ev:['bopStart','revRun','bopRev','bopStop']},
 {t:'بيانات المحرك من الـ Setup menu',p:'المحرك المركّب 2.2 kW · 400V · 4.7A · cosφ 0.82 · 50Hz · 1430 rpm. ادخل الـ Setup بضغطة طويلة على M.',s:[
  ['ادخل الـ Setup menu (M طويلة)',()=>EV.setup],
  ['P0304 = 400 و P0305 = 4.70 و P0307 = 2.20',()=>P.P0304===400&&P.P0305===4.7&&P.P0307===2.2],
  ['P0308 = 0.82 و P0310 = 50 و P0311 = 1430 (جرّب OK الطويلة للرقم)',()=>P.P0308===.82&&P.P0310===50&&P.P0311===1430],
  ['P1900 = 2 واضغط I، وانتظر حتى ينتهي القياس (يختفي A541)',()=>EV.ident]],ev:['setup','ident']},
 {t:'مستوى الوصول P0003',p:'مستوى P1240 هو 3، أي أنه لن يظهر في الـ BOP مع المستوى 1.',s:[
  ['من الـ BOP اجعل P0003 = 3',()=>P.P0003===3&&EV.bopSave],
  ['في قائمة الباراميترات اضغط OK مطولًا واكتب 1240 خانة خانة',()=>EV.digNum&&H.scr==='plist'&&curCode()==='P1240'],
  ['أعد P0003 = 1',()=>P.P0003===1]],ev:['bopSave','digNum']},
 {t:'Cn002: تشغيل من الأطراف',p:'أوقف الانفرتر أولًا. الـ macro يجعل DI1 تشغيلًا و DI2 عكسًا و DI3 مسح عطل و DI4 Jog، والسرعة من البوتنشيوميتر على AI1.',s:[
  ['طبّق Cn002 من الـ Setup menu',()=>EV.cn2],
  ['أغلق DI1 فيعمل المحرك',()=>S.st==='run'&&S.cmd.src==='Terminal'&&diActive(0)],
  ['أدر البوتنشيوميتر حتى يتجاوز التردد 40 Hz',()=>S.st==='run'&&S.cmd.src==='Terminal'&&Math.abs(S.fOut)>40],
  ['أغلق DI2 فيعكس المحرك (أقل من -20 Hz)',()=>S.cmd.src==='Terminal'&&S.fOut<-20]],ev:['cn2']},
 {t:'Cn003: السرعات الثابتة',p:'في Direct (P1016 = 1) يضيف كل دخل سرعته، وإذا أُغلق أكثر من دخل تُجمع السرعات.',s:[
  ['طبّق Cn003',()=>EV.cn3],
  ['P1002 = 30',()=>P.P1002===30],
  ['DI1 و DI3 مقفولين والمحرك ثابت على 30 Hz',()=>P.P1000===3&&S.cmd.ff===2&&S.st==='run'&&near(Math.abs(S.fOut),30,.6)],
  ['أغلق DI2 أيضًا فيثبت المحرك على P1001 + P1002',()=>P.P1000===3&&S.cmd.ff===3&&S.st==='run'&&near(Math.abs(S.fOut),Math.min(P.P1082,P.P1001+P.P1002),.6)]],ev:['cn3']},
 {t:'F2 و منظم Vdc_max',p:'تعود طاقة الحمل الثقيل إلى الـ DC link عند التباطؤ السريع. مستوى P1240 هو 3.',s:[
  ['P1240 = 0 (Vdc_max مقفول)',()=>P.P1240===0],
  ['قصور الحمل 10 أو أكثر و P1121 = 1 ثانية أو أقل',()=>S.jr>=10&&P.P1121<=1],
  ['شغّل فوق 45 Hz وأوقف بـ OFF1 حتى يظهر F2',()=>EV.f2],
  ['اعمل Acknowledge',()=>EV.clr2],
  ['P1240 = 1 وأوقف مرة أخرى من فوق 45 Hz دون عطل (سيظهر A911)',()=>EV.decelOk&&P.P1240===1]],ev:['f2','clr2','decelOk']},
 {t:'Factory reset',s:[
  ['P0010 = 30',()=>P.P0010===30||EV.freset],
  ['P0970 = 1 وانتظر -----',()=>EV.freset],
  ['تأكد أن P0010 عاد إلى 0 و P0700 = 1',()=>EV.freset&&P.P0010===0&&P.P0700===1]],ev:['freset']},
 {t:'الريليه DO2 والخرج الأنالوج AO1',s:[
  ['P0732 = 52.2 (Drive running)',()=>P.P0732==='52.2'],
  ['شغّل وانتظر حتى يضيء مصباح DO2',()=>P.P0732==='52.2'&&S.dout[1]],
  ['P0771 = 27 (التيار) والمؤشر يتجاوز 4 mA',()=>P.P0771===27&&aoMA()>4]]},
 {t:'انقطع سلك 4-20mA (F80)',p:'سيصبح AI2 هو المرجع بالتيار مع مراقبة فقد الإشارة.',s:[
  ['P0756[1] = 3 و P0757[1] = 4 و P0759[1] = 20',()=>P.P0756_1===3&&P.P0757_1===4&&P.P0759_1===20],
  ['P1000 = 7 (AI2) وشغّل والإشارة فوق 12mA',()=>P.P1000===7&&S.st==='run'&&aiRaw(1)>12],
  ['اقطع السلك من زر الأعطال',()=>EV.f80],
  ['صلّح السلك واعمل Acknowledge',()=>EV.f80&&!S.inj.mabrk&&!S.fault&&EV.clr80]],ev:['f80','clr80']},
 {t:'Hand و Auto بـ M + OK',p:'الأوامر من الأطراف (P0700 = 2، مثلًا بعد Cn002). في الصيانة تريد التشغيل من الكيباد دون تغيير الباراميترات.',s:[
  ['P0700 = 2',()=>P.P0700===2],
  ['M + OK حتى تضيء أيقونة ✋ ثابتة (Hand)',()=>EV.hand&&S.mode==='hand'],
  ['شغّل من I في وضع Hand',()=>EV.handRun&&S.mode==='hand'&&S.st==='run'],
  ['عُد إلى Auto (M + OK مرتين)',()=>EV.backAuto&&S.mode==='auto']],ev:['hand','handRun','backAuto']},
];
function renderEx(){
 $('#exList').innerHTML=EX.map((e,i)=>{const d=EXS[i]||[];const n=d.filter(Boolean).length;return '<details class="ex'+(n===e.s.length?' done':'')+'" data-i="'+i+'"><summary><span>'+(i+1)+'. '+e.t+'</span><span class="cnt">'+n+'/'+e.s.length+'</span></summary><div class="body">'+(e.p?'<p>'+e.p+'</p>':'')+'<ol>'+e.s.map((s,j)=>'<li class="'+(d[j]?'ok':'')+'">'+s[0]+'</li>').join('')+'</ol><button class="btn xs" data-reset="'+i+'" style="margin-top:8px">ابدأ التمرين من الأول</button></div></details>';}).join('');
}
$('#exList').addEventListener('click',e=>{const b=e.target.closest('[data-reset]');if(!b)return;const i=+b.dataset.reset;EXS[i]=[];(EX[i].ev||[]).forEach(k=>delete EV[k]);save();renderEx();$('#exList details[data-i="'+i+'"]').open=true;});
function checkEx(){
 let ch=false;
 EX.forEach((e,i)=>{const d=EXS[i]||(EXS[i]=[]);e.s.forEach((s,j)=>{if(!d[j]&&(j===0||d[j-1])){let ok=false;try{ok=!!s[1]();}catch(_){}if(ok){d[j]=true;ch=true;if(d.filter(Boolean).length===e.s.length)log('خلصت تمرين: '+e.t);}}});});
 if(ch){const open=$$('#exList details[open]').map(d=>d.dataset.i);save();renderEx();open.forEach(i=>{const d=$('#exList details[data-i="'+i+'"]');if(d)d.open=true;});}
}

/* ---------------- solved applications (wiring + parameters) ---------------- */
const SVW=360;
function svgSol(a){
 const o=[],w=(c,d)=>o.push('<path class="w w-'+c+'" d="'+d+'"/>'),
  t=(x,y,s,c,anc)=>o.push('<text x="'+x+'" y="'+y+'"'+(c?' class="'+c+'"':'')+' text-anchor="'+(anc||'middle')+'">'+s+'</text>'),
  dot=(x,y)=>o.push('<circle class="jn" cx="'+x+'" cy="'+y+'" r="2.8"/>');
 /* power in, drive, motor */
 [34,48,62].forEach((x,i)=>{w('pow','M'+x+' 4V44');t(x,56,'L'+(i+1),'drvs');});
 t(70,14,'3~ 400V','m s','start');
 o.push('<rect class="drv" x="10" y="44" width="340" height="64" rx="6"/>');
 [[262,12,'U'],[276,22,'V'],[290,32,'W']].forEach(([x,y,n])=>{const dx=Math.sqrt(17*17-(y-22)*(y-22));w('mot','M'+x+' 44V'+y+'H'+(326-dx).toFixed(1));t(x,56,n,'drvs');});
 o.push('<circle class="dv" cx="326" cy="22" r="17"/>');t(326,22,'M','m');t(326,33,'3~','m s');
 o.push('<text x="180" y="'+(a.terms.length?70:76)+'" class="drvt" text-anchor="middle">SINAMICS V20</text>');
 /* control terminals */
 const X={},n=a.terms.length;
 if(n){const sp=Math.min(44,308/(n-1)),x0=180-sp*(n-1)/2;
  a.terms.forEach(([k,l],i)=>{const x=+(x0+i*sp).toFixed(1);X[k]=x;const tw=Math.min(28,sp-3);
   o.push('<rect class="trm" x="'+(x-tw/2)+'" y="84" width="'+tw+'" height="18" rx="2"/>');t(x,96,l,'tt');});}
 else t(180,96,'من غير أسلاك كنترول','drvs');
 const D={
  w,t,dot,X,
  /* vertical contact from y to y+26: NO / NC, with pushbutton, mushroom, selector or relay actuator */
  sw(x,y,kind,act,cap){
   o.push('<path class="dl" d="M'+x+' '+y+'v6M'+x+' '+(y+20)+'v6"/>');
   let mx,my;
   if(kind==='nc'){o.push('<path class="dl" d="M'+x+' '+(y+6)+'h7M'+x+' '+(y+20)+'L'+(x+9)+' '+(y+4)+'"/>');mx=x+4.5;my=y+12;}
   else{o.push('<path class="dl" d="M'+x+' '+(y+20)+'L'+(x-8)+' '+(y+7)+'"/>');mx=x-4;my=y+13.5;}
   if(act==='relay'){o.push('<path class="dd" d="M'+mx+' '+my+'H'+(x-14)+'"/><rect class="dv" x="'+(x-22)+'" y="'+(my-5)+'" width="9" height="10"/>');return;}
   o.push('<path class="dd" d="M'+mx+' '+my+'H'+(x-14)+'"/>');
   if(act==='sel')o.push('<circle class="dv" cx="'+(x-18.5)+'" cy="'+my+'" r="5"/><path class="dl" d="M'+(x-21.5)+' '+(my+3)+'L'+(x-15.5)+' '+(my-3)+'"/>');
   else if(act==='mush')o.push('<path d="M'+(x-14)+' '+(my-8)+'a8 8 0 0 0 0 16z" fill="#c4211a" stroke="#6b0f0a" stroke-width="1"/>');
   else o.push('<circle cx="'+(x-18.5)+'" cy="'+my+'" r="5" fill="'+(cap||'#1f9a3c')+'" stroke="#24272a" stroke-width="1.2"/>');
  },
  pot(x,y){o.push('<rect class="dv" x="'+(x-5)+'" y="'+y+'" width="10" height="32"/>');},
  wiper(x,y,from){w('an','M'+from+' 104V'+y+'H'+(x+7));o.push('<path d="M'+(x+6)+' '+y+'l7 -4v8z" fill="var(--sv-an)"/>');},
  lamp(x,y,col){o.push('<circle cx="'+x+'" cy="'+(y+8)+'" r="8" fill="'+col+'" stroke="var(--sv-dev)" stroke-width="1.4"/><path class="dl" style="stroke-width:1.1" d="M'+(x-5.6)+' '+(y+2.4)+'l11.2 11.2M'+(x+5.6)+' '+(y+2.4)+'l-11.2 11.2"/>');},
  meter(x,y){o.push('<circle class="dv" cx="'+x+'" cy="'+(y+9)+'" r="9"/>');t(x,y+12,'mA','m s');},
  box(x1,y1,x2,y2){o.push('<rect class="dv" x="'+x1+'" y="'+y1+'" width="'+(x2-x1)+'" height="'+(y2-y1)+'" rx="3"/>');},
  key(x,y,lbl,fill,tc){o.push('<rect class="key" x="'+(x-17)+'" y="'+y+'" width="34" height="22" rx="4" fill="'+fill+'"/>');o.push('<text x="'+x+'" y="'+(y+15)+'" class="keyt" text-anchor="middle"'+(tc?' style="fill:'+tc+'"':'')+'>'+lbl+'</text>');},
  /* PNP common: DIC jumpered to 0V, 24V bus feeding the switches at yb */
  dic(xd,x0){w('0v','M'+xd+' 104V118H'+x0+'V104');},
  bus(x24,xs,yb){w('24','M'+x24+' 104V'+yb+'H'+Math.min(...xs));xs.forEach(x=>{if(x!==Math.min(...xs))dot(x,yb);});}
 };
 a.draw(D);
 return '<svg class="solsvg" viewBox="0 0 '+SVW+' '+a.h+'" role="img" aria-label="'+a.t+'">'+o.join('')+'</svg>';
}
/* DI switch column helper: terminal -> switch -> bus */
function solDI(D,k,y,kind,act,cap,yb){const x=D.X[k];D.w('di','M'+x+' 104V'+y);D.sw(x,y,kind,act,cap);D.w('24','M'+x+' '+(y+26)+'V'+yb);}
const POTW=D=>{const a=D.X['10V'],b=D.X.AI1,c=D.X['0V'];D.w('an','M'+a+' 104V140');D.pot(a,140);D.w('0v','M'+a+' 172V194H'+c+'V104');D.wiper(a,156,b);D.t(b+4,212,'بوتنشيوميتر');};
const SOL=[
 {t:'تشغيل من الكيباد والسرعة بالأسهم',cn:1,
  g:'أبسط تشغيل: يبدأ المحرك ويتوقف من زرّي I و O على واجهة الانفرتر، وتُضبط السرعة بـ ▲ ▼ أثناء التشغيل. مناسب لماكينة منفردة أو للتجربة الأولى.',
  terms:[],h:180,
  draw(D){D.key(55,128,'O','#e2555f');D.key(105,128,'I','#3cc06a');D.key(155,128,'M','#f2f3f4');D.key(205,128,'OK','#b4cfe6');D.key(255,128,'▲','#b4cfe6');D.key(305,128,'▼','#b4cfe6');
   [[55,'إيقاف'],[105,'تشغيل'],[155,'قائمة'],[205,'تأكيد'],[255,'زوّد'],[305,'قلّل']].forEach(([x,s])=>D.t(x,166,s));},
  cap:'لا يوجد أي سلك تحكم: الكهرباء على L1 L2 L3 والمحرك على U V W والأرضي PE. كل التحكم من الـ BOP.',
  p:[['P0700',1,'الأوامر (I و O) من الـ BOP','cn'],['P1000',1,'السرعة من الـ MOP يعني أسهم ▲ ▼','cn'],['P1040',20,'السرعة التي يبدأ بها عند الضغط على I','add'],['P1031',1,'يتذكر آخر سرعة ضبطتها بالأسهم إذا انقطعت الكهرباء','add'],['P1120',5,'يصل إلى 50 Hz في 5 ثوانٍ (أي 20 Hz في ثانيتين)','add'],['P1121',5,'يتباطأ من 50 إلى 0 في 5 ثوانٍ مع O','add']],
  st:{load:'conv',pot:0,ma:4},
  s:['افصل الكهرباء. وصّل L1 L2 L3 من المفتاح Q1، و U V W للمحرك، والأرضي PE لكليهما. لا توجد أسلاك على أطراف التحكم.','أغلق Q1 وانتظر حتى تعرض الشاشة <code>0.00</code> Hz. اضغط M ضغطة طويلة، وانتقل إلى الـ Connection macros، واختر <code>Cn001</code> واضغط OK.','ادخل قائمة الباراميترات (M) وغيّر P1040 و P1031 و P1120 و P1121 كما في الجدول.','عُد إلى شاشة العرض واضغط I: يصبح مصباح الحالة أخضر ويرتفع التردد إلى 20 Hz في نحو ثانيتين.','أثناء التشغيل اضغط ▲ أو ▼: تتغير السرعة، وتتغير أسرع مع الضغط المطوّل.','اضغط O مرة: يتباطأ المحرك على الرامب ويتوقف. لعكس الاتجاه اضغط ▲ و ▼ معًا.'],
  next:'الآن اضغط I على الـ BOP.'},
 {t:'تشغيل 2-wire بسلكتور وسرعة من بوتنشيوميتر خارجي',cn:2,
  g:'لوحة فيها سلكتور تشغيل وسلكتور عكس وزر ريست وزر JOG، والسرعة من بوتنشيوميتر على باب اللوحة. هذا أشهر توصيل في المصانع.',
  terms:[['10V','10V'],['AI1','AI1'],['0V','0V'],['DI1','DI1'],['DI2','DI2'],['DI3','DI3'],['DI4','DI4'],['DIC','DIC'],['24V','24V'],['0Vb','0V']],h:236,
  draw(D){POTW(D);solDI(D,'DI1',136,'no','sel',0,196);solDI(D,'DI2',136,'no','sel',0,196);solDI(D,'DI3',136,'no','pb','#f4f4f4',196);solDI(D,'DI4',136,'no','pb','#2b3238',196);
   D.bus(D.X['24V'],['DI1','DI2','DI3','DI4'].map(k=>D.X[k]),196);D.dic(D.X.DIC,D.X['0Vb']);
   [['DI1','تشغيل'],['DI2','عكس'],['DI3','ريست'],['DI4','JOG']].forEach(([k,s])=>D.t(D.X[k],226,s));},
  cap:'PNP: الزر يوصل 24V إلى الدخل، و DIC موصول على 0V. البوتنشيوميتر: الطرف الأول 10V والثاني 0V والأوسط (الـ wiper) على AI1.',
  p:[['P0700',2,'الأوامر من أطراف DI','cn'],['P1000',2,'السرعة من AI1 (البوتنشيوميتر)','cn'],['P0701',1,'DI1 = تشغيل/إيقاف ON/OFF1','cn'],['P0702',12,'DI2 = عكس الاتجاه','cn'],['P0703',9,'DI3 = مسح العطل','cn'],['P0704',10,'DI4 = JOG يمين','cn'],['P0756_0',0,'AI1 جهد 0-10V','cn'],['P0731','52.2','يعمل DO1 عندما يعمل المحرك','cn'],['P0732','52.3','ريلاي DO2 يُغلق عند العطل','cn'],['P1120',5,'تسارع 5 ثوانٍ','add'],['P1121',5,'تباطؤ 5 ثوانٍ','add'],['P1058',10,'سرعة الـ JOG 10 Hz','add']],
  st:{load:'conv',pot:.6,ma:4},
  s:['افصل الكهرباء. وصّل البوتنشيوميتر: طرف على 10V، والطرف الآخر على 0V، والوسطاني على AI1.','وصّل 24V على طرف كل سلكتور وزرار، والطرف الآخر على DI1 و DI2 و DI3 و DI4. اعمل جمبر من DIC لـ 0V (PNP).','أغلق Q1، وطبّق <code>Cn002</code> من الـ Setup menu، ثم غيّر P1120 و P1121 و P1058.','أدِر البوتنشيوميتر إلى 60% وأغلق سلكتور DI1: يصل المحرك إلى 30 Hz (60% من 50 Hz).','أغلق سلكتور DI2: يتباطأ المحرك وينعكس ويعود إلى 30 Hz في الاتجاه الآخر.','افتح DI1: يتوقف على الرامب. وهو متوقف اضغط مطولًا على زر DI4: يدور JOG على 10 Hz ما دام الزر مضغوطًا.'],
  next:'الآن أغلق سلكتور DI1 (تشغيل) في لوحة التشغيل.'},
 {t:'أزرار 3-wire: STOP و FWD و REV',cn:7,
  g:'زر أخضر لحظي للأمام، وزر أزرق لحظي للعكس، وزر طوارئ أحمر مغلق دائمًا للإيقاف. يشبه تمامًا الكونتاكتور مع الـ holding لكن دون كونتاكتور.',
  terms:[['10V','10V'],['AI1','AI1'],['0V','0V'],['DI1','DI1'],['DI2','DI2'],['DI3','DI3'],['DI4','DI4'],['DIC','DIC'],['24V','24V'],['0Vb','0V']],h:236,
  draw(D){POTW(D);solDI(D,'DI1',136,'nc','mush',0,196);solDI(D,'DI2',136,'no','pb','#1f9a3c',196);solDI(D,'DI3',136,'no','pb','#1f5fb0',196);solDI(D,'DI4',136,'no','pb','#f4f4f4',196);
   D.bus(D.X['24V'],['DI1','DI2','DI3','DI4'].map(k=>D.X[k]),196);D.dic(D.X.DIC,D.X['0Vb']);
   [['DI1','STOP'],['DI2','FWD'],['DI3','REV'],['DI4','ريست']].forEach(([k,s])=>D.t(D.X[k],226,s,/[A-Z]/.test(s)?'m':''));},
  cap:'يجب أن يكون زر الـ STOP من نوع NC (مغلق دائمًا): إذا انقطع السلك يتوقف المحرك تلقائيًا. FWD و REV نبضات NO.',
  p:[['P0700',2,'الأوامر من الأطراف','cn'],['P1000',2,'السرعة من AI1','cn'],['P0727',2,'طريقة 3-wire: STOP و نبضة FWD و نبضة REV','cn'],['P0701',1,'أصبح DI1 هو STOP (يجب أن يبقى مغلقًا)','cn'],['P0702',2,'DI2 = نبضة تشغيل أمامي','cn'],['P0703',12,'DI3 = نبضة تشغيل عكسي','cn'],['P0704',9,'DI4 = مسح العطل','cn'],['P0756_0',0,'AI1 جهد 0-10V','cn'],['P0731','52.2','DO1 = يعمل','add'],['P0732','52.3','DO2 = عطل','add'],['P1120',5,'تسارع 5 ثوانٍ','add'],['P1121',5,'تباطؤ 5 ثوانٍ','add']],
  st:{load:'conv',pot:.8,ma:4},
  s:['افصل الكهرباء. وصّل الـ STOP (NC) بين 24V و DI1، و FWD (NO) على DI2، و REV (NO) على DI3، والريست على DI4، وجمبر DIC على 0V.','وصّل البوتنشيوميتر على 10V و AI1 و 0V.','أغلق Q1 وطبّق <code>Cn007</code>، ثم P0731 و P0732 و P1120 و P1121.','أدِر البوتنشيوميتر إلى 80% واضغط FWD ضغطة واحدة واتركه: يستمر المحرك في العمل على 40 Hz تلقائيًا (holding).','اضغط REV ضغطة واحدة: يتباطأ وينعكس إلى 40 Hz عكسي دون توقف.','اضغط STOP (الطوارئ تفتح الدائرة): يتوقف على الرامب. أعد زر الطوارئ (يُغلق مرة أخرى) قبل أي تشغيل.'],
  next:'الآن اضغط الزر الأخضر FWD على DI2 ضغطة واحدة.'},
 {t:'3 سرعات ثابتة لسير ناقل',cn:3,
  g:'سلكتور تشغيل وثلاثة سلكتورات سرعة (بطيء ومتوسط وسريع) دون بوتنشيوميتر. إذا أغلقت أكثر من سرعة معًا تُجمع.',
  terms:[['DI1','DI1'],['DI2','DI2'],['DI3','DI3'],['DI4','DI4'],['DIC','DIC'],['24V','24V'],['0V','0V'],['NO','NO'],['C','C']],h:250,
  draw(D){['DI1','DI2','DI3','DI4'].forEach(k=>solDI(D,k,136,'no','sel',0,196));D.bus(D.X['24V'],['DI1','DI2','DI3','DI4'].map(k=>D.X[k]),196);D.dic(D.X.DIC,D.X['0V']);
   [['DI1','تشغيل'],['DI2','15Hz'],['DI3','25Hz'],['DI4','50Hz']].forEach(([k,s])=>D.t(D.X[k],226,s,/Hz/.test(s)?'m':''));
   const xn=D.X.NO,xc=D.X.C;D.w('rl','M'+xn+' 104V140');D.lamp(xn,140,'#ff5a4a');D.w('rl','M'+xn+' 156V214');D.w('rl','M'+xc+' 104V214');D.t(xn,228,'N','m');D.t(xc,228,'L','m');D.t(xn-14,152,'عطل','','end');D.t((xn+xc)/2,244,'220V AC','m s');},
  cap:'كل سلكتور سرعة على DI مستقل (Direct). ريلاي DO2 يُغلق NO مع C عند حدوث عطل فيضيء مصباح 220V.',
  p:[['P0700',2,'الأوامر من الأطراف','cn'],['P1000',3,'السرعة من السرعات الثابتة','cn'],['P1016',1,'Direct: لكل DI سرعته','cn'],['P0701',1,'DI1 = تشغيل','cn'],['P0702',15,'DI2 = السرعة P1001','cn'],['P0703',16,'DI3 = السرعة P1002','cn'],['P0704',17,'DI4 = السرعة P1003','cn'],['P0732','52.3','ريليه DO2 = عطل','cn'],['P1001',15,'بطيء: 15 Hz','add'],['P1002',25,'متوسط: 25 Hz','add'],['P1003',50,'سريع: 50 Hz','add'],['P1120',5,'تسارع 5 ثوانٍ','add']],
  st:{load:'conv',pot:0,ma:4},
  s:['افصل الكهرباء. وصّل 24V على السلكتورات الأربعة والطرف الآخر على DI1 لـ DI4، وجمبر DIC على 0V.','مصباح العطل 220V: الفاز L على C، و NO على اللمبة، والطرف الآخر للمصباح على N.','أغلق Q1 وطبّق <code>Cn003</code>، ثم غيّر P1001 و P1002 و P1003 و P1120.','أغلق DI1 (تشغيل) و DI3: يصل المحرك إلى 25 Hz.','افتح DI3 وأغلق DI2: ينزل إلى 15 Hz. أغلق DI2 و DI3 معًا: 15 + 25 = 40 Hz.','إذا أغلقت DI1 دون أي سرعة يعمل المحرك على 0 Hz (لا يوجد مرجع). افتح DI1 فيتوقف.'],
  next:'الآن أغلق سلكتور DI1 (تشغيل) وسلكتور DI3 (25 Hz).'},
 {t:'سرعة 4-20mA من PLC ومصابيح وعداد',cn:2,
  g:'يرسل الـ PLC السرعة 4-20mA على AI2 ويشغّل بتلامس ريلاي على DI1، ويعيد الانفرتر السرعة الفعلية 4-20mA على AO1 (ومؤشر على المسار)، ومصباح تشغيل على DO1 ومصباح عطل على الريلاي.',
  terms:[['AI2','AI2'],['AO1','AO1'],['0V','0V'],['DI1','DI1'],['DIC','DIC'],['24V','24V'],['0Vb','0V'],['DO1+','DO1+'],['DO1-','DO1-'],['NO','NO'],['C','C']],h:272,
  draw(D){const X=D.X;
   D.box(12,166,102,204);D.t(57,198,'PLC','m');D.t(X.AI2,178,'AQ','m s');D.t(X.AO1,178,'AI','m s');D.t(X['0V'],178,'M','m s');
   D.w('an','M'+X.AI2+' 104V166');D.w('an','M'+X.AO1+' 104V124');D.meter(X.AO1,124);D.w('an','M'+X.AO1+' 142V166');D.w('0v','M'+X['0V']+' 104V166');
   solDI(D,'DI1',136,'no','relay',0,214);D.t(X.DI1+6,154,'Q0.0','m s','start');D.w('24','M'+X['24V']+' 104V214H'+X.DI1);
   D.dic(X.DIC,X['0Vb']);
   D.w('24','M'+X['DO1+']+' 104V128H'+X['24V']);D.dot(X['24V'],128);
   D.w('rl','M'+X['DO1-']+' 104V140');D.lamp(X['DO1-'],140,'#3cd35a');D.w('0v','M'+X['DO1-']+' 156V228H'+X['0Vb']+'V118');D.dot(X['0Vb'],118);
   D.w('rl','M'+X.NO+' 104V140');D.lamp(X.NO,140,'#ff5a4a');D.w('rl','M'+X.NO+' 156V236');D.w('rl','M'+X.C+' 104V236');D.t(X.NO,250,'N','m');D.t(X.C,250,'L','m');
   D.t(X['DO1-'],248,'يعمل');D.t(X.DI1,232,'تشغيل');D.t(57,224,'4-20mA','m s');D.t((X.NO+X.C)/2,264,'عطل');},
  cap:'كل إشارات الـ 4-20mA راجعة على 0V. كونتاكت الـ PLC (ريليه) بين 24V و DI1. DO1 ترانزستور: DO1+ على 24V و DO1- على المصباح.',
  p:[['P0700',2,'الأوامر من الأطراف','cn'],['P1000',7,'السرعة من AI2 بدل AI1','add'],['P0701',1,'DI1 = تشغيل من كونتاكت الـ PLC','cn'],['P0756_1',3,'AI2 تيار مع مراقبة (السلك يتقطع = F80)','add'],['P0757_1',4,'بداية الإشارة 4 mA','add'],['P0759_1',20,'آخر الإشارة 20 mA','add'],['P0758_1',0,'عند 4 mA السرعة 0%','def'],['P0760_1',100,'عند 20 mA السرعة 100% يعني 50 Hz','def'],['P0771',21,'يُخرج AO1 التردد الفعلي','cn'],['P0778',4,'عند التوقف يُخرج AO1 قيمة 4 mA','add'],['P0780',20,'عند 50 Hz يُخرج 20 mA','def'],['P0731','52.2','DO1 = مصباح التشغيل','cn'],['P0732','52.3','الريليه = مصباح عطل','cn']],
  st:{load:'conv',pot:0,ma:12},
  s:['افصل الكهرباء. خرج الـ PLC الأنالوج (AQ) على AI2 وطرف M الخاص به على 0V. دخل الـ PLC الأنالوج على AO1 وعلى المسار مؤشر mA.','كونتاكت ريليه الـ PLC بين 24V و DI1، وجمبر DIC على 0V. مصباح 24V: DO1+ على 24V، و DO1- على اللمبة، والمصباح على 0V.','أغلق Q1 وطبّق <code>Cn002</code> (يضبط الأطراف والـ DO)، ثم غيّر P1000 إلى 7 واضبط تدريج AI2 و AO1 كما في الجدول.','يرسل الـ PLC قيمة 12 mA ويغلق DI1: يصل المحرك إلى 25 Hz (12 mA = 50%)، ويضيء مصباح DO1 الأخضر.','المؤشر على AO1 يقرأ 12 mA ويتحرك مع السرعة: 4 mA عند التوقف و 20 mA عند 50 Hz.','جرّب قطع سلك AI2 (من «اصنع عطلًا»): يظهر F80 ويضيء مصباح العطل الأحمر. أصلحه واضغط ريست.'],
  next:'الآن أغلق DI1 (تلامس الـ PLC). مقبض 4-20mA على AI2 مضبوط على 12 mA.'},
 {t:'مضخة بضغط ثابت بالـ PID',cn:9,ap:10,
  g:'مضخة مياه بحساس ضغط 0-10 bar (4-20mA) على AI2. يزيد الانفرتر السرعة ويقللها تلقائيًا ليبقى الضغط 6 bar مهما تغيّر الاستهلاك.',
  terms:[['AI2','AI2'],['DI1','DI1'],['DI2','DI2'],['DIC','DIC'],['24V','24V'],['0V','0V'],['NO','NO'],['C','C']],h:250,
  draw(D){const X=D.X;
   D.w('an','M'+X.AI2+' 104V140');D.box(X.AI2-20,140,X.AI2+20,170);D.t(X.AI2,154,'PT','m');D.t(X.AI2,165,'10 bar','m s');D.t(X.AI2-17,135,'−','m s','start');D.t(X.AI2-17,181,'+','m s','start');D.w('24','M'+X.AI2+' 170V196');
   solDI(D,'DI1',136,'no','sel',0,196);solDI(D,'DI2',136,'no','pb','#f4f4f4',196);D.bus(X['24V'],[X.AI2,X.DI1,X.DI2],196);D.dic(X.DIC,X['0V']);
   D.t(4,214,'حساس ضغط','','start');D.t(6,228,'4-20mA','m s','start');D.t(X.DI1,226,'تشغيل');D.t(X.DI2,226,'ريست');
   const xn=X.NO,xc=X.C;D.w('rl','M'+xn+' 104V140');D.lamp(xn,140,'#ff5a4a');D.w('rl','M'+xn+' 156V214');D.w('rl','M'+xc+' 104V214');D.t(xn,228,'N','m');D.t(xc,228,'L','m');D.t(xn-14,152,'عطل','','end');D.t((xn+xc)/2,244,'220V AC','m s');},
  cap:'حساس 2-wire: الطرف + من 24V والطرف − على AI2 (يعود التيار داخل الانفرتر إلى 0V). المحرك هنا مضخة.',
  p:[['P0700',2,'الأوامر من الأطراف','cn'],['P2200',1,'الـ PID يعمل: السرعة من خرجه','cn'],['P2253','2224','الهدف من رقم ثابت P2201','cn'],['P2201',60,'الهدف 60% من 10 bar = 6 bar','cn'],['P2264','755.1','الـ feedback من AI2 (الحساس)','cn'],['P0756_1',3,'AI2 تيار 4-20mA مع مراقبة','cn'],['P0757_1',4,'عند 4 mA الضغط 0 bar','cn'],['P0759_1',20,'عند 20 mA الضغط 10 bar','cn'],['P2280',3,'الكسب Kp: كفاية للمضخة','def'],['P2285',2,'زمن التكامل ثانيتان: يزيل الفرق الثابت','cn'],['P0701',1,'DI1 = تشغيل','cn'],['P0702',9,'DI2 = ريست','cn'],['P1080',15,'أقل سرعة 15 Hz (المضخة ماتسخنش)','ap'],['P1300',7,'V/f تربيعي ECO للطلمبات','ap'],['P1120',10,'تسارع 10 ثوانٍ (ضد ضربة المية)','ap'],['P1121',10,'تباطؤ 10 ثوانٍ','ap'],['P0732','52.3','الريليه = مصباح عطل','add']],
  st:{load:'fan',pot:0,ma:4,pt:true,dem:50},
  s:['افصل الكهرباء. الحساس 2-wire: الـ + على 24V والـ − على AI2. سلكتور التشغيل بين 24V و DI1، والريست على DI2، وجمبر DIC على 0V.','مصباح العطل 220V على NO و C.','أغلق Q1 وطبّق <code>Cn009</code> ثم <code>AP010</code> (مضخة) من الـ Setup menu، وراجع P2201 = 60 و P0732.','أغلق DI1: يبدأ المحرك ثم يصل الضغط (r2266) إلى 60% أي 6 bar ويثبت عنده.','زِد استهلاك المياه من شريط "استهلاك المياه": ينخفض الضغط قليلًا ويزيد الانفرتر السرعة تلقائيًا ويعيده إلى 6 bar.','افتح DI1: تتوقف المضخة. إذا انقطع سلك الحساس يظهر F80 ويُغلق الريلاي.'],
  next:'الآن أغلق سلكتور DI1 (تشغيل) وراقب r2266 في الباراميترات أو الضغط تحت الحمل.'}
];
const SOLKEYS=[...new Set([...CNKEYS,...APKEYS,...SOL.flatMap(a=>a.p.map(r=>r[0]))])];
let SOLI=0;
function solVal(k,v){const p=PM[k];if(p.t==='e')return '<td class="v">'+v+'<small>'+optLabel(p,p.o.find(x=>String(x[0])===String(v))[0])+'</small></td>';return '<td class="v">'+v+(p.u==='V/mA'?(p.ix?' mA':' V'):p.u?' '+p.u:'')+'</td>';}
function renderSol(){
 $('#soltabs').innerHTML=SOL.map((a,i)=>'<button data-s="'+i+'" aria-pressed="'+(i===SOLI)+'">'+(i+1)+'. '+a.t+'</button>').join('');
 $('#solBody').innerHTML=SOL.map((a,i)=>{const cn=a.cn?'Cn'+String(a.cn).padStart(3,'0'):'',ap=a.ap?'AP'+String(a.ap).padStart(3,'0'):'';
  const add=a.p.filter(r=>r[3]==='add').map(r=>r[0].replace(/_(\d)$/,'[$1]'));
  const mb='<div class="macrobox"><b>أسرع طريقة:</b> M ضغطة طويلة ← Connection macros ← <code>'+cn+'</code> ← OK'+(ap?'، ثم Application macros ← <code>'+ap+'</code> ← OK':'')+'. يضبط الـ macro الصفوف التي تحمل علامته تلقائيًا'+(add.length?'، وتغيّر أنت يدويًا ما عليه <b>+</b> فقط: <span class="mono">'+add.join(' ')+'</span>':'')+'.</div>';
  const rows=a.p.map(([k,v,why,src])=>{const p=PM[k];const c=p.c+(p.ix!=null?'['+p.ix+']':'');
   const b=src==='cn'?'<span class="src cn">'+cn+'</span>':src==='ap'?'<span class="src cn">'+ap+'</span>':src==='def'?'<span class="src">مصنع</span>':'<span class="src add">+ يدويًا</span>';
   return '<tr><td class="code">'+c+'<small>'+p.ar+'</small>'+b+'</td>'+solVal(k,v)+'<td class="why">'+why+'</td></tr>';}).join('');
  return '<article class="solcard" data-s="'+i+'"'+(i===SOLI?'':' hidden')+'><h3>'+(i+1)+'. '+a.t+(cn?'<span class="cnchip">'+cn+'</span>':'')+(ap?'<span class="cnchip">'+ap+'</span>':'')+'</h3><p class="solgoal">'+a.g+'</p>'+
   '<div class="solgrid"><figure class="solfig">'+svgSol(a)+'<figcaption>'+a.cap+'</figcaption></figure><div class="solside">'+mb+'<div class="tablewrap"><table class="soltbl"><thead><tr><th>الباراميتر</th><th>القيمة</th><th>السبب</th></tr></thead><tbody>'+rows+'</tbody></table></div></div></div>'+
   '<h4>الخطوات</h4><ol class="solsteps">'+a.s.map(x=>'<li>'+x+'</li>').join('')+'</ol>'+
   '<div class="row"><button class="tagc solgo" data-go="'+i+'">طبّق في المحاكي</button><span class="solmsg" id="solMsg'+i+'" aria-live="polite"></span></div></article>';}).join('');
}
function solShow(i){SOLI=i;$$('#soltabs button').forEach(b=>b.setAttribute('aria-pressed',+b.dataset.s===i));$$('#solBody .solcard').forEach(c=>c.hidden=+c.dataset.s!==i);}
function solApply(i){
 const a=SOL[i],msg=$('#solMsg'+i);msg.classList.remove('bad');
 if(S.st!=='off'){msg.classList.add('bad');msg.textContent='المحرك ما زال يعمل أو يتوقف. أوقفه أولًا (O أو افتح أمر التشغيل) وانتظر حتى يتوقف تمامًا، ثم اضغط مرة أخرى: P0700 و P1000 ووظائف الـ DI لا تتغير إلا والانفرتر متوقف.';log('تمرين محلول '+(i+1)+': لازم توقف المحرك الأول قبل ما الباراميترات تتغير',1);gMsg(msg);return;}
 log('تمرين محلول '+(i+1)+': '+a.t+(a.cn?' (Cn'+String(a.cn).padStart(3,'0')+(a.ap?' + AP'+String(a.ap).padStart(3,'0'):'')+')':''));
 if(S.mode!=='auto'){S.mode='auto';log('عاد الوضع إلى Auto لتأتي الأوامر من P0700');}
 if(S.fault)ackFault('زر التمرين المحلول');
 const tgt={};for(const k of SOLKEYS)tgt[k]=PM[k].d;
 if(a.cn)Object.assign(tgt,CN[a.cn]);if(a.ap)Object.assign(tgt,AP[a.ap]);
 for(const r of a.p)tgt[r[0]]=r[1];
 if(P.P0010!==0)tgt.P0010=0;
 const bad=[];for(const k in tgt){const r=setParam(k,tgt[k],'تمرين محلول '+(i+1));if(r!=='ok'&&r!=='same')bad.push(k);}
 S.cn=a.cn||0;S.ap=a.ap||0;S.tw=false;S.need=true;S.dir=1;S.bopRun=false;S.bopJog=false;S.mop=P.P1040;
 const st=a.st;
 if(!S.brk){S.brk=true;log('أُغلق المفتاح الرئيسي Q1 (ON)');}
 if(S.dic==='none'){S.dic='pnp';$('#dicOpt').value='pnp';log('وُصّل DIC على 0V (PNP)');}
 if(S.ptInst!==!!st.pt){S.ptInst=!!st.pt;$('#ptChk').checked=S.ptInst;log(S.ptInst?'أصبح AI2 موصولًا على حساس الضغط':'AI2 رجع على مقبض الـ 4-20mA');}
 if(st.load&&st.load!==S.load){S.load=st.load;$('#loadSel').value=S.load;buildLoad();}
 if(st.dem!=null){S.dem=st.dem;$('#dem').value=S.dem;$('#demV').textContent=S.dem+'%';}
 loadHint();
 io.pot=st.pot;updPot();io.ma=st.ma;updMa();
 renderStation();for(let k=0;k<4;k++){const kd=diKind(k);io.di[k]=kd==='stop'||kd==='nc';}
 H.ed=null;H.dig=null;if(S.ctrl&&['plist','pval','pidx','setup'].includes(H.scr))H.scr='disp';
 updStation();buildWD();updLabels();renderParams();renderRef();save();
 if(bad.length){msg.classList.add('bad');msg.textContent='ماتغيّرش: '+bad.join(' ');gMsg(msg);return;}
 msg.textContent='تم التطبيق. '+a.next;gMsg(msg);
 if(GUI.guided)guideRefresh();else{const dev=$('.bench .panel');if(dev)dev.scrollIntoView({behavior:'smooth',block:'start'});}
}
renderSol();
$('#soltabs').addEventListener('click',e=>{const b=e.target.closest('[data-s]');if(b)solShow(+b.dataset.s);});
$('#solBody').addEventListener('click',e=>{const b=e.target.closest('[data-go]');if(b)solApply(+b.dataset.go);});

/* ---------------- guided simple mode ---------------- */
const GKEY=SKEY+'-ui';
const GUI={guided:true,ex:-1,step:0,done:{},adv:false,fseen:0,hand:''};
function guiSave(){try{localStorage.setItem(GKEY,JSON.stringify({mode:GUI.guided?'guided':'full',ex:GUI.ex,step:GUI.step,done:GUI.done,hand:GUI.hand}));}catch(_){}}
function guiLoad(){try{const o=JSON.parse(localStorage.getItem(GKEY)||'null');if(!o)return;GUI.guided=o.mode!=='full';GUI.ex=Number.isInteger(o.ex)&&SOL[o.ex]?o.ex:-1;GUI.step=[0,1,2,3].includes(o.step)?o.step:0;GUI.done=o.done&&typeof o.done==='object'?o.done:{};GUI.hand=['hand','auto'].includes(o.hand)?o.hand:'';}catch(_){}}
const GICO={
 bop:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="1.6"><rect x="3" y="3" width="86" height="14" rx="2"/><path d="M14 10h12M34 10h4M46 10h12" stroke-width="2"/><rect x="4" y="24" width="12" height="14" rx="2" fill="#e2555f" stroke="none"/><rect x="19" y="24" width="12" height="14" rx="2" fill="#3cc06a" stroke="none"/><rect x="34" y="24" width="12" height="14" rx="2" fill="#f2f3f4" stroke="#6c7378"/><rect x="49" y="24" width="12" height="14" rx="2" fill="#b4cfe6" stroke="none"/><rect x="64" y="24" width="12" height="14" rx="2" fill="#b4cfe6" stroke="none"/><rect x="79" y="24" width="10" height="14" rx="2" fill="#b4cfe6" stroke="none"/></svg>',
 sel:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="16" cy="22" r="11"/><path d="M16 22l6-8"/><circle cx="44" cy="22" r="11"/><path d="M44 22l-6-8"/><path d="M62 30h4l3-10 3 10 3-10 3 10 3-10 3 10h4"/><path d="M76 8v8"/><path d="M72 16l4-4 4 4"/></svg>',
 pb:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2"><circle cx="18" cy="22" r="12"/><circle cx="18" cy="22" r="6" fill="#26a356" stroke="none"/><circle cx="48" cy="22" r="12"/><circle cx="48" cy="22" r="6" fill="#1f5fb0" stroke="none"/><circle cx="78" cy="22" r="12"/><path d="M70 14a11 11 0 0 1 16 0" fill="#c4211a" stroke="none"/><circle cx="78" cy="22" r="7" fill="#d62a33" stroke="none"/></svg>',
 pos:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="30" cy="24" r="14"/><path d="M30 24l9-10"/><path d="M14 8l4 3M30 4v5M46 8l-4 3M54 18l-5 2"/><path d="M62 34h26M62 26h20M62 18h14M62 10h8" stroke-width="3"/></svg>',
 plc:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2"><rect x="4" y="8" width="34" height="28" rx="3"/><path d="M10 20h22M10 27h14"/><path d="M38 22h14"/><path d="M52 10v24l16-12z" fill="currentColor" stroke="none"/><circle cx="80" cy="14" r="6" fill="#26a356" stroke="none"/><circle cx="80" cy="32" r="6" fill="#d62a33" stroke="none"/></svg>',
 pid:'<svg viewBox="0 0 92 44" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="22" cy="24" r="15"/><path d="M22 24l8-9"/><path d="M11 15l2 2M22 9v3M33 15l-2 2"/><path d="M44 30h6l4-14 4 14 4-14 4 14 4-14 4 14h6" stroke-width="2"/><path d="M44 22h44" stroke-dasharray="3 3" stroke-width="1.4"/></svg>'};
const GD=[
 {goal:'شغّل المحرك من زر I على الـ BOP، والسرعة من ▲ ▼.',ico:'bop',
  do:'اضغط زر <b>I</b> الأخضر على الـ BOP: يرتفع التردد إلى <b>20 Hz</b> في نحو ثانيتين. أثناء التشغيل جرّب ▲ و ▼.',
  ok:()=>S.st==='run'&&S.cmd.src==='BOP'&&Math.abs(S.fOut)>15,
  flt:{inj:'dip',t:'نفّذ «انقطاع كهرباء لحظي» والمحرك يعمل: يهبط الـ DC link ويظهر F3 Undervoltage على الشاشة.'}},
 {goal:'سلكتور تشغيل وسلكتور عكس على الأطراف، والسرعة من بوتنشيوميتر خارجي.',ico:'sel',
  do:'في لوحة التشغيل: أغلق سلكتور <b>DI1</b> (تشغيل). البوتنشيوميتر مضبوط على 60%، فيصل المحرك إلى <b>30 Hz</b>. جرّب بعدها سلكتور DI2 (عكس).',
  ok:()=>S.st==='run'&&S.cmd.src==='Terminal'&&io.di[0]&&Math.abs(S.fOut)>25,
  flt:{inj:'short',t:'نفّذ «قصر بين U و V» والمحرك يعمل: يتجاوز التيار الحد اللحظي ويظهر F1 Overcurrent فورًا.'}},
 {goal:'زر FWD لحظي وزرار REV لحظي وطوارئ STOP مقفول دائمًا (3-wire).',ico:'pb',
  do:'اضغط الزر الأخضر <b>FWD</b> (DI2) ضغطة واحدة واتركه: يحتفظ الانفرتر بالتشغيل تلقائيًا ويصل إلى <b>40 Hz</b>. يجب أن يكون زر الطوارئ (DI1) مغلقًا.',
  ok:()=>S.st==='run'&&S.cmd.src==='Terminal'&&S.tw&&Math.abs(S.fOut)>35,
  flt:{inj:'ntc',t:'نفّذ «حساس حرارة الانفرتر تالف»: يظهر F12 فورًا حتى والمحرك متوقف، ولا يُمسح إلا بعد إصلاح الحساس أولًا.'}},
 {goal:'3 سرعات ثابتة (15 و 25 و 50 Hz) من سلكتورات على DI2 و DI3 و DI4.',ico:'pos',
  do:'أغلق سلكتور <b>DI1</b> (تشغيل) وسلكتور <b>DI3</b> (25 Hz): يثبت المحرك على <b>25 Hz</b>. جرّب إغلاق DI2 معه: 15 + 25 = 40 Hz.',
  ok:()=>S.st==='run'&&S.cmd.src==='Terminal'&&io.di[0]&&io.di[2]&&Math.abs(S.fOut)>20,
  flt:{inj:'jam',t:'نفّذ «انحشار الحمل» والسير يعمل: يتوقف المحرك مكانه، ويثبته منظم التيار على الحد (إنذار A501)، ويسخن المحرك حتى يظهر F11 Motor overtemperature بعد نحو دقيقة. راقب التيار أثناء الانتظار.'}},
 {goal:'مضخة تأخذ سرعتها 4-20mA من PLC، مع مصباح تشغيل ومصباح عطل ومؤشر AO1.',ico:'plc',
  do:'أغلق سلكتور <b>DI1</b>: هذا تلامس ريلاي الـ PLC. الإشارة 12 mA جاهزة على AI2، فيصل المحرك إلى <b>25 Hz</b> ويضيء مصباح DO1 الأخضر.',
  ok:()=>S.st==='run'&&S.cmd.src==='Terminal'&&io.di[0]&&Math.abs(S.fOut)>20,
  flt:{inj:'mabrk',t:'اقطع سلك الـ 4-20mA على AI2: يظهر F80 (فُقدت الإشارة)، ويضيء مصباح العطل الأحمر (DO2).'}},
 {goal:'مضخة بضغط ثابت 6 bar بالـ PID وحساس ضغط 4-20mA.',ico:'pid',
  do:'أغلق سلكتور <b>DI1</b> (تشغيل): تبدأ المضخة ويزيد الانفرتر السرعة ويقللها تلقائيًا حتى يصل الضغط (r2266) إلى <b>60%</b> = 6 bar ويثبت.',
  ok:()=>S.st==='run'&&S.cmd.src==='Terminal'&&P.P2200===1&&Math.abs(S.pidFb-P.P2201)<4,
  extra:()=>'الضغط r2266 '+S.pidFb.toFixed(1)+'% ('+(S.pidFb/10).toFixed(1)+' bar)',
  flt:{inj:'mabrk',t:'اقطع سلك حساس الضغط (4-20mA على AI2): يظهر F80 ويُغلق الريلاي DO2 ويضيء مصباح العطل.'}}];
const GSTEPS=['التوصيل','الباراميترات','التشغيل','جرّب عطل'];
const GSRC={BOP:'BOP',Hand:'Hand (BOP)',Terminal:'الأطراف DI',RS485:'RS485'};
const gParamsOk=i=>SOL[i].p.every(([k,v])=>String(P[k])===String(v));
function gSplitSteps(a){const k=a.s.findIndex(x=>/Cn\d{3}/.test(x));return {wire:a.s.slice(0,k<0?a.s.length:k),run:a.s.slice(k<0?a.s.length:k+1).filter(x=>!/كما في الجدول/.test(x))};}
function gMsg(el){const e=$('#gMsg');if(!e||!el)return;e.textContent=el.textContent;e.classList.toggle('bad',el.classList.contains('bad'));}
function setMode(g){GUI.guided=!!g;document.body.classList.toggle('guided',GUI.guided);$('#guide').hidden=!GUI.guided;$('#advBar').hidden=!GUI.guided;
 const b=$('#modeBtn');b.textContent=GUI.guided?'الوضع الكامل':'الوضع المبسّط';b.setAttribute('aria-pressed',!GUI.guided);
 if(GUI.guided)guideRender();else{gHandMount(false);document.body.removeAttribute('data-g');}guiSave();}
function gCards(){
 $('#gCards').innerHTML=SOL.map((a,i)=>'<button type="button" class="g-card'+(GUI.done[i]?' done':'')+'" data-ex="'+i+'"><span class="n">'+(GUI.done[i]?'✓':i+1)+'</span><span class="t">'+a.t+'</span><span class="g">'+GD[i].goal+'</span><span class="ico">'+GICO[GD[i].ico]+'<span>'+a.p.length+' باراميتر · ▶ شاهده يعمل</span></span></button>').join('');
}
function guideRender(){
 if(!GUI.guided)return;
 const run=GUI.ex>=0;$('#gStart').hidden=run;$('#gRun').hidden=!run;
 if(!run){document.body.setAttribute('data-g','start');gCards();return;}
 const i=GUI.ex,a=SOL[i],g=GD[i],st=GUI.step;document.body.setAttribute('data-g','abcd'[st]);
 $('#gProg').innerHTML=GSTEPS.map((_,k)=>'<span class="'+(k<st?'ok':k===st?'on':'')+'"></span>').join('')+'<b>'+(st+1)+'/4</b>';
 $('#gTitle').textContent=(i+1)+'. '+a.t;
 const sp=gSplitSteps(a);let h='<div class="g-steps">'+GSTEPS.map((n,k)=>'<span class="'+(k===st?'on':'')+'">'+(k+1)+' '+n+'</span>').join('')+'</div>';
 if(st===0){
  h+='<p class="g-lead">'+a.g+'</p><figure class="g-fig">'+svgSol(a)+'<figcaption>'+a.cap+'</figcaption></figure><div class="g-terms" id="gTerms"></div><ol class="g-list">'+sp.wire.map(x=>'<li>'+x+'</li>').join('')+'</ol>';
 }else if(st===1){
  const cn=a.cn?'Cn'+String(a.cn).padStart(3,'0'):'',ap=a.ap?'AP'+String(a.ap).padStart(3,'0'):'';
  const hand=GUI.hand==='hand',auto=GUI.hand==='auto';
  h+='<p class="g-lead">هذه الباراميترات التي يحتاجها التمرين. يمكنك إدخالها يدويًا من الـ BOP هنا (أفضل للتدريب) أو جعل المحاكي يكتبها تلقائيًا'+(cn?' (كما لو طبّقت <code>'+cn+'</code>'+(ap?' و <code>'+ap+'</code>':'')+' من الـ Setup menu وأكملت الباقي يدويًا)':'')+'.</p>'+
   '<div class="g-choice" role="group" aria-label="طريقة ضبط الباراميترات"><button type="button" class="btn" id="gHandBtn" aria-pressed="'+hand+'">أدخلها يدويًا من الكيباد<span class="sub">الأنسب للتدريب: إيدك تتعود على الـ BOP</span></button><button type="button" class="btn" id="gAutoBtn" aria-pressed="'+auto+'">اضبطها تلقائيًا<span class="sub">المحاكي يكتبها وحده في ثانية</span></button></div>';
  const tbl='<div class="tablewrap"><table class="soltbl g-tbl"><thead><tr><th>الباراميتر</th><th>القيمة</th><th>السبب</th></tr></thead><tbody>'+a.p.map(([k,v,why,src])=>{const p=PM[k];const c=p.c+(p.ix!=null?'['+p.ix+']':'');
    const b=src==='cn'?'<span class="src cn">'+cn+'</span>':src==='ap'?'<span class="src cn">'+ap+'</span>':src==='def'?'<span class="src">مصنع</span>':'<span class="src add">+ يدويًا</span>';
    return '<tr data-pc="'+k+'"><td class="code">'+c+'<small>'+p.ar+'</small>'+b+(hand?gPath(k,src,cn,ap):'')+'</td>'+solVal(k,v).replace('</td>',' <span class="okc" data-ok="'+k+'"></span>'+(hand?'<span class="cur" data-cur="'+k+'"></span>':'')+'</td>')+'<td class="why">'+why+'</td></tr>';}).join('')+'</tbody></table></div>';
  if(hand){
   h+='<div class="g-hand"><div class="g-face" id="gFace"></div><div class="g-side">'+gHow(a,cn,ap)+
    '<p class="g-pow" id="gPow" hidden>أُغلق المفتاح الرئيسي Q1 (ON) ليعمل الـ BOP. انتظر حتى تعرض الشاشة <code>0.00</code>.</p>'+
    '<div id="gRunW" class="g-warn" hidden>أوقف المحرك أولًا: الباراميترات التي عليها 🔒 لا تتغير والانفرتر يعمل.</div>'+
    '<div class="g-cnt"><span class="n" id="gCnt">0 / '+a.p.length+'</span><span id="gCntT">0 من '+a.p.length+' مضبوطين</span><span class="all" id="gAllOk" hidden>كله مضبوط، التالي ←</span></div>'+tbl+
    '<div class="row"><button type="button" class="btn big" id="gApply">اضبط الباقي تلقائيًا<span class="tagc">تحكم</span></button><span class="solmsg" id="gMsg" aria-live="polite"></span></div></div></div>';
  }else if(auto){
   h+=tbl+'<div class="row"><button type="button" class="btn big pri" id="gApply">اضبط هذه الباراميترات<span class="tagc">تحكم</span></button><span class="solmsg" id="gMsg" aria-live="polite"></span></div>'+
   '<div class="g-check" id="gChkP"><i>✓</i><span>كل الباراميترات مكتوبة في الانفرتر<span class="sub">يجب أن يكون المحرك متوقفًا. يغلق الزر Q1 إذا كان مفتوحًا، ويضبط الحمل والبوتنشيوميتر والـ 4-20mA كما في التمرين، ولا يشغّل المحرك: أنت من سيشغّله في الخطوة التالية.</span></span></div>';
  }else{
   h+=tbl+'<p class="g-note">اختر طريقة من الأعلى أولًا.</p>';
  }
 }else if(st===2){
  h+='<p class="g-lead">'+g.do+'</p><div id="gWarnP" class="g-warn" hidden>لم تُكتب الباراميترات بعد. ارجع إلى الخطوة 2 واضغط «اضبط هذه الباراميترات».</div>'+
   '<div class="g-check" id="gChkR"><i>✓</i><span>المحرك يعمل كما يطلب التمرين<span class="sub">'+a.next+'</span></span></div>'+
   '<div class="g-live"><span>الحالة <b id="gSt">—</b></span><span>تردد الخرج <b id="gHz">0.0 Hz</b></span><span>التيار <b id="gA">0.00 A</b></span><span>مصدر الأوامر <b id="gSrc">—</b></span>'+(g.extra?'<span id="gX"></span>':'')+'</div>'+
   '<p class="g-note"><span class="tagc">تحكم</span> الـ BOP ولوحة التشغيل تحت <span class="tagv">بيان</span> الشاشة ومصباح STATUS والمحرك</p>'+
   (sp.run.length?'<details><summary style="cursor:pointer;font-weight:600;min-height:44px;display:flex;align-items:center">باقي خطوات التمرين</summary><ol class="g-list" style="margin-top:8px">'+sp.run.map(x=>'<li>'+x+'</li>').join('')+'</ol></details>':'');
 }else{
  h+='<p class="g-lead">خطوة اختيارية: '+g.flt.t+'</p><div class="row"><button type="button" class="btn big" id="gFault">جرّب العطل</button></div>'+
   '<div class="g-check" id="gChkF1"><i>✓</i><span>ظهر العطل على الشاشة وأضاءت أيقونة العطل<span class="sub" id="gFcode"></span></span></div>'+
   '<div class="g-check" id="gChkF2"><i>✓</i><span>أعدتَ ما فعلته، ومسحتَ العطل بزر <b>OK</b> على الـ BOP (أو زر الريست إن وُجد في التمرين)</span></div>'+
   '<div class="g-live"><span>الحالة <b id="gSt">—</b></span><span>تردد الخرج <b id="gHz">0.0 Hz</b></span><span>التيار <b id="gA">0.00 A</b></span><span>إنذار <b id="gAl">—</b></span></div>'+
   '<p class="g-note">في لوحة «الحمل والكهرباء والأعطال» وجدول الأعطال بالأسفل أعطال أخرى يمكنك تجربتها. عند الانتهاء اضغط «أنهيت التمرين».</p>';
 }
 gHandMount(false);$('#gBody').innerHTML=h;
 if(st===0)gHighlight(a);
 if(st===1&&GUI.hand==='hand'){gHandMount(true);if(!S.brk){S.brk=true;log('أُغلق المفتاح الرئيسي Q1 (ON) لتدخل الباراميترات من الـ BOP');updStation();const pw=$('#gPow');if(pw)pw.hidden=false;}}
 $('#gPrev').disabled=st===0;$('#gNext').disabled=false;$('#gNext').textContent=st===3?'خلصت التمرين ✓':'التالي';
 GUI.fseen=0;gLast='';
 guideTick(true);window.scrollTo({top:0,behavior:'smooth'});
}
function gHighlight(a){
 const svg=$('#gBody .solsvg');if(!svg)return;const NS='http://www.w3.org/2000/svg';
 $$('#gBody .solsvg rect.trm').forEach(r=>{const x=+r.getAttribute('x'),y=+r.getAttribute('y'),w=+r.getAttribute('width'),hh=+r.getAttribute('height');
  const hl=document.createElementNS(NS,'rect');hl.setAttribute('x',x-3);hl.setAttribute('y',y-4);hl.setAttribute('width',w+6);hl.setAttribute('height',hh+8);hl.setAttribute('rx',4);hl.setAttribute('class','hlr');svg.insertBefore(hl,r);r.classList.add('hl');});
 const names=[...new Set(a.terms.map(t=>t[1]))];
 $('#gTerms').innerHTML=names.length?'<span>الأطراف التي ستستخدمها:</span>'+names.map(n=>'<span class="tc">'+n+'</span>').join(''):'<span>لا توجد أطراف تحكم في هذا التمرين: الكهرباء على L1 L2 L3 والمحرك على U V W والأرضي PE فقط.</span>';
}
/* hand entry: faceplate moved into step (b), key-sequence hint, per-row path */
const gPH={};
function gHandMount(on){
 const box=$('#gFace');
 if(on){if(!box)return;const dev=$('#pnlFace .device'),cap=$('#caption');if(!dev||!cap)return;
  if(!gPH.d){gPH.d=document.createComment('dev');dev.before(gPH.d);}if(!gPH.c){gPH.c=document.createComment('cap');cap.before(gPH.c);}
  box.append(dev,cap);}
 else{const dev=$('#gFace .device'),cap=$('#gFace #caption');
  if(dev&&gPH.d){gPH.d.replaceWith(dev);gPH.d=null;}if(cap&&gPH.c){gPH.c.replaceWith(cap);gPH.c=null;}}
}
function gPath(k,src,cn,ap){
 const p=PM[k],inSU=SU_COM.includes(k),grp=GAR[p.g]||p.g,flt=GF[p.g];
 let t='';
 if(src==='cn'||src==='ap')t='يُكتب تلقائيًا مع <b>'+(src==='cn'?cn:ap)+'</b>، أو يدويًا: ';
 else if(src==='def')t='قيمة المصنع، تأكد منها: ';
 t+='مجموعة «'+grp+'»'+(flt?' (P0004 = '+flt+')':'')+(p.lv>1?' · لازم <b>P0003 ≥ '+p.lv+'</b>':'')+(inSU?' · وأيضًا في الجزء 4 من الـ Setup menu':'');
 return '<small class="g-path'+(p.rl?' rl':'')+'" data-path="'+k+'">'+(p.rl?'🔒 ':'')+t+'</small>';
}
function gHow(a,cn,ap){
 const lv=Math.max(1,...a.p.filter(r=>r[3]!=='cn'&&r[3]!=='ap').map(r=>PM[r[0]].lv));
 const su=a.p.filter(r=>r[3]==='add'&&SU_COM.includes(r[0])).map(r=>PM[r[0]].c);
 let h='<div class="g-how"><h4>طريقة الدخول على الـ V20</h4>';
 if(cn)h+='<p>١) الـ macro من الـ Setup menu:</p><ol><li><b>M</b> ضغطة طويلة (ثانيتان): تدخل الـ Setup menu على بيانات المحرك.</li><li><b>M</b> قصيرة مرة: يظهر <code>Cn000</code>.</li><li><b>▲</b> حتى <code>'+cn+'</code> ثم <b>OK</b>: تظهر <code>-----</code> ثانية ثم تعود الشاشة.</li>'+(ap?'<li><b>M</b> قصيرة مرة أخرى: يظهر <code>AP000</code>، <b>▲</b> حتى <code>'+ap+'</code> ثم <b>OK</b>.</li>':'')+'<li><b>M</b> طويلة للخروج لشاشة العرض.</li></ol>';
 h+='<p>'+(cn?'٢) ':'')+'أي باراميتر منفردًا (الصفوف التي عليها «+ يدويًا»):</p><ol><li>من شاشة العرض <b>M</b> قصيرة: قائمة الباراميترات (تبدأ من <code>P0003</code>).</li><li><b>OK</b> طويلة: يومض رقم الباراميتر خانة خانة. <b>▲▼</b> تغيّر الخانة و <b>OK</b> تنقلك إلى الخانة التالية، وآخر <b>OK</b> تأخذك إلى الباراميتر. (أو <b>▲▼</b> عادية للتنقل رقمًا رقمًا).</li><li><b>OK</b> تفتح القيمة (إذا كان له index مثل <code>[0]</code> اختره بـ <b>▲▼</b> و <b>OK</b> أولًا).</li><li><b>▲▼</b> تغيّر القيمة (الضغط المطوّل أسرع، أو <b>OK</b> طويلة لتعديل خانة خانة).</li><li><b>OK</b> تحفظ. <b>M</b> تلغي وتعود.</li></ol>';
 if(lv>1)h+='<p>الباراميترات التي مستواها '+lv+' لن تظهر إلا عند جعل <b>P0003 = '+lv+'</b> الأول (أول باراميتر في القائمة).</p>';
 if(su.length)h+='<p>اختصار: <code>'+su.join('</code> و <code>')+'</code> موجودة أيضًا في الجزء الرابع من الـ Setup menu: <b>M</b> طويلة ← <b>M</b> قصيرة 3 مرات ← <b>▲▼</b> ← <b>OK</b>.</p>';
 return h+'</div>';
}
let gLast='';
function guideTick(force){
 if(!GUI.guided||GUI.ex<0)return;
 const i=GUI.ex,st=GUI.step,g=GD[i];
 if(st===1){const ok=gParamsOk(i),hand=GUI.hand==='hand';let n=0;
  SOL[i].p.forEach(([k,v])=>{const e=$('[data-ok="'+k+'"]');const m=String(P[k])===String(v);if(m)n++;if(e){const s=m?'✓':'';if(e.textContent!==s)e.textContent=s;}
   const tr=$('#gBody tr[data-pc="'+k+'"]');if(tr)tr.classList.toggle('ok',m);
   const cu=$('[data-cur="'+k+'"]');if(cu){const p=PM[k];const t=m?'':'الآن: '+(p.t==='e'?String(P[k]):fmtVal(p,P[k]));if(cu.textContent!==t)cu.textContent=t;cu.classList.toggle('bad',!m&&String(P[k])!==String(p.d));}
   const pa=$('[data-path="'+k+'"]');if(pa)pa.classList.toggle('lock',!!PM[k].rl&&S.st!=='off'&&!m);});
  const c=$('#gChkP');if(c)c.classList.toggle('ok',ok);
  if(hand){const M=SOL[i].p.length,ct=$('#gCnt');if(ct){const t=n+' / '+M;if(ct.textContent!==t){ct.textContent=t;$('#gCntT').textContent=n+' من '+M+' مضبوطين';}}
   const al=$('#gAllOk');if(al)al.hidden=!ok;const rw=$('#gRunW');if(rw)rw.hidden=ok||S.st==='off';$('#gNext').disabled=!ok;}
 }
 else if(st===2){
  let ok=false;try{ok=!!g.ok();}catch(_){}
  const c=$('#gChkR');if(!c)return;c.classList.toggle('ok',ok);$('#gWarnP').hidden=gParamsOk(i)||S.st!=='off';
  const src=S.ctrl&&S.cmd&&S.cmd.src?(GSRC[S.cmd.src]||S.cmd.src):'—';
  const k=statusText()+'|'+S.fOut.toFixed(1)+'|'+S.I.toFixed(2)+'|'+src+'|'+(g.extra?g.extra():'');
  if(force||k!==gLast){gLast=k;$('#gSt').textContent=statusText();$('#gHz').textContent=Math.abs(S.fOut).toFixed(1)+' Hz';$('#gA').textContent=S.I.toFixed(2)+' A';$('#gSrc').textContent=src;if(g.extra)$('#gX').textContent=g.extra();}
 }else if(st===3){
  const c1=$('#gChkF1');if(!c1)return;
  if(S.fault){GUI.fseen=S.fault;const f=FL[S.fault];const t='F'+S.fault+(f?' '+f[0]+': '+f[2]:'');const e=$('#gFcode');if(e.textContent!==t)e.textContent=t;}
  c1.classList.toggle('ok',!!GUI.fseen);
  const act=!!S.inj[g.flt.inj];
  const fb=$('#gFault'),lb=(act?'صلّح العطل':'جرّب العطل')+'<span class="tagc">تحكم</span>';if(fb&&fb.innerHTML!==lb)fb.innerHTML=lb;
  $('#gChkF2').classList.toggle('ok',!!GUI.fseen&&!S.fault&&!act);
  const k=statusText()+'|'+S.fOut.toFixed(1)+'|'+S.I.toFixed(2)+'|'+S.al.join(',');
  if(force||k!==gLast){gLast=k;$('#gSt').textContent=statusText();$('#gHz').textContent=Math.abs(S.fOut).toFixed(1)+' Hz';$('#gA').textContent=S.I.toFixed(2)+' A';$('#gAl').textContent=S.al.length?S.al.map(a=>'A'+a).join(' '):'—';}
 }
}
function guideRefresh(){if(GUI.guided&&GUI.ex>=0)guideTick(true);}
$('#gCards').addEventListener('click',e=>{const b=e.target.closest('[data-ex]');if(!b)return;GUI.ex=+b.dataset.ex;GUI.step=0;guiSave();guideRender();});
$('#gBack').addEventListener('click',()=>{GUI.ex=-1;GUI.step=0;guiSave();guideRender();});
$('#gPrev').addEventListener('click',()=>{if(GUI.step>0){GUI.step--;guiSave();guideRender();}});
$('#gNext').addEventListener('click',()=>{if(GUI.step<3){GUI.step++;}else{GUI.done[GUI.ex]=true;log('خلصت التمرين المحلول '+(GUI.ex+1)+': '+SOL[GUI.ex].t);GUI.ex=-1;GUI.step=0;}guiSave();guideRender();});
$('#gBody').addEventListener('click',e=>{
 if(e.target.closest('#gHandBtn')){GUI.hand='hand';guiSave();guideRender();return;}
 if(e.target.closest('#gAutoBtn')){GUI.hand='auto';guiSave();guideRender();return;}
 if(e.target.closest('#gApply')){solApply(GUI.ex);return;}
 if(e.target.closest('#gFault')){const b=$('[data-inj="'+GD[GUI.ex].flt.inj+'"]');if(b)b.click();guideTick(true);}
});
$('#modeBtn').addEventListener('click',()=>setMode(!GUI.guided));
$('#advBtn').addEventListener('click',e=>{GUI.adv=!GUI.adv;document.body.classList.toggle('adv',GUI.adv);e.currentTarget.setAttribute('aria-expanded',GUI.adv);e.currentTarget.textContent=GUI.adv?'إخفاء المتقدم ▴':'عرض المتقدم ▾';});

/* ---------------- boot ---------------- */
$('#logClr').addEventListener('click',()=>{$('#log').innerHTML='';});
$('#btnFactory').addEventListener('click',()=>{try{localStorage.removeItem(SKEY);}catch(_){}location.reload();});
load();
S.mop=P.P1040;
$('#motSel').value=S.mot;$('#lineSel').value=String(S.lineV);$('#loadSel').value=S.load;$('#dbChk').checked=S.dbInst;$('#ptChk').checked=S.ptInst;$('#dicOpt').value=S.dic;
[['lp','%'],['jr',''],['amb','°C'],['dem','%']].forEach(([k,u])=>{$('#'+k).value=S[k];$('#'+k+'V').textContent=S[k]+u;});
S.hs=S.amb;
updMotor();buildLoad();loadHint();renderTabs();renderParams();renderFaults();renderRef();renderEx();renderStation();buildWD();updStation();syncInj();pills();
log('المحاكي جاهز. المفتاح الرئيسي مغلق والـ DC link يشحن.');
guiLoad();setMode(GUI.guided);
let last=performance.now(),acc=0,scT=0,slow=0,slow2=0;
function frame(now){
 try{
  const dt=Math.min(.1,(now-last)/1000);last=now;acc+=dt;let n=0;
  while(acc>=DT&&n<200){step(DT);acc-=DT;n++;scT+=DT;if(scT>=.05){scT=0;sample();}}
  if(n>=200)acc=0;
  if(H.msg){H.msg.t-=dt;if(H.msg.t<=0)H.msg=null;}
  if(H.spT>0)H.spT-=dt;
  if(H.scr==='busy'){H.busyT-=dt;if(H.busyT<=0){const f=H.busyFn;H.busyFn=null;H.scr='disp';if(f)f();}}
  ui();drawScope();
  slow+=dt;if(slow>.1){slow=0;updWD();pills();guideTick();}
  slow2+=dt;if(slow2>.4){slow2=0;refreshRO();checkEx();const fk=S.fault+'|'+S.al.join(',');if(lastFR!==fk){lastFR=fk;renderFaults();}if(['term','cn','ap','vdc'].includes(REFK))renderRef();save();}
 }catch(err){console.error(err);}
 requestAnimationFrame(frame);
}
requestAnimationFrame(t=>{last=t;frame(t);});
</script>
<!--simtour:start-->
<style id="simtourCss">
/* simtour: in-page animated demos (shared) */
/* stage: one page per exercise */
body.st-staged #gStart{display:none!important}
body.st-staged .bench{display:grid!important;position:fixed!important;left:0;top:0;width:380px;max-height:100vh;overflow:hidden;opacity:0;z-index:-1;pointer-events:none;clip-path:inset(50%)}
body.st-staged #gRun{position:fixed!important;left:0;top:0;width:380px;max-height:100vh;overflow:hidden;opacity:0;z-index:-1;pointer-events:none;clip-path:inset(50%)}
#stRoot.st-inline .st-shield,#stRoot.st-inline .st-spot,#stRoot.st-inline .st-dimall,#stRoot.st-inline .st-cap,#stRoot.st-inline .st-bar{display:none!important}
.st-stage .st-sbar{display:flex;gap:8px;flex-wrap:wrap}
.st-stitle{margin:10px 0 8px}
.st-sbox{position:relative;display:grid;gap:10px;padding:12px;border-radius:14px;background:var(--bg,#f4f5f6);border:1px solid var(--line,rgba(0,0,0,.14))}
.st-scap{margin:0;min-height:3.1em;display:flex;align-items:center;padding:8px 12px;border-radius:10px;background:#1c2430;color:#fff;font-weight:600;font-size:1.02rem;line-height:1.5;transition:background .3s}
.st-scap b{color:#ffd28a}.st-scap.ok{background:#17703f}.st-scap.ok b{color:#c8ffd9}
.st-sbox.flt .st-scap:not(.ok){background:#a3261d}
.st-scap.in{animation:stIn .35s ease}@keyframes stIn{from{opacity:.2;transform:translateY(4px)}}
.st-stop{display:grid;grid-template-columns:minmax(0,1.4fr) minmax(0,1fr);gap:10px;align-items:center}
.st-stop>div:only-child{grid-column:1/-1}
.st-sface{min-width:0;overflow:hidden}.st-sface>.device{display:block;margin:0}
.st-smot{min-width:0}.st-smot .mview{max-width:100%}
.st-sctl{padding:10px;grid-template-columns:repeat(auto-fit,minmax(84px,1fr))}
.st-sctl[hidden]{display:none}
.st-sfig{margin:0;max-width:none}
.st-sfig svg{width:100%;height:auto}
.st-sfig .st-w{opacity:.45;transition:opacity .3s}
.st-sbox.run .st-sfig .st-w{opacity:1;stroke-dasharray:8 5;animation:stFlow .6s linear infinite}
@keyframes stFlow{to{stroke-dashoffset:-13}}
.st-svb{display:flex;flex-wrap:wrap;align-items:center;gap:8px}.st-svb .btn{min-height:44px}.st-svb [hidden]{display:none}
.st-sprog{flex:1 1 80px;height:6px;border-radius:3px;background:var(--line,rgba(0,0,0,.14));overflow:hidden;min-width:60px}
.st-sprog i{display:block;height:100%;width:0;background:var(--accent,#b85f00);transition:width .5s}
@media (min-width:900px){.st-sbox{grid-template-columns:minmax(0,1fr) minmax(0,1fr)}.st-scap,.st-svb,.st-sctl{grid-column:1/-1}.st-stop{grid-column:1}.st-sfig{grid-column:2;grid-row:2/4}}
@media (prefers-reduced-motion:reduce){.st-sbox.run .st-sfig .st-w{animation:none}.st-scap.in{animation:none}}
.st-sread{display:flex;flex-wrap:wrap;justify-content:center;gap:2px 10px;font:600 12px var(--font-mono,monospace);color:var(--muted,#5b6670)}.st-sread b{font-size:15px;color:var(--ink,#1b1f24);font-variant-numeric:tabular-nums}
.st-smot{display:grid;gap:6px;justify-items:center}
body.st-staged.st-try #gRun,body.st-staged.st-try .bench{position:static!important;opacity:1;clip-path:none;z-index:auto;pointer-events:auto;width:auto;max-height:none;overflow:visible}
body.st-staged.st-try #gRun{margin-top:12px}
body.st-try #gRun .g-bar,body.st-try #gTitle,body.st-try #gRun .g-nav,body.st-try #gBody .g-steps,body.st-try #gBody .g-lead,body.st-try #gRun .st-pvrow,body.st-try #gRun .g-prog{display:none!important}

:root{--st-bg:#ffffff;--st-ink:#1b1f24;--st-mut:#5b6670;--st-acc:var(--accent,#b85f00);--st-line:rgba(0,0,0,.14);--st-dim:rgba(12,16,20,.48);--st-bar:#1d252b;--st-bar-ink:#f2f5f7}
@media (prefers-color-scheme: dark){:root:not([data-theme="light"]){--st-bg:#202a31;--st-ink:#eef3f6;--st-mut:#a7b4bc;--st-line:rgba(255,255,255,.16);--st-dim:rgba(0,0,0,.6);--st-bar:#0b1013;--st-bar-ink:#eef3f6}}
:root[data-theme="dark"]{--st-bg:#202a31;--st-ink:#eef3f6;--st-mut:#a7b4bc;--st-line:rgba(255,255,255,.16);--st-dim:rgba(0,0,0,.6);--st-bar:#0b1013;--st-bar-ink:#eef3f6}
.st-tbtn{white-space:nowrap}
.st-tbtn .st-pl,.st-pv .st-pl{display:inline-block;width:0;height:0;border-style:solid;border-width:.36em 0 .36em .6em;border-color:transparent transparent transparent currentColor;margin-inline-end:.4em;vertical-align:.02em;transform:scaleX(-1)}
.st-pvrow{display:flex;flex-wrap:wrap;align-items:center;gap:8px;margin:2px 0 10px}
.st-pv{min-height:44px;font-weight:700;border:1.5px solid var(--st-acc)!important;color:var(--st-acc)!important;background:transparent}
.st-pvrow small{color:var(--muted,#6b7780);font-size:.82rem}
#stRoot{position:fixed;inset:0;z-index:2147483000;pointer-events:none;font-family:var(--font-body,system-ui,sans-serif);direction:rtl}
#stRoot[hidden]{display:none!important}
.st-shield{position:fixed;inset:0;pointer-events:auto;background:transparent;touch-action:pan-y}
.st-dimall{position:fixed;inset:0;background:var(--st-dim);transition:opacity .25s}
.st-spot{position:fixed;left:0;top:0;width:0;height:0;border-radius:12px;box-shadow:0 0 0 3px var(--st-acc),0 0 0 200vmax var(--st-dim);transition:left .35s ease,top .35s ease,width .35s ease,height .35s ease,opacity .2s;pointer-events:none}
.st-spot.off{opacity:0}
.st-finger{position:fixed;left:-80px;top:-80px;width:46px;height:46px;margin:-6px 0 0 -14px;transition:left .55s cubic-bezier(.3,.7,.2,1),top .55s cubic-bezier(.3,.7,.2,1),opacity .2s;filter:drop-shadow(0 3px 5px rgba(0,0,0,.35));pointer-events:none;opacity:0}
.st-finger.on{opacity:1}
.st-finger.press{transform:scale(.86);transition-property:left,top,transform}
.st-rip{position:fixed;width:16px;height:16px;margin:-8px 0 0 -8px;border-radius:50%;border:3px solid var(--st-acc);background:color-mix(in srgb,var(--st-acc) 30%,transparent);animation:stRip .6s ease-out forwards;pointer-events:none}
@keyframes stRip{from{transform:scale(.4);opacity:1}to{transform:scale(3.6);opacity:0}}
.st-cap{position:fixed;left:16px;top:16px;width:min(420px,calc(100vw - 32px));background:var(--st-bg);color:var(--st-ink);border:1px solid var(--st-line);border-radius:14px;padding:12px 14px 12px;box-shadow:0 10px 30px rgba(0,0,0,.28);font-size:1rem;line-height:1.65;transition:left .3s ease,top .3s ease,opacity .2s;pointer-events:auto}
.st-cap .st-k{display:block;font-size:.78rem;color:var(--st-mut);margin-bottom:2px;font-weight:600}
.st-cap b{color:var(--st-acc)}
.st-cap code,.st-cap kbd{font-family:var(--font-mono,ui-monospace,monospace);font-size:.9em;background:color-mix(in srgb,var(--st-acc) 14%,transparent);padding:0 .3em;border-radius:4px}
.st-live{display:flex;flex-wrap:wrap;gap:6px;margin-top:8px}
.st-live:empty{display:none}
.st-live span{font-family:var(--font-mono,ui-monospace,monospace);font-size:.86rem;border:1px solid var(--st-line);border-radius:999px;padding:1px 9px;direction:ltr;unicode-bidi:isolate}
.st-bar{position:fixed;left:50%;bottom:max(10px,env(safe-area-inset-bottom));transform:translateX(-50%);display:flex;align-items:center;gap:6px;flex-wrap:wrap;justify-content:center;background:var(--st-bar);color:var(--st-bar-ink);border-radius:16px;padding:6px 8px;box-shadow:0 8px 26px rgba(0,0,0,.35);pointer-events:auto;max-width:calc(100vw - 20px)}
.st-bar button{min-width:44px;min-height:44px;border:0;border-radius:11px;background:rgba(255,255,255,.1);color:inherit;font:inherit;font-weight:700;font-size:.95rem;cursor:pointer;padding:0 10px}
.st-bar button:hover{background:rgba(255,255,255,.2)}
.st-bar button:focus-visible{outline:2px solid var(--st-acc);outline-offset:2px}
.st-bar .st-go{background:var(--st-acc);color:#fff}
.st-bar .st-n{font-family:var(--font-mono,ui-monospace,monospace);font-size:.82rem;opacity:.8;padding:0 4px;direction:ltr}
.st-bar label{display:flex;align-items:center;gap:6px;font-size:.85rem;min-height:44px;padding:0 6px;cursor:pointer}
.st-bar label input{width:18px;height:18px;accent-color:var(--st-acc)}
.st-bar label[hidden]{display:none}
.st-ttl{font-size:.82rem;font-weight:700;padding:0 6px;opacity:.9;max-width:38vw;overflow:hidden;text-overflow:ellipsis;white-space:nowrap}
@media (max-width:520px){.st-ttl{display:none}.st-bar{gap:4px;padding:5px}.st-bar button{padding:0 8px;font-size:.9rem}}
@media (prefers-reduced-motion: reduce){.st-spot,.st-finger,.st-cap,.st-dimall{transition:none!important}.st-rip{animation-duration:.01s}}
</style>
<script>
/* simtour family: hand-built drive simulators with the same guided mode (S, io, GUI, #gFault …) */
window.SIMTOUR_OLD=function(o){
 const T=Object.assign({wait:'النتيجة: يُخرج الانفرتر التردد على الرامب ويتسارع المحرك…',trip:'النتيجة: يفصل الانفرتر ليحمي نفسه والمحرك…',stop:'يتوقف المحرك لأن الخرج انقطع.',clr:'مُسح العطل وعاد الانفرتر جاهزًا',fdisp:'يظهر العطل على الشاشة بكوده، ويتوقف المحرك. ابحث عن هذا الكود في جدول الأعطال.'},o.txt||{});
 const chk=id=>()=>{const e=document.querySelector(id);return !!(e&&e.classList.contains('ok'));};
 const MV=o.motor||(()=>{const m=document.querySelector('.mview');return m&&(m.closest('.panel')||m);});
 const live=o.live||(()=>[Math.abs(S.fOut).toFixed(1)+' Hz',Math.round(Math.abs(S.wm)*60/(2*Math.PI))+' rpm',S.I.toFixed(2)+' A']);
 const fcodeTxt=()=>{const e=document.querySelector('#gFcode');return e?e.textContent.trim():'';};
 const waitOk=(cap,ms)=>['until',chk('#gChkR'),ms||40000,cap||T.wait,'gChkR'];
 const say=(c,ms)=>['say',c,ms||0];
 const flt=(X)=>{X=X||{};return [
  ['js',A=>{const l=document.querySelector('#gBody .g-lead');A.say((l?l.innerHTML.replace(/^خطوة اختيارية:\s*/,''):''));}],
  ['wait',3600]].concat(X.pre||[],[
  ['tap','#gFault','السبب: نُحدث هذا العطل.'],
 ],X.after||[],[
  ['until',chk('#gChkF1'),X.ms||25000,X.waitCap||T.trip,'F1'],
  ['js',A=>{const c=fcodeTxt();A.say('العطل ظهر على الشاشة'+(c?': <b>'+c.replace(/</g,'&lt;')+'</b>':'')+'. '+T.stop);}],
  ['look',o.disp],['wait',3500],
  ['tap','#gFault','الحل: نشيل سبب العطل الأول.'],
  ['wait',600]],X.fix||[],o.preReset||[],X.reset||o.reset,[
  ['until',chk('#gChkF2'),X.ms2||25000,'النتيجة: '+T.clr+' ✓','F2'],
  ['look',MV]]);};
 const EX=(o.ex||[]).map(x=>x===false?false:{goal:x.goal,run:[['look',MV]].concat(x.run||[]),flt:x.flt===false?false:flt(x.flt),prep:x.prep,prep2:x.prep2,end:x.end});
 const sel=(s,d)=>s||d;
 window.SIMTOUR_CFG={
  dbg:o.dbg||(()=>{try{return JSON.stringify({st:S.st,f:S.fault,fo:+S.fOut.toFixed(1),I:+S.I.toFixed(1),inj:Object.keys(S.inj||{}).filter(k=>S.inj[k]).join(',')});}catch(e){return '';}}),lab:o.lab,name:o.name,tourEx:o.tourEx||0,machine:o.machine||'المحرك',motor:MV,disp:o.disp,live,auto:o.auto,paramsOk:o.paramsOk,
  snap:o.snap,refresh:o.refresh,keepDom:o.keepDom,begin:o.begin,afterRestore:o.afterRestore,
  ex:EX,wire:o.wire,
  params:(o.params||[
   {t:sel(o.hand,'#gBody #gByHand, #gBody #gHand, #gBody #gHandBtn'),tap:1,cap:'الخطوة 2 الباراميترات: اختر «أدخلها بيدك من الكيباد» لتتعوّد يدك، أو «تلقائي» إذا كنت مستعجلًا.'},
   {t:sel(o.how,'#gBody .g-howto, #gBody .g-how'),cap:'هنا مكتوب طريق الوصول لأي باراميتر على كيباد الـ '+o.short+' خطوة بخطوة.',opt:1},
   {t:'#gBody table',cap:'وهذا جدول التمرين: رقم الباراميتر، والقيمة المطلوبة، والسبب. وما لم يُضبط بعد مكتوب بجواره قيمته الحالية.',opt:1}
  ]).concat(o.dispCap===false?[]:[{t:o.disp,cap:o.dispCap||'الشاشة: تعرض التردد والحالة، وعند دخول القوائم تعرض أرقام الباراميترات وقيمها، وإذا حدث عطل تكتب كوده.'}]),
  keys:o.keys,
  edit:o.edit?[['js',()=>{if(o.home)o.home();}],['until',()=>o.ready?o.ready():true,12000,'لحظة حتى تعمل الشاشة…']].concat(o.edit,o.editV!=null?[['until',()=>Math.abs((o.editGet?o.editGet():P[o.editP])-o.editV)<1e-6,4000,null,'edit-value']]:[]):null,
  editOk:o.editP?(()=>{const q=o.editP.replace(/"/g,'');const r=document.querySelector(['data-pc','data-prow','data-p','data-row'].map(x=>'#gBody tr['+x+'="'+q+'"], #gBody ['+x+'="'+q+'"]').join(','));return r&&(r.closest('tr')||r);}):null,
  run:(o.run||[
   {cap:'نترك المحاكي يكمل باقي الباراميترات تلقائيًا، وننتقل إلى خطوة التشغيل…',k:'التشغيل',ops:[['js',async A=>{await A.applyAuto();}]]},
   {t:'#gBody .g-live, #gBody #gHz',cap:o.liveCap||'الخطوة 3 التشغيل: هنا ترى الحالة والتردد والتيار أثناء التشغيل.',opt:1},
   {t:o.station||'#station',cap:o.stationCap||'لوحة التشغيل: سلكتورات وأزرار ومقابض موصولة على أطراف الانفرتر. الضغط على السلكتور يغلقه أو يفتحه، والمقبض تديره بالسحب أو بعجلة الماوس.'},
   {ops:o.tourRun},
   {t:MV,cap:o.motorCap||'المحرك يدور، والأرقام تحته تتغير معه: التردد Hz، والسرعة rpm، والتيار A، والجهد V.',act:async A=>{window.SIMTOUR.state.live=live;await A.until(o.running||(()=>Math.abs(S.fOut)>15),o.runMs||20000);}},
   {t:'#gChkR',cap:'عندما تنفّذ المطلوب صحيحًا، تصبح هذه العلامة ✓ خضراء ويمكنك المتابعة.',ops:[['until',chk('#gChkR'),20000,null,'tour-gChkR']]}
  ]),
  fault:(o.fault||[
   {t:'#gFault',tap:1,cap:'الخطوة 4 العطل: هذا الزر يُحدث عطلًا حقيقيًا في المحاكي، لترى شكله وتتعلم مسحه.'},
   {t:o.disp,cap:T.fdisp,ops:[['until',chk('#gChkF1'),15000,null,'tour-F1']]},
   {t:'#gChkF1',cap:'هذه العلامة تتأكد أنك رأيت العطل.'},
   {t:'#gFault',tap:1,cap:'الحل: أزل السبب أولًا (الزر نفسه يعيد كل شيء).'},
   {ops:(o.preReset||[]).concat(o.tourReset||o.reset,[['until',chk('#gChkF2'),20000,null,'tour-F2']])},
   {t:'#gChkF2',cap:'✓ '+T.clr+'.'}
  ])
 };
};

// family: old
(function(){
const K=k=>'[data-k="'+k+'"].vk';
const say=(c,ms)=>['say',c,ms||0];
const ok=()=>{const e=document.querySelector('#gChkR');return !!(e&&e.classList.contains('ok'));};
const wOk=(c,ms)=>['until',ok,ms||40000,c||'النتيجة: يُخرج الانفرتر التردد على الرامب ويتسارع المحرك…','gChkR'];
const pot=(v,c)=>['js',()=>{io.pot=v;if(typeof updPot==='function')updPot();},c];
SIMTOUR_OLD({lab:'v20-lab',name:'Siemens SINAMICS V20',short:'V20 (BOP)',disp:'#lcd',station:'#station',
 home:()=>{H.scr='disp';H.dig=null;H.ed=null;H.msg=null;},ready:()=>ctlOk()&&H.scr==='disp',
 reset:[['tap',K('OK'),'ثم نؤكد العطل ونمسحه بزر <b>OK</b>.']],
 keys:[
  [K('M'),'<b>M</b> ضغطة قصيرة: بين شاشة العرض وقائمة الباراميترات، ويلغي التعديل. ضغطة طويلة (ثانيتان): يدخل الـ Setup menu أو يخرج منها.'],
  [K('OK'),'<b>OK</b> قصيرة: تفتح القيمة وتحفظها، وفي العرض تبدّل بين Hz و V و A. طويلة: تعديل خانة خانة. وعند وجود عطل تؤكده.'],
  [K('UP'),'<b>▲ ▼</b> للتنقل وتغيير القيمة. في شاشة العرض يغيّران سرعة الـ MOP. و<b>▲+▼</b> معًا يعكسان الاتجاه.'],
  [K('RUN'),'<b>I</b> تشغيل عندما تكون الأوامر من الـ BOP، و<b>O</b> إيقاف: ضغطة = تباطؤ بالرامب، ضغطتان = فصل فوري.']
 ],
 editP:'P1120',editV:5,
 edit:[
  ['hold',K('M'),2300,'نغيّر زمن التسارع <b>P1120</b> كمثال. ضغطة طويلة على <b>M</b> (ثانيتان) تدخل الـ Setup menu.'],
  ['tap',K('M'),'<b>M</b> قصيرة 3 مرات حتى الجزء الرابع (الباراميترات المهمة).',3],
  ['tap',K('UP'),'<b>▲</b> حتى <b>P1120</b>.',()=>SU_COM.indexOf('P1120')-H.si],
  ['tap',K('OK'),'<b>OK</b> يفتح القيمة.'],
  ['hold',K('OK'),2300,'ضغطة طويلة على <b>OK</b>: تعديل خانة خانة (الخانة الوامضة).'],
  ['tap',K('OK'),'<b>OK</b> ينقلنا إلى الخانة التالية.'],
  ['adj',K('UP'),K('DN'),()=>{const d=H.dig;return d?(0-(+String(d.s[d.pos]).replace('.',''))):0;},'<b>▼</b> نجعل العشرات صفرًا.'],
  ['tap',K('OK'),'<b>OK</b> للآحاد.'],
  ['adj',K('UP'),K('DN'),()=>{const d=H.dig;return d?(5-(+String(d.s[d.pos]).replace('.',''))):0;},'<b>▲</b> نخلّيها <b>5</b>.'],
  ['tap',K('OK'),'<b>OK</b> على باقي الخانات… وآخر OK تحفظ.',3],
  ['hold',K('M'),2300,'ضغطة طويلة على <b>M</b> تعيدك إلى شاشة العرض.']
 ],
 tourRun:[['tap',K('RUN'),'نشغّل من الـ BOP: زر <b>I</b>.']],
 ex:[
  {run:[['tap',K('RUN'),'السبب: زر <b>I</b> على الـ BOP، والسرعة من الـ MOP (20 Hz).'],wOk(),say('وصل إلى 20 Hz ✓ في نحو ثانيتين. ▲ و ▼ يغيّران السرعة أثناء التشغيل.')]},
  {run:[['tap','#dDI1 [data-di]','السبب: أُغلق سلكتور <b>DI1</b> (تشغيل)، والسرعة من البوتنشيوميتر على AI1.'],wOk(),say('ثابت على 30 Hz ✓.'),['tap','#dDI2 [data-di]','السبب: أُغلق سلكتور <b>DI2</b> (عكس).'],['until',()=>S.fOut<-5,20000,'النتيجة: يتباطأ حتى الصفر ويدور في الاتجاه العكسي…'],['tap','#dDI2 [data-di]','نعيده للأمام.'],['until',()=>S.fOut>20,20000]]},
  {run:[['tap','#dDI2 [data-di]','السبب: ضغطة واحدة على الزر الأخضر <b>FWD</b> (DI2) ثم تركناه.'],wOk('النتيجة: يُمسك الانفرتر وحده (3-wire) ويصل إلى 40 Hz…'),say('استمر في العمل ✓ رغم ترك الزر.')]},
  {run:[['tap','#dDI1 [data-di]','السبب: أُغلق <b>DI1</b> (تشغيل)…'],['tap','#dDI3 [data-di]','…و<b>DI3</b> (السرعة الثابتة 25 Hz).'],wOk(),say('ثابت على 25 Hz ✓.'),['tap','#dDI2 [data-di]','السبب: أُغلق <b>DI2</b> أيضًا: 15 + 25.'],['until',()=>Math.abs(S.fOut)>38,15000,'النتيجة: تُجمع السرعات ويتجه إلى 40 Hz…'],['tap','#dDI2 [data-di]','نرجّعه.'],wOk()],flt:{ms:60000}},
  {run:[['tap','#dDI1 [data-di]','السبب: أُغلق تلامس الـ PLC على <b>DI1</b>، والإشارة 12mA على AI2.'],wOk('النتيجة: يصل إلى 25 Hz ويضيء مصباح DO1 الأخضر…'),say('يعمل ✓ ومصباح DO1 مضيء.')]},
  {run:[['tap','#dDI1 [data-di]','السبب: أُغلق <b>DI1</b> والـ PID يعمل (الهدف 60% = 6 bar).'],wOk('النتيجة: يزيد الانفرتر السرعة ويقللها تلقائيًا حتى يثبت الضغط…',90000),say('الضغط ثبت على 6 bar ✓ من غير ما حد يلمس السرعة.')]}
 ]
});
})();

</script>
<script>
/* simtour: shared in-page demo engine (interface tour + exercise previews). Same file in every simulator. */
(function(){
'use strict';
if(window.SIMTOUR)return;
const C=window.SIMTOUR_CFG;if(!C)return;
const W=window,D=document,LAB=C.lab;
const oST=W.setTimeout,oSI=W.setInterval,oCT=W.clearTimeout.bind(W),oCI=W.clearInterval.bind(W);
const st=(f,t)=>oST.call(W,f,t);
const SP=Storage.prototype,oSet=SP.setItem,oRem=SP.removeItem,oClr=SP.clear;
const EP=Element.prototype,oCap=EP.setPointerCapture,oRel=EP.releasePointerCapture,oHas=EP.hasPointerCapture;
const RM=()=>!!(W.matchMedia&&W.matchMedia('(prefers-reduced-motion: reduce)').matches);
const AUTO=!W.navigator.webdriver||/[?&]tour=auto/.test(location.search);
const $=s=>{try{if(!s)return null;if(typeof s==='function')return s()||null;if(s instanceof Element)return s;const L=D.querySelectorAll(s);for(const e of L)if(vis(e))return e;return null;}catch(e){return null;}};
const vis=e=>!!(e&&e.isConnected&&(e.offsetWidth||e.offsetHeight||e.getClientRects().length)&&!e.closest('[hidden]'));
const G=n=>{try{return Function('return typeof '+n+'!=="undefined"?'+n+':undefined')();}catch(e){return undefined;}};
const call=(n,...a)=>{const f=G(n);if(typeof f==='function'){try{return f(...a);}catch(e){}}};
const lsGet=k=>{try{return W.localStorage.getItem(k);}catch(e){return null;}};
const lsSet=(k,v)=>{try{oSet.call(W.localStorage,k,v);}catch(e){}};
const KEY='simtour:'+LAB;
const ltr=s=>String(s).replace(/(<[^>]*>|&[#\w]+;)|((?<![\w&#])[A-Za-z0-9][A-Za-z0-9.,:%°\/+\-_×]*(?:\s[A-Za-z0-9][A-Za-z0-9.,:%°\/+\-_×]*)*)/g,(m,tag,tok)=>tag?tag:'<bdi dir="ltr">'+tok+'</bdi>');
const esc=s=>String(s).replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');

/* ---------------- sandbox: snapshot / restore everything the demo touches ---------------- */
const ROOTS=['S','P','GUI','EXS','EV','K','KP','H','io','W','GH','GQ','SC','M'].concat(C.snap||[]);
function plain(o){const p=Object.getPrototypeOf(o);return p===Object.prototype||p===null||Array.isArray(o);}
function snapGraph(roots){
 const rec=new Map(),stk=roots.slice();
 while(stk.length){const o=stk.pop();if(!o||typeof o!=='object'||rec.has(o))continue;let r=null;
  if(o instanceof Set){r={t:'s',v:[...o]};r.v.forEach(x=>stk.push(x));}
  else if(o instanceof Map){r={t:'m',v:[...o]};r.v.forEach(e=>stk.push(e[0],e[1]));}
  else if(ArrayBuffer.isView(o)&&typeof o.slice==='function'){r={t:'t',v:o.slice()};}
  else if(!(o instanceof Node)&&plain(o)){const ds=Object.getOwnPropertyDescriptors(o),v={};
   for(const k in ds){const d=ds[k];if('value' in d&&k!=='length'){v[k]=d.value;if(d.value&&typeof d.value==='object')stk.push(d.value);}}
   r={t:Array.isArray(o)?'a':'o',v,n:Array.isArray(o)?o.length:0};}
  if(r)rec.set(o,r);}
 return rec;
}
function restoreGraph(rec){
 rec.forEach((r,o)=>{try{
  if(r.t==='s'){o.clear();r.v.forEach(x=>o.add(x));}
  else if(r.t==='m'){o.clear();r.v.forEach(e=>o.set(e[0],e[1]));}
  else if(r.t==='t'){o.set(r.v);}
  else{
   if(r.t==='a'&&o.length!==r.n)o.length=r.n;
   for(const k of Object.keys(o))if(!(k in r.v)){const d=Object.getOwnPropertyDescriptor(o,k);if(d&&'value' in d&&d.configurable)try{delete o[k];}catch(e){}}
   for(const k in r.v)if(o[k]!==r.v[k]||!(k in o))try{o[k]=r.v[k];}catch(e){}
  }}catch(e){}});
}
const SB={on:false,tm:[]};
function blockStore(on){
 if(on){
  SP.setItem=function(k,v){if(this===W.localStorage)return;return oSet.call(this,k,v);};
  SP.removeItem=function(k){if(this===W.localStorage)return;return oRem.call(this,k);};
  SP.clear=function(){if(this===W.localStorage)return;return oClr.call(this);};
 }else{SP.setItem=oSet;SP.removeItem=oRem;SP.clear=oClr;}
}
function wrapTimers(on){
 if(on){
  W.setTimeout=function(f,t,...a){const id=oST.call(W,f,t,...a);SB.tm.push([0,id]);return id;};
  W.setInterval=function(f,t,...a){const id=oSI.call(W,f,t,...a);SB.tm.push([1,id]);return id;};
 }else{W.setTimeout=oST;W.setInterval=oSI;}
}
function sbBegin(){
 const roots=ROOTS.map(n=>[n,G(n)]);
 SB.roots=roots;SB.rec=snapGraph(roots.map(r=>r[1]).filter(Boolean));
 SB.forms=[...D.querySelectorAll('input,select,textarea')].filter(e=>!e.closest('#stRoot')).map(e=>[e,e.value,e.checked]);
 SB.dom=(C.keepDom||['#log']).map(s=>{const e=D.querySelector(s);return e?[e,e.innerHTML]:null;}).filter(Boolean);
 {const g=G('GUI');SB.guided=g?g.guided:null;}
 SB.scroll=[W.scrollX,W.scrollY];SB.cls=D.body.className;SB.dg=D.body.getAttribute('data-g');
 SB.tm=[];blockStore(true);wrapTimers(true);SB.on=true;
 if(C.begin)try{C.begin();}catch(e){}
}
function sbEnd(){
 if(!SB.on)return;
 wrapTimers(false);SB.tm.forEach(([k,id])=>k?oCI(id):oCT(id));SB.tm=[];
 if(C.beforeRestore)try{C.beforeRestore();}catch(e){}
 {const g=G('GUI');if(g&&SB.guided!=null&&g.guided!==SB.guided){const mb=D.querySelector('#modeBtn');if(mb)try{mb.click();}catch(e){}}}
 const back=()=>{restoreGraph(SB.rec);SB.roots.forEach(([n,v])=>{if(v!==undefined&&G(n)!==v){try{Function('v',n+'=v')(v);}catch(e){}}});};
 back();
 SB.forms.forEach(([e,v,c])=>{if(!e.isConnected)return;const ch=e.value!==v||e.checked!==c;if(!ch)return;try{e.value=v;e.checked=c;e.dispatchEvent(new Event('input',{bubbles:true}));e.dispatchEvent(new Event('change',{bubbles:true}));}catch(_){}});
 back();
 SB.dom.forEach(([e,h])=>{if(e.isConnected)e.innerHTML=h;});
 refresh();
 back();
 if(C.afterRestore)try{C.afterRestore();}catch(e){}
 SB.on=false;blockStore(false);
 const [x,y]=SB.scroll;st(()=>W.scrollTo({left:x,top:y,behavior:'auto'}),30);W.scrollTo({left:x,top:y,behavior:'auto'});
}
function refresh(){
 (C.refresh||['calcK','updMotor','updStation','renderStation','updPot','updMa','updKPot','updDPot','syncInj','renderParams','renderEx','renderFaults','pills','renderDisplay','renderWires','renderBoardDyn']).forEach(n=>call(n));
 if(C.rerender){try{C.rerender();}catch(e){}}
 else if(typeof G('guideRender')==='function')call('guideRender');
 else{const mb=D.querySelector('#modeBtn');if(mb){mb.click();mb.click();}}
 if(gui&&D.body.getAttribute('data-g')!==SB.dg&&SB.dg!=null)D.body.setAttribute('data-g',SB.dg);
 D.body.className=SB.cls;
}

/* ---------------- player UI ---------------- */
let R=null;
const FINGER='<svg viewBox="0 0 46 46" width="46" height="46" aria-hidden="true"><path d="M14 4c2.2 0 4 1.8 4 4v13.5l2-.3c1.6-.2 3 .6 3.6 2l.2.4 1.6-.2c1.7-.2 3.2.8 3.7 2.4l1.3-.1c2-.2 3.8 1.3 4 3.3l.6 6.6c.4 4.4-2.2 8.6-6.4 10.2l-.6.2H17.6c-2 0-3.8-1-4.9-2.6L5.5 32.6c-1-1.5-.7-3.5.7-4.6 1.4-1.1 3.4-1 4.6.3L10 30V8c0-2.2 1.8-4 4-4z" fill="#fff" stroke="#1b1f24" stroke-width="2" stroke-linejoin="round"/></svg>';
function ui(){
 if(R)return R;
 const r=D.createElement('div');r.id='stRoot';r.hidden=true;r.setAttribute('dir','rtl');
 r.innerHTML='<div class="st-shield"></div><div class="st-spot off"></div><div class="st-finger">'+FINGER+'</div>'+
  '<div class="st-cap" role="status" aria-live="polite"><span class="st-k"></span><div class="st-t"></div><div class="st-live"></div></div>'+
  '<div class="st-bar" role="toolbar" aria-label="التحكم في العرض"><span class="st-ttl"></span>'+
  '<button type="button" class="st-pp" aria-label="إيقاف مؤقت">❚❚</button>'+
  '<button type="button" class="st-sp" aria-label="السرعة">1×</button>'+
  '<button type="button" class="st-nx" aria-label="الخطوة التالية">⏭</button>'+
  '<span class="st-n" dir="ltr"></span>'+
  '<label class="st-nomore" hidden><input type="checkbox"> لا تعرضه مرة أخرى</label>'+
  '<button type="button" class="st-go">جرّب إنت</button></div>';
 D.body.appendChild(r);
 R={r,shield:r.querySelector('.st-shield'),spot:r.querySelector('.st-spot'),fing:r.querySelector('.st-finger'),cap:r.querySelector('.st-cap'),k:r.querySelector('.st-k'),t:r.querySelector('.st-t'),live:r.querySelector('.st-live'),
  ttl:r.querySelector('.st-ttl'),pp:r.querySelector('.st-pp'),sp:r.querySelector('.st-sp'),nx:r.querySelector('.st-nx'),n:r.querySelector('.st-n'),nomore:r.querySelector('.st-nomore'),go:r.querySelector('.st-go')};
 R.pp.addEventListener('click',()=>setPause(!PL.paused));
 R.sp.addEventListener('click',()=>{PL.speed=PL.speed===1?2:1;R.sp.textContent=PL.speed+'×';R.sp.setAttribute('aria-pressed',PL.speed===2);});
 R.nx.addEventListener('click',()=>{PL.skip=true;if(PL.paused)setPause(false);});
 R.go.addEventListener('click',()=>stop());
 R.shield.addEventListener('click',()=>setPause(!PL.paused));
 D.addEventListener('keydown',e=>{if(!PL.on)return;if(e.key==='Escape'){e.preventDefault();stop();}});
 return R;
}
function setPause(p){PL.paused=p;if(R){R.pp.textContent=p?'▶':'❚❚';R.pp.setAttribute('aria-label',p?'كمّل':'إيقاف مؤقت');}}
const PL={on:false,paused:false,speed:1,skip:false,stop:false,el:null,fingerEl:null,i:0,n:0,live:null};
const STOP={stop:1};
function frame(){
 if(!PL.on||!R)return;
 const vw=D.documentElement.clientWidth,vh=W.innerHeight;
 let el=PL.el&&PL.el.isConnected?PL.el:null;
 if(!el&&PL.el&&PL.sel){const e=$(PL.sel);if(e){PL.el=el=e;}}
 let rc=null;
 if(el){const b=el.getBoundingClientRect();const p=6;rc={l:Math.max(4,b.left-p),t:Math.max(4,b.top-p),r:Math.min(vw-4,b.right+p),b:Math.min(vh-4,b.bottom+p)};
  if(rc.r-rc.l<8||rc.b-rc.t<8)rc=null;}
 if(rc){R.spot.classList.remove('off');const s=R.spot.style;s.left=rc.l+'px';s.top=rc.t+'px';s.width=(rc.r-rc.l)+'px';s.height=(rc.b-rc.t)+'px';}
 else{R.spot.classList.add('off');}
 /* caption */
 const cw=R.cap.offsetWidth,ch=R.cap.offsetHeight,bh=(R.r.querySelector('.st-bar').offsetHeight||56)+20;
 let x,y;
 if(rc){const cx=(rc.l+rc.r)/2;x=cx-cw/2;
  if(rc.b+12+ch<vh-bh)y=rc.b+12;else if(rc.t-12-ch>8)y=rc.t-12-ch;else y=(rc.t+rc.b)/2>vh/2?10:vh-bh-ch;}
 else{x=(vw-cw)/2;y=Math.max(10,vh*0.3-ch/2);}
 x=Math.max(16,Math.min(vw-16-cw,x));y=Math.max(8,Math.min(vh-bh-ch,y));
 R.cap.style.left=x+'px';R.cap.style.top=y+'px';
 if(PL.fingerEl&&PL.fingerEl.isConnected){const b=PL.fingerEl.getBoundingClientRect();R.fing.style.left=(b.left+b.width/2)+'px';R.fing.style.top=(b.top+b.height/2)+'px';}
 if(PL.live){let h='';try{h=PL.live().map(x=>'<span>'+esc(x)+'</span>').join('');}catch(e){}if(R.live._h!==h){R.live._h=h;R.live.innerHTML=h;}}
 else if(R.live._h){R.live._h='';R.live.innerHTML='';}
 requestAnimationFrame(frame);
}
/* time that respects pause / speed / skip */
function sleep(ms){return new Promise(r=>st(r,ms));}
async function wait(ms,noSpeed){
 let acc=0,last=performance.now();
 while(true){
  if(PL.stop)throw STOP;
  if(PL.skip)return;
  const now=performance.now(),dt=now-last;last=now;
  if(!PL.paused)acc+=dt*(noSpeed?1:PL.speed*0.8);
  if(acc>=ms)return;
  await sleep(Math.min(60,ms-acc+2));
 }
}
async function until(fn,ms){
 let acc=0,last=performance.now();
 while(true){
  if(PL.stop)throw STOP;
  let ok=false;try{ok=!!fn();}catch(e){}
  if(ok)return true;
  if(PL.skip)return false;
  const now=performance.now(),dt=now-last;last=now;if(!PL.paused)acc+=dt;
  if(acc>=(ms||8000))return false;
  await sleep(60);
 }
}
async function gate(){while(PL.paused){if(PL.stop)throw STOP;await sleep(80);}if(PL.stop)throw STOP;}
function inView(el){const b=el.getBoundingClientRect(),vh=W.innerHeight;return b.top>=64&&b.bottom<=vh-90;}
async function focusEl(el){
 if(PL.stage){PL.el=null;return;}
 PL.el=el;
 if(!inView(el)){
  const b=el.getBoundingClientRect(),vh=W.innerHeight;
  const big=b.height>vh-200;
  const top=W.scrollY+b.top-(big?70:Math.max(70,(vh-b.height)/2-40));
  W.scrollTo({top:Math.max(0,top),behavior:RM()?'auto':'smooth'});
  await sleep(RM()?40:520);
 }
}
function setCap(html,kick){ui();if(PL.stage)stCap(html);R.k.textContent=kick||'';R.t.innerHTML=ltr(html||'');}
async function fingerTo(el){
 const same=PL.fingerEl===el&&R.fing.classList.contains('on');
 PL.fingerEl=el;R.fing.classList.add('on');if(!same)await sleep(RM()?20:560);
}
function fire(el,type,x,y){
 const o={bubbles:true,cancelable:true,composed:true,view:W,clientX:x,clientY:y,button:0,buttons:/down/.test(type)?1:0,pointerId:91,pointerType:'mouse',isPrimary:true};
 let ev;try{ev=/^pointer|^lost/.test(type)&&W.PointerEvent?new PointerEvent(type,o):new MouseEvent(type,o);}catch(e){ev=new MouseEvent(type,o);}
 el.dispatchEvent(ev);
}
function capOff(on){if(on){EP.setPointerCapture=function(){};EP.releasePointerCapture=function(){};EP.hasPointerCapture=function(){return false;};}else{EP.setPointerCapture=oCap;EP.releasePointerCapture=oRel;EP.hasPointerCapture=oHas;}}
function ripple(el){if(!R||!el)return;const b=el.getBoundingClientRect(),d=D.createElement('i');d.className='st-rip';d.style.left=(b.left+b.width/2)+'px';d.style.top=(b.top+b.height/2)+'px';R.r.appendChild(d);st(()=>d.remove(),700);}
async function press(el,hold,silent){
 if(!el)return false;
 const fg=!silent||(PL.stage&&inStage(el));
 if(fg){await fingerTo(el);R.fing.classList.add('press');ripple(el);}
 const b=el.getBoundingClientRect(),x=b.left+b.width/2,y=b.top+b.height/2;
 capOff(true);
 try{fire(el,'pointerdown',x,y);}catch(e){}
 capOff(false);
 try{if(typeof hold==='function'){if(!(await until(hold,25000)))PL.miss.push('hold-until');}else if(hold)await wait(hold,true);else await sleep(150);}
 finally{
 capOff(true);
 try{fire(el,'pointerup',x,y);fire(el,'click',x,y);}catch(e){}
 capOff(false);}
 if(fg)R.fing.classList.remove('press');
 return true;
}

/* ---------------- ops (shared by tours and previews) ---------------- */
const gui=()=>G('GUI')||{};
async function goStep(n){
 const g=gui();if(!g||g.ex==null||g.ex<0)return;
 if(g.step===n)return;
 if(typeof G('guideRender')==='function'){g.step=n;call('guideRender');}
 else{let k=0;while(gui().step!==n&&k++<6){const b=D.querySelector(gui().step<n?'#gNext':'#gPrev');if(!b)break;b.disabled=false;b.click();await sleep(60);}}
 await sleep(120);
}
async function openEx(i){
 const g=gui();
 if(i<0){if(g&&g.guided===false){const mb=D.querySelector('#modeBtn');if(mb)mb.click();await sleep(80);}if(gui().ex>=0){const b=D.querySelector('#gBack');if(b)b.click();await sleep(80);}return;}
 if(g&&g.guided===false){const mb=D.querySelector('#modeBtn');if(mb)mb.click();await sleep(80);}
 if(g&&g.ex===i)return;
 if(g&&g.ex>=0){const b=D.querySelector('#gBack');if(b)b.click();await sleep(80);}
 const c=D.querySelector('#gCards [data-ex="'+i+'"]');if(c)c.click();await sleep(120);
}
async function runOps(ops,mode){
 for(const op of ops||[]){
  await gate();
  if(typeof op==='function'){await op(API);continue;}
  const k=op[0],b=op[2],c2=op[3],d=op[4];let a=op[1];
  if(k==='say'){if(b&&typeof b!=='number'){const e=$(b);if(e&&mode!=='pv')await focusEl(e);else if(e)PL.el=e;}setCap(a,PL.kick);await wait(typeof b==='number'?b:capMs(a));}
  else if(k==='look'){const e=$(a);if(e){await focusEl(e);}if(b){setCap(b,PL.kick);await wait(c2||capMs(b));}}
  else if(k==='tap'||k==='hold'){
   if(typeof a==='function'){try{a=a(API);}catch(_){a=null;}}
   const e=$(a);if(!e){PL.miss.push('tap:'+String(a));continue;}
   const quiet=mode==='pv'||d==='quiet';
   const capt=k==='tap'?b:c2;if(k==='hold'&&typeof b!=='number'&&typeof b!=='function'){PL.miss.push('hold-ms');}
   if(capt)setCap(capt,PL.kick);
   if(!quiet){await focusEl(e);await gate();}
   let n=k==='tap'&&c2!=null&&typeof c2!=='string'?c2:k==='hold'&&typeof d==='function'?d:1;if(typeof n==='function'){try{n=+n(API)||0;}catch(e){n=0;}}
   for(let j=0;j<n;j++){await gate();await press($(a)||e,k==='hold'?b:0,quiet);if(n>1)await wait(quiet?120:230,true);}
   if(capt)await wait(Math.max(900,capMs(capt)*(quiet?0.75:0.55)));else await wait(quiet?250:420);
  }
  else if(k==='js'){try{await a(API);}catch(e){PL.miss.push('js:'+e.message);}if(b){setCap(b,PL.kick);await wait(capMs(b));}}
  else if(k==='until'){if(c2)setCap(c2,PL.kick);const ok=await until(a,b);if(!ok&&!PL.skip){let x='';if(C.dbg)try{x=' '+C.dbg();}catch(e){}PL.miss.push('until:'+(d||String(a).slice(0,60))+x);}if(c2)await wait(900);}
  else if(k==='adj'){/* ['adj', upSel, dnSel, ()=>steps (+up/-down), caption] */
   let n=0;try{n=Math.round(+c2(API))||0;}catch(e){}
   if(d)setCap(d,PL.kick);const sel=n>0?a:b,quiet=mode==='pv';const e=$(sel);
   if(e&&n){if(!quiet){await focusEl(e);}const n0=n;let live=null;for(let j=0,lim=Math.abs(n0)*2+6;j<lim&&n;j++){await gate();const s2=n>0?a:b;await press($(s2)||e,0,quiet);await wait(Math.abs(n)>12?90:200,true);let m=n;try{m=Math.round(+c2(API))||0;}catch(_){}if(live===null)live=(m!==n0);n=live?m:n-Math.sign(n);}}
   await wait(d?Math.max(900,capMs(d)*0.5):300);
  }
  else if(k==='wheel'){/* ['wheel', sel, ()=>n (+cw/-ccw), caption] */
   let n=0;try{n=Math.round(+(typeof b==='function'?b(API):b))||0;}catch(e){}
   if(c2)setCap(c2,PL.kick);const e=$(a);
   if(e&&n){if(mode!=='pv'){await focusEl(e);await fingerTo(e);}const bx=e.getBoundingClientRect();
    for(let j=0,lim=Math.abs(n)*2+6;j<lim&&n;j++){await gate();try{e.dispatchEvent(new WheelEvent('wheel',{bubbles:true,cancelable:true,deltaY:(n>0?-1:1)*(d||100),clientX:bx.left+bx.width/2,clientY:bx.top+bx.height/2}));}catch(_){}if(j%3===0&&mode!=='pv')ripple(e);await wait(Math.abs(n)>12?140:170,true);if(op[5]&&typeof b==='function'){try{n=Math.round(+b(API))||0;}catch(_){n=0;}}else n-=Math.sign(n);}}
   await wait(c2?Math.max(900,capMs(c2)*0.5):300);
  }
  else if(k==='wait'){await wait(a);}
  else if(k==='step'){await goStep(a);}
  else if(k==='live'){PL.live=a||null;}
 }
}
function capMs(h){const n=String(h||'').replace(/<[^>]*>/g,'').length;return Math.max(2300,Math.min(9000,1300+n*48));}
const API={applyAuto:()=>applyAuto(null),$,G,call,tap:(s,h)=>press($(s),h,PL.kind==='pv'),wait,until,sleep,goStep,openEx,say:(h)=>setCap(h,PL.kick)};

/* ---------------- generic tour + preview scripts ---------------- */
function tourSteps(){
 if(C.tour)return C.tour(API);
 const ex=C.tourEx||0,s=[];
 s.push({cap:'هذا محاكي <b>'+C.name+'</b>. في دقيقتين نريك كيف تستخدمه: التمارين، والتوصيل، والكيباد، والتشغيل، والأعطال. يمكنك إيقاف العرض أو تسريعه أو تخطي أي خطوة من الشريط بالأسفل.',k:'أهلاً'});
 s.push({t:'#gCards',pre:async()=>{const g=gui();if(g.guided===false||g.ex>=0){await openEx(-1);if(gui().ex>=0){const b=D.querySelector('#gBack');if(b)b.click();}}await sleep(150);},cap:'هذه تمارين «ابدأ من هنا»: 6 تمارين مرتبة من الأسهل إلى الأصعب. على كل بطاقة المطلوب وعدد الباراميترات.',k:'التمارين'});
 s.push({t:'#gCards [data-ex="'+ex+'"]',tap:1,cap:'اضغط على أي بطاقة لفتح التمرين. سنفتح واحدًا كمثال.',k:'التمارين'});
 s.push({t:'#gProg',cap:'كل تمرين 4 خطوات: <b>التوصيل</b> ← <b>الباراميترات</b> ← <b>التشغيل</b> ← <b>العطل</b>. يريك هذا الشريط في أي خطوة أنت.',k:'الخطوات'});
 (C.wire||[{t:'#gBody .g-fig, #gBody figure, #gBody svg',cap:'الخطوة 1 التوصيل: يريك هذا الرسم أين يذهب كل سلك. الأطراف التي ستستخدمها معلّمة بدوائر، وأسماؤها مكتوبة تحت الرسم.'}]).forEach(x=>s.push(Object.assign({k:'1 التوصيل'},x)));
 s.push({t:'#gNext',tap:1,cap:'اضغط «التالي» للانتقال إلى الخطوة التالية، و«السابق» للرجوع خطوة.',k:'الخطوات'});
 (C.params||[]).forEach(x=>s.push(Object.assign({k:'2 الباراميترات'},x)));
 (C.keys||[]).forEach(([t,cap])=>s.push({t,cap,k:'الكيباد'}));
 if(C.edit)s.push({ops:C.edit,k:'تغيير باراميتر'});
 if(C.editOk)s.push({t:C.editOk,cap:'عندما تطابق القيمة الجدول، تظهر ✓ بجوار الباراميتر، ويزيد العدّاد بالأعلى.',k:'تغيير باراميتر'});
 s.push({ops:[['step',2]],k:'3 التشغيل'});
 (C.run||[]).forEach(x=>s.push(Object.assign({k:'3 التشغيل'},x)));
 s.push({ops:[['step',3]],k:'4 العطل'});
 (C.fault||[]).forEach(x=>s.push(Object.assign({k:'4 العطل'},x)));
 s.push({t:'#modeBtn',cap:'«الوضع الكامل» يفتح لك المحاكي كله مرة واحدة: جدول الباراميترات كله، ومخطط التوصيل الحي، والأعطال، والمرجع. وترجع إلى التمارين بالزر نفسه.',k:'الوضع الكامل'});
 s.push({t:'#stTour',cap:'هذا الزر يعيد لك هذا الشرح في أي وقت، وفي كل تمرين زر «شاهد المطلوب» يريك النتيجة المطلوبة على '+(C.machine||'المحرك')+'. الآن دورك: اضغط «جرّب أنت».',k:'خلاص',end:1});
 return s;
}
function pvSteps(i){
 const X=(C.ex&&C.ex[i])||{},s=[];
 const card=D.querySelector('#gCards [data-ex="'+i+'"] .g, #gCards [data-ex="'+i+'"] .goal');
 const goal=X.goal||(card?card.textContent:'');
 s.push({t:'#gTitle',cap:'المطلوب: '+esc(goal)+'<br>سنضبط المحاكي مثل التمرين ونريك النتيجة على '+(C.machine||'المحرك')+'. ركّز على ما يحدث.',k:'شاهد المطلوب'});
 s.push({ops:[async()=>{await prepPv(i,X);}],k:'تجهيز'});
 s.push({ops:X.run||[],k:'التشغيل',pv:1});
 if(X.flt!==false)s.push({ops:[['step',3]].concat(X.flt||C.fltDefault||[]),k:'العطل',pv:1});
 s.push({t:C.motor,cap:(X.end||'هذا ما يطلبه التمرين. الآن دورك: نفّذ الخطوات بنفسك بدءًا من «التوصيل».'),k:'خلاص',end:1,pv:1});
 if(PL.stage){s.shift();const e=s[s.length-1];e.cap='هذا هو المطلوب ✓ اضغط «جرّب بنفسك» ونفّذه بيدك.';e.end=0;e.t=null;e.ms=3200;}
 return s;
}
async function applyAuto(X){
 await goStep(1);
 const a=$(C.auto||'#gByAuto, #gApply, #gAuto, #gAutoBtn, #gAutoPick');
 if(a){await press(a,0,true);await sleep(250);const b=$('#gApply');if(b&&b!==a)await press(b,0,true);}
 if(X&&X.prep)try{await X.prep(API);}catch(e){PL.miss.push('prep:'+e.message);}
 await until(()=>{if(C.paramsOk)return C.paramsOk();const e=D.querySelector('#gChkP');const c=D.querySelector('#gCount,#gCnt');return (e&&e.classList.contains('ok'))||(c&&c.classList.contains('ok'));},30000);
 await sleep(300);
 await goStep(2);
 if(X&&X.prep2)try{await X.prep2(API);}catch(e){}
}
async function prepPv(i,X){
 setCap(PL.stage?'التوصيل جاهز، والباراميترات تُضبط وحدها…':'نجهّز المحاكي مثل التمرين (التوصيل والباراميترات)…','تجهيز');
 if(C.quiesce)try{C.quiesce();}catch(e){}
 await applyAuto(X);
 const m=$(C.motor);if(m)await focusEl(m);
 PL.live=C.live||null;
}

/* ---------------- runner ---------------- */
async function play(kind,steps,opt){
 if(PL.on)return;
 ui();opt=opt||{};
 PL.on=true;PL.stop=false;PL.skip=false;PL.miss=[];PL.done=false;PL.kind=kind;setPause(false);PL.el=null;PL.fingerEl=null;PL.live=null;
 R.ttl.textContent=opt.title||'';R.nomore.hidden=!opt.nomore;R.nomore.querySelector('input').checked=false;
 R.r.hidden=false;R.fing.classList.remove('on');R.r.classList.toggle('st-pvmode',kind==='pv');R.r.classList.toggle('st-inline',!!PL.stage);
 sbBegin();
 if(opt.ex!=null){await openEx(opt.ex);}
 requestAnimationFrame(frame);
 const res={kind,ex:opt.ex,ok:false,miss:PL.miss};
 try{
  PL.n=steps.length;
  for(PL.i=0;PL.i<steps.length;PL.i++){
   const s=steps[PL.i];PL.skip=false;R.n.textContent=(PL.i+1)+'/'+steps.length;if(PL.stage)stProg(PL.i,steps.length);PL.kick=s.k||'';
   await gate();
   if(s.pre)await s.pre(API);
   if(s.t){const e=$(s.t);if(!e){if(!s.opt)PL.miss.push('missing:'+s.t);continue;}
    await focusEl(e);PL.sel=s.t;}
   else{PL.el=null;PL.sel=null;}
   if(s.cap)setCap(s.cap,s.k);
   if(s.tap&&s.t){await wait(700);await press($(s.t));}
   if(s.ops){await runOps(s.ops,kind);}
   if(s.act){await s.act(API);}
   if(s.cap)await wait(s.ms||capMs(s.cap));
   if(!s.tap){R.fing.classList.remove('on');PL.fingerEl=null;}
   if(s.end){res.ok=true;res.end=true;if(kind==='pv'||opt.hold)await holdEnd();}
  }
  res.ok=true;
 }catch(e){if(e!==STOP){res.err=String(e&&e.message||e);}}
 PL.on=false;R.r.hidden=true;R.fing.classList.remove('on');PL.el=null;PL.fingerEl=null;
 if(opt.nomore&&R.nomore.querySelector('input').checked)lsSet(KEY+':seen','1');
 if(kind==='tour'&&res.end)lsSet(KEY+':seen','1');
 res.stopped=PL.stop;
 sbEnd();
 W.SIMTOUR.last=res;
 return res;
}
async function holdEnd(){
 /* keep the final picture until the learner presses «جرّب إنت» (or ⏭) */
 try{R.go.focus({preventScroll:true});}catch(e){}
 PL.holding=true;
 while(!PL.stop&&!PL.skip)await sleep(100);
 PL.holding=false;
}
function stop(){if(PL.on){PL.stop=true;PL.paused=false;}}

/* ---------------- stage: each exercise on ONE page, playing by itself like a video ----------------
   The device, the motor, the controls the exercise uses and its wiring are moved into one box,
   and the exercise's preview script plays there in a loop (no spotlight, no page jumps).
   «جرّب بنفسك» stops the video, sets the exercise up and hands the controls to the learner. */
const STG={i:-1,box:null,moved:[],mode:'play',loop:0,zw:0,nat:0,tick:0};
const stageOn=()=>C.stage!==false&&!D.getElementById('gShow')&&!!D.getElementById('gRun');
const oScrollTo=W.scrollTo.bind(W),oSIV=EP.scrollIntoView;
W.scrollTo=function(...a){if(PL.on&&PL.stage)return;return oScrollTo(...a);};
EP.scrollIntoView=function(...a){if(PL.on&&PL.stage)return;return oSIV.apply(this,a);};
const inStage=el=>!!(STG.box&&el&&STG.box.contains(el));
function stCap(h,ok){if(!STG.box)return;const c=STG.box.querySelector('.st-scap');c.innerHTML='<span>'+ltr(h||'')+'</span>';c.classList.toggle('ok',!!ok);c.classList.remove('in');void c.offsetWidth;c.classList.add('in');}
function stOps(x,out){if(!x)return out;if(Array.isArray(x)){if(typeof x[0]==='string'&&/^(tap|hold|wheel|adj)$/.test(x[0])){[x[1],x[2]].forEach(s=>{if(typeof s==='string')out.push(s);});}else x.forEach(y=>stOps(y,out));}
 else if(typeof x==='function'){const t=String(x);(t.match(/#[dk][A-Z]\w*/g)||[]).forEach(s=>out.push(s));if(/io\.pot\b/.test(t))out.push('#kPot');if(/io\.ma\b/.test(t))out.push('#kMa');}
 return out;}
function stMove(el,slot){if(!el||!slot)return;const mk=D.createComment('st');el.parentNode.insertBefore(mk,el);STG.moved.push([el,mk]);slot.appendChild(el);}
function stOpen(i){
 const g=D.getElementById('guide');if(!g)return;
 STG.i=i;STG.mode='play';STG.zw=0;
 const card=D.querySelector('#gCards [data-ex="'+i+'"] .t'),title=(i+1)+'. '+(card?card.textContent:'');
 const b=D.createElement('div');b.id='stStage';b.className='st-stage';
 b.innerHTML='<div class="st-sbar"><button type="button" class="btn" data-st="back">‹ رجوع للقايمة</button></div><h2 class="st-stitle"></h2>'+
  '<div class="st-sbox"><p class="st-scap" aria-live="polite"></p><div class="st-stop"><div class="st-sface"></div><div class="st-smot"><div class="st-sread" dir="ltr"><span><b data-r="hz">0.0</b> Hz</span><span><b data-r="rpm">0</b> rpm</span><span><b data-r="a">0.0</b> A</span></div></div></div>'+
  '<div class="st-sctl station"></div><figure class="st-sfig g-fig"></figure>'+
  '<div class="st-svb"><button type="button" class="btn" data-st="pp">❚❚ إيقاف</button><button type="button" class="btn" data-st="again">⟲ من الأول</button><div class="st-sprog"><i></i></div><button type="button" class="btn pri" data-st="try">جرّب بنفسك ✋</button></div></div>';
 b.querySelector('.st-stitle').textContent=title;
 g.insertBefore(b,D.getElementById('gRun'));STG.box=b;STG.moved=[];D.body.classList.add('st-staged');
 const fig=D.querySelector('#gBody .g-fig, #gBody figure');
 if(fig){const f=b.querySelector('.st-sfig');f.innerHTML=fig.innerHTML;}else b.querySelector('.st-sfig').remove();
 const dev=D.querySelector('.bench .device')||D.querySelector('.device');
 STG.dev=dev;if(dev){STG.nat=dev.offsetWidth||360;const sf=b.querySelector('.st-sface');stMove(dev,sf);
  STG.mo=new MutationObserver(()=>{if(STG.box&&STG.dev&&STG.dev.parentNode!==sf){sf.appendChild(STG.dev);STG.zw=0;}});STG.mo.observe(sf,{childList:true});}
 const mv=D.querySelector('.mview'),sm=b.querySelector('.st-smot');if(mv){stMove(mv,sm);sm.appendChild(sm.querySelector('.st-sread'));}else if(!G('S')||G('S').fOut==null)sm.remove();
 if(/الفرن/.test(C.machine||'')){const rd=b.querySelector('.st-sread');if(rd)rd.remove();}
 const X=(C.ex&&C.ex[i])||{},sels=stOps([X.run,X.flt||C.fltDefault],[]),seen=new Set(),ctl=b.querySelector('.st-sctl');
 sels.forEach(s=>{let e=null;try{e=D.querySelector(s);}catch(_){}const d=e&&e.closest('#station .dev');if(d&&!seen.has(d)){seen.add(d);stMove(d,ctl);}});
 ctl.hidden=!seen.size;
 stWire();stFrame();
 st(()=>{try{oSIV.call(b,{behavior:'smooth',block:'start'});}catch(_){}},60);
 b.addEventListener('click',stClick);
 b.addEventListener('pointerdown',e=>{if(e.pointerId===91||STG.mode!=='play')return;if(e.target.closest('.st-svb,.st-sbar'))return;if(e.target.closest('.device,.st-sctl,[data-k],.mview'))stTry();},true);
 stLoop();
}
function stWire(){const f=STG.box&&STG.box.querySelector('.st-sfig svg');if(!f)return;
 const src=D.querySelector('#gBody .g-fig svg, #gBody figure svg');
 const a=f.querySelectorAll('path,line,polyline'),o=src?src.querySelectorAll('path,line,polyline'):[];
 a.forEach((p,k)=>{const q=o[k]||p;let cs=null;try{cs=getComputedStyle(q);}catch(_){}if(cs&&(cs.fill==='none'||cs.fill==='transparent'||/rgba\(0, 0, 0, 0\)/.test(cs.fill))&&parseFloat(cs.strokeWidth)>=1.8&&cs.strokeDasharray==='none')p.classList.add('st-w');});}
function stFrame(){if(!STG.box)return;const s=G('S');
 if(s){const r=k=>STG.box.querySelector('[data-r="'+k+'"]');const w=+s.wm;const set=(k,v)=>{const e=r(k);if(e&&e.textContent!==v)e.textContent=v;};if(s.fOut!=null)set('hz',(+s.fOut).toFixed(1));set('rpm',String(Math.round(Math.abs(isFinite(w)?w*60/(2*Math.PI):(+s.fOut||0)*29))));if(s.I!=null)set('a',(+s.I).toFixed(1));}
 STG.box.classList.toggle('run',!!(s&&Math.abs(+s.fOut||0)>.3));STG.box.classList.toggle('flt',!!(s&&s.fault));
 const f=STG.box.querySelector('.st-sface');if(f&&STG.dev&&STG.dev.parentNode!==f){f.appendChild(STG.dev);STG.zw=0;}const dv=f&&f.firstElementChild;if(dv){const w=f.clientWidth;if(w&&w!==STG.zw){STG.zw=w;dv.style.zoom=Math.min(1,w/(STG.nat||360)).toFixed(3);}}
 if(STG.mode==='try'){const r=D.querySelector('#gChkR');const ok=!!(r&&r.classList.contains('ok'));if(ok!==STG.tok){STG.tok=ok;stCap(ok?'أحسنت ✓ نفّذتها صحيحًا. جرّب تغيير شيء ولاحظ ما يحدث.':STG.tryCap,ok);}}
 st(stFrame,250);}
function stProg(n,t){const p=STG.box&&STG.box.querySelector('.st-sprog i');if(p)p.style.width=Math.round(n/Math.max(1,t)*100)+'%';}
async function stLoop(){
 const my=++STG.loop;STG.mode='play';D.body.classList.remove('st-try');stBtns();
 while(PL.on){stop();await sleep(60);}
 while(my===STG.loop&&STG.i>=0&&STG.mode==='play'){
  PL.stage=true;await play('pv',pvSteps(STG.i),{ex:STG.i,title:''});PL.stage=false;
  if(my!==STG.loop||STG.mode!=='play'||STG.i<0)break;
  stCap('نعيد من البداية…');stProg(1,1);await sleep(1600);
 }
}
async function stPrep(){
 const g=gui();if(!g||g.ex<0)return;
 g.step=1;call('guideRender');await sleep(150);
 const a=D.querySelector(C.auto||'#gByAuto, #gApply, #gAuto, #gAutoBtn, #gAutoPick');if(a){a.click();await sleep(250);const b2=D.querySelector('#gApply');if(b2&&b2!==a)b2.click();}
 for(let k=0;k<60;k++){let ok=false;try{ok=C.paramsOk?C.paramsOk():!!(D.querySelector('#gChkP.ok,#gCount.ok,#gCnt.ok'));}catch(_){}if(ok)break;await sleep(100);}
 g.step=2;call('guideRender');await sleep(150);
}
async function stTry(){
 if(STG.mode==='try')return;STG.mode='try';STG.loop++;stBtns();stop();
 while(PL.on)await sleep(60);
 D.body.classList.add('st-try');
 await stPrep();
 const l=D.querySelector('#gBody .g-lead');STG.tryCap='دورك ✋ '+(l?l.innerHTML:'الأزرار كلها تعمل: جرّب بنفسك');STG.tok=null;stCap(STG.tryCap);stProg(0,1);
}
function stBtns(){if(!STG.box)return;const pp=STG.box.querySelector('[data-st="pp"]'),play=STG.mode==='try'||PL.paused;pp.textContent=play?'▶ تشغيل':'❚❚ إيقاف';STG.box.querySelector('[data-st="try"]').hidden=STG.mode==='try';}
function stClick(e){const t=e.target.closest('[data-st]');if(!t)return;const k=t.dataset.st;
 if(k==='pp'){if(STG.mode==='try')stLoop();else{setPause(!PL.paused);stBtns();}}
 else if(k==='again')stLoop();
 else if(k==='try')stTry();
 else if(k==='back')stBack();}
async function stBack(){STG.loop++;STG.mode='back';stop();while(PL.on)await sleep(60);stClose();const bk=D.querySelector('#gBack');if(bk)bk.click();}
function stClose(){
 STG.loop++;STG.i=-1;stop();if(STG.mo){STG.mo.disconnect();STG.mo=null;}STG.dev=null;
 STG.moved.forEach(([el,mk])=>{if(el.style)el.style.zoom='';mk.parentNode&&mk.parentNode.insertBefore(el,mk);mk.remove();});STG.moved=[];
 if(STG.box)STG.box.remove();STG.box=null;D.body.classList.remove('st-staged','st-try');
}

/* ---------------- buttons + auto start ---------------- */
function startTour(auto){return play('tour',tourSteps(),{title:'كيف تستخدم المحاكي',nomore:!!auto,hold:true});}
function startPv(i){return play('pv',pvSteps(i),{title:'شاهد المطلوب',ex:i});}
function pvSeen(){try{return JSON.parse(lsGet(KEY+':pv')||'[]');}catch(e){return [];}}
function markPv(i){const a=pvSeen();if(a.indexOf(i)<0){a.push(i);lsSet(KEY+':pv',JSON.stringify(a));}}
function mount(){
 if(stageOn())return;
 const mb=D.querySelector('#modeBtn');
 if(mb&&!D.querySelector('#stTour')){const b=D.createElement('button');b.type='button';b.className='btn st-tbtn';b.id='stTour';b.innerHTML='▶ كيف تستخدم المحاكي';b.addEventListener('click',()=>startTour(false));mb.insertAdjacentElement('afterend',b);}
 const tt=D.querySelector('#gTitle');
 if(tt&&C.ex!==false&&!D.querySelector('#stPvRow')){const r=D.createElement('div');r.className='st-pvrow';r.id='stPvRow';
  r.innerHTML='<button type="button" class="btn st-pv" id="stPv">▶ شاهد المطلوب</button><small>يريك النتيجة المطلوبة على '+(C.machine||'المحرك')+' قبل ما تبدأ</small>';
  tt.insertAdjacentElement('afterend',r);
  r.querySelector('#stPv').addEventListener('click',()=>{const g=gui();if(g&&g.ex>=0){markPv(g.ex);startPv(g.ex);}});}
}
let lastEx=null;
function watch(){
 const g=gui();
 if(g&&stageOn()){const ex=g.guided!==false?g.ex:-1;if(ex!==STG.i){if(STG.i>=0)stClose();if(ex>=0)stOpen(ex);}st(watch,250);return;}
 if(!PL.on&&g){
  const ex=g.guided!==false?g.ex:-1;
  if(lastEx!==null&&ex!==lastEx&&ex>=0&&g.step===0&&AUTO&&C.ex!==false&&pvSeen().indexOf(ex)<0){markPv(ex);st(()=>{if(!PL.on&&gui().ex===ex)startPv(ex);},500);}
  lastEx=ex;
 }
 st(watch,400);
}
function init(){
 mount();
 W.SIMTOUR={startTour,startPv,stop,state:PL,cfg:C,last:null,version:1};
 if(AUTO&&!stageOn()&&lsGet(KEY+':seen')!=='1'){st(()=>{if(!PL.on&&D.visibilityState!=='hidden')startTour(true);},1400);}
 st(watch,stageOn()?200:1500);
}
if(D.readyState==='loading')D.addEventListener('DOMContentLoaded',init);else init();
})();
</script>
<!--simtour:end-->
</body>
</html>
