<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>توصيل الباور</title>
<meta name="description" content="الدرس 4 في كورس الانفرتر: أطراف الدخل R S T والخرج U V W والأرضي PE ومقاومة الفرملة، الانفرتر السنجل فاز، كابل الموتور المشيلد، وقواعد الكونتاكتور والمكثفات والميجر، مع لوحة توصيل تفاعلية.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/vfd-course/lesson-04.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/vfd-course/lesson-04.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/vfd-course/lesson-04.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="vfd.css?v=20261021w">
<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="vfd.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس الانفرتر · الدرس 4 من 12</p>
    <h1>توصيل الباور</h1>
    <p>أغلى غلطة في الانفرتر بتحصل في أول دقيقة: الشبكة على أطراف الموتور. في الدرس ده هتعرف كل طرف باور بيروح فين، وتوصّل لوحة كاملة بإيدك، وتحفظ القواعد اللي بتحمي الانفرتر من الحريق.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="../labs.html">← كل الكورسات</a><a class="btn lang-btn" href="/en/vfd-course/lesson-04.html" lang="en" hreflang="en" data-keep aria-label="Read this page in English" title="Read this page in English" onclick="try{localStorage.setItem('le-lang','en')}catch(e){}">EN</a></div>
</header>

<div id="lesson-intro" data-course="vfd-course" data-lesson="04"></div>
<script src="/assets/lesson-intro-data/vfd-course.ar.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113a" defer></script>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>كل طرف في الباور بيتوصّل بإيه؟</h2>
  <p>أطراف الباور مجموعتين أساسيتين. <b>الشبكة</b> بتدخل على <b class="mono">R S T</b> (وساعات مكتوبة L1 L2 L3، وفي السنجل فاز L و N). و<b>الموتور</b> بيطلع من <b class="mono">U V W</b> (أو T1 T2 T3).</p>
  <p>وجنبهم طرف الأرضي <b class="mono">PE ⏚</b>، وطرفين <b class="mono">BR+ / BR−</b> لمقاومة الفرملة، وطرفين <b class="mono">DC+ / DC−</b> للـ DC bus اللي شفناه في الدرس اللي فات.</p>
  <div class="box key"><b>الشبكة على الدخل، والموتور على الخرج.</b> ومفيش حاجة بين الانفرتر والموتور إلا لو المانيوال قال.</div>
  <p>ولو الانفرتر سنجل فاز، خرجه بيبقى <bdi dir="ltr">3 × 230 V</bdi>، فالموتور لازم يتوصّل <b>دلتا</b>.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>وصّل اللوحة بنفسك</h2>
  <p>دلوقتي وصّل الشبكة والموتور والأرضي، كل واحد على أطرافه.</p>
  <div class="wd"><h3>لوحة توصيل الباور</h3><div id="board"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>إزاي تحمي الانفرتر وإنت بتوصّله؟</h2>
  <p><b>بعد الانفرتر:</b> ما تحرّكش كونتاكتور في الخرج والانفرتر شغّال، وما تركّبش على الخرج مكثفات ولا مانعات صواعق عادية. وكابل الموتور يكون مشيلد، والشيلد متأرّض 360° من الناحيتين.</p>
  <p><b>في مسار الكابلات:</b> خلّي كابلات الكنترول بعيدة 30 سم عن كابل الموتور، ولو لازم يتقاطعوا يبقى بزاوية قايمة.</p>
  <p><b>قبل الانفرتر:</b> ركّب الفيوزات اللي المانيوال محددها، مش بالتخمين. والكونتاكتور الرئيسي قبله للعزل بس، والتشغيل والإيقاف يفضلوا من الانفرتر نفسه.</p>
  <div class="wd"><h3>تمرين: صح ولا غلط؟</h3><div id="rules"></div></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>جاوب على 5 من 6 صح على الأقل عشان الدرس يتعلّم عليه.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">الأرقام والأمثلة هنا قيم تدريب شائعة، وأسماء الباراميترات والأطراف بتختلف من ماركة لماركة ومن موديل لموديل: <b>مانيوال الانفرتر بتاعك هو المرجع</b>. تقدّمك بيتسجّل على الجهاز ده.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع غير تابع لأي من الشركات المذكورة (مثل &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرها)، والأسماء والعلامات التجارية ملك لأصحابها، ومستخدمة لشرح الأجهزة فقط.</p>
</div>
<script>
VF.lesson('l4');
window.PB = VF.powerBoard(document.getElementById('board'), {lesson:'l4'});
VF.drill(document.getElementById('rules'), VF.ruleGen, {lesson:'l4', task:'rules', need:5, goal:'جاوب <b>5</b> صح عشان التمرين يتعلّم عليه.'});
VF.quiz(document.getElementById('quiz'), [
  {q:'الموتور بيتوصّل على:', o:['U V W', 'R S T', 'BR+ BR−', 'DC+ DC−'], a:0, why:'دي أطراف الخرج.'},
  {q:'وصّلت الشبكة على U V W بالغلط وقفلت القاطع. النتيجة غالبًا:', o:['الـ IGBT تتحرق', 'الموتور يلف عكس', 'مفيش مشكلة', 'الانفرتر يطلّع UV بس'], a:0, why:'الشبكة بتدخل على الخرج من غير حماية.'},
  {q:'بدّلت فازتين بين الانفرتر والموتور. اللي بيحصل:', o:['الموتور يلف عكس', 'الانفرتر يتحرق', 'الموتور مش هيلف', 'مفيش أي فرق'], a:0, why:'ترتيب الفازات في الخرج بيحدد الاتجاه.'},
  {q:'انفرتر سنجل فاز 230V خرجه 3 فاز 230V، والموتور 230/400V. التوصيلة:', o:['دلتا', 'ستار', 'أي واحدة', 'ستار/دلتا'], a:0, why:'الدلتا = 230V في الموتور ده.'},
  {q:'كابل الموتور الأحسن:', o:['مشيلد والشيلد متأرّض 360° من الناحيتين', 'عادي ومعاه كابلات الكنترول في نفس الصينية', 'مشيلد والشيلد سايب', 'من غير أرضي'], a:0, why:'بيقلّل النويز.'},
  {q:'إمتى ينفع كونتاكتور في خرج الانفرتر يفتح؟', o:['والانفرتر واقف ومفيش خرج', 'والموتور شغّال على سرعة عالية', 'في أي وقت', 'وقت الـ Accel بس'], a:0, why:'فتحه تحت حمل بيضر الـ IGBT.'}
], {lesson:'l4', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261021w"></script>
</body>
</html>
