<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>أطراف الكنترول</title>
<meta name="description" content="الدرس 5 في كورس الانفرتر: الدخل الديجيتال وتشغيل ⁦2-Wire⁩ و ⁦3-Wire⁩ وعكس الاتجاه والسرعات الثابتة، إشارة السرعة ⁦0–10V⁩ من بوتنشيوميتر و ⁦4–20mA⁩ من PLC، وخرج الريليه والأنالوج، مع لوحة توصيل وانفرتر بيشتغل.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/vfd-course/lesson-05.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/vfd-course/lesson-05.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/vfd-course/lesson-05.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="vfd.css?v=20261021w">
<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="vfd.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس الانفرتر · الدرس 5 من 12</p>
    <h1>أطراف الكنترول</h1>
    <p>الكيباد حلو للتجربة، بس في المصنع الانفرتر بياخد أوامره من <b>الأطراف</b>: سلكتور أو زرار أو PLC للتشغيل، وبوت أو إشارة أنالوج للسرعة، وبيرد بريليه يقول «أنا شغّال» أو «أنا في عطل». هتوصّل ده كله وتشغّل بإيدك.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="../labs.html">← كل الكورسات</a><a class="btn lang-btn" href="/en/vfd-course/lesson-05.html" lang="en" hreflang="en" data-keep aria-label="Read this page in English" title="Read this page in English" onclick="try{localStorage.setItem('le-lang','en')}catch(e){}">EN</a></div>
</header>

<div id="lesson-intro" data-course="vfd-course" data-lesson="05"></div>
<script src="/assets/lesson-intro-data/vfd-course.ar.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113a" defer></script>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>الدخل الديجيتال (DI): بتدّي الأمر إزاي؟</h2>
  <p>الدخل الديجيتال هو اللي بتدّي منه الأوامر للانفرتر. كل DI بيتبرمج لوظيفة واحدة: Run، عكس اتجاه، Stop، سرعة ثابتة، أو Reset.</p>
  <p>وعشان الـ DI يحس بالأمر لازم تعرف نوعه. الـ <b>PNP (Source)</b> بيشتغل لما يوصله <bdi dir="ltr">+24 V</bdi>، والـ <b>NPN (Sink)</b> بيشتغل لما يتوصّل بالـ <bdi dir="ltr">0 V</bdi>.</p>
  <p>وأمر التشغيل نفسه ليه طريقتين. الـ <b><bdi dir="ltr">2-Wire</bdi></b> سلكتور ماسك، وعيبه إن الموتور يقوم لوحده لما الكهربا ترجع. والـ <b><bdi dir="ltr">3-Wire</bdi></b> زرار Start لحظي وزرار Stop، وده أأمن.</p>
  <p>ولو عايز سرعات ثابتة بتستخدم 2 DI مع بعض: <b class="mono">00</b> يعني السرعة من الأنالوج، و <b class="mono">01</b> و <b class="mono">10</b> و <b class="mono">11</b> يعني Preset 1 و 2 و 3.</p>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>إشارة السرعة (AI): الانفرتر يعرف السرعة منين؟</h2>
  <p>السرعة المطلوبة بتدخل على الدخل الأنالوج. أبسط طريقة <b>بوت <bdi dir="ltr">10 kΩ</bdi></b> متوصّل على +10V و AI و 0V. ولو لقيته شغّال بالعكس، بدّل الطرفين البرّانيين.</p>
  <p>ولو الإشارة جاية من PLC بتبقى <b><bdi dir="ltr">0–10 V</bdi></b> أو <b><bdi dir="ltr">4–20 mA</bdi></b>. الأولى بتتأثر بالنويز، والتانية أحسن: بتمشي مسافة طويلة وبتكشف قطع السلك.</p>
  <p>والانفرتر بيحوّل الإشارة لتردد بالتناسب بين أقل وأعلى تردد:</p>
  <div class="formula">f = f<sub>min</sub> + (signal − min) ÷ span × (f<sub>max</sub> − f<sub>min</sub>)</div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>الخرج: الانفرتر بيرد عليك إزاي؟</h2>
  <p>الانفرتر كمان بيطلّع إشارات. <b>خرج الريليه</b> (NO/NC) بيتبرمج يبلّغ عن حالة: Fault أو Run أو Ready أو إن الموتور وصل للسرعة. و<b>الخرج الأنالوج</b> بيبعت السرعة أو التيار لعدّاد أو PLC.</p>
  <p>وفيه طرف أمان اسمه <b>STO</b>: بيقطع العزم عن الموتور بالهاردوير. ولو الجمبر بتاعه مش متركّب، الانفرتر مش هيشتغل.</p>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>وصّل وشغّل</h2>
  <p>دلوقتي طبّق كل ده: وصّل التشغيل على <b>DI1</b>، والاتجاه على <b>DI2</b>، والبوت على <b>AI1</b>، واللمبة على <b>الريليه</b>.</p>
  <div id="ctl"></div>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>تمرين: من الإشارة للتردد</h2>
  <p>استخدم قانون التحويل اللي فوق واحسب التردد من الإشارة.</p>
  <div class="wd"><h3>تمرين: إشارة السرعة</h3><div id="scale"></div></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>جاوب على 5 من 6 صح على الأقل عشان الدرس يتعلّم عليه.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">الأرقام والأمثلة هنا قيم تدريب شائعة، وأسماء الباراميترات والأطراف بتختلف من ماركة لماركة ومن موديل لموديل: <b>مانيوال الانفرتر بتاعك هو المرجع</b>. تقدّمك بيتسجّل على الجهاز ده.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع غير تابع لأي من الشركات المذكورة (مثل &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرها)، والأسماء والعلامات التجارية ملك لأصحابها، ومستخدمة لشرح الأجهزة فقط.</p>
</div>
<script>
VF.lesson('l5');
window.CB = VF.controlBoard(document.getElementById('ctl'), {lesson:'l5'});
VF.drill(document.getElementById('scale'), VF.scaleGen, {lesson:'l5', task:'scale', need:4, goal:'جاوب <b>4</b> صح عشان التمرين يتعلّم عليه.'});
VF.quiz(document.getElementById('quiz'), [
  {q:'في الـ ⁦3-Wire⁩ زرار الـ Stop بيبقى:', o:['NC', 'NO', 'سلكتور', 'مش محتاجينه'], a:0, why:'فتحه = Stop، وكمان لو السلك اتقطع الموتور يقف.'},
  {q:'عيب الـ ⁦2-Wire⁩ بسلكتور:', o:['ممكن يقوم لوحده لما الكهربا ترجع', 'محتاج 3 أسلاك للتشغيل', 'مش بيعرف يعكس الاتجاه خالص', 'لازم PLC يشغّله ويوقفه'], a:0, why:'الأمر لسه موجود.'},
  {q:'البوت بيتوصّل:', o:['الأطراف على +10V و ACM، والنص على AI', 'النص على +10V، والأطراف على AI و ACM', 'الأطراف على AI و ACM، والنص على +10V', 'التلاتة على AI و ACM'], a:0, why:'الـ Wiper بيطلّع جهد متغيّر.'},
  {q:'⁦4–20 mA⁩ متظبطة على ⁦0–50 Hz⁩. الإشارة 12 mA. التردد:', o:['25 Hz', '30 Hz', '12 Hz', '24 Hz'], a:0, why:'(12−4)/16 × 50.'},
  {q:'ميزة الـ ⁦4–20 mA⁩ على الـ ⁦0–10 V⁩:', o:['أقوى ضد النويز وبتكشف القطع', 'أرخص في التوصيل', 'أسرع في الاستجابة للتغيير', 'مش محتاجة كابل مشيلد'], a:0, why:'التيار مش بيقع في السلك، والـ 4 mA live zero.'},
  {q:'الانفرتر مش بيشتغل خالص ومكتوب على الشاشة حاجة عن الـ Safe Torque Off. أول حاجة تبص عليها:', o:['جمبر أو أسلاك الـ STO', 'عزل الموتور والكابل', 'تردد الكارير العالي', 'إعدادات الـ PID'], a:0, why:'من غير STO الانفرتر مش هيطلّع عزم.'}
], {lesson:'l5', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261021w"></script>
</body>
</html>
