<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>الأعطال الشائعة وحلولها</title>
<meta name="description" content="الدرس 10 في كورس الانفرتر: أعطال OC وOV وUV وMotor overload وOvertemperature وGround fault وفقد الفاز وفقد الإشارة الأنالوج، وأسبابها وحلولها، ولعبة تشخيص أعطال من الموقع.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/vfd-course/lesson-10.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/vfd-course/lesson-10.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/vfd-course/lesson-10.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="vfd.css?v=20261021w">
<script src="vfd.js?v=20261113m"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس الانفرتر · الدرس 10 من 12</p>
    <h1>الأعطال الشائعة وحلولها</h1>
    <p>كل انفرتر يخبرك بكود عطل. والكود ليس العطل نفسه بل <b>العَرَض</b>: OC معناه أن التيار تجاوز الحد، لكن لماذا؟ في هذا الدرس تتعلم قراءة الكود وجمع المعلومات والوصول إلى السبب الحقيقي قبل الضغط على Reset.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="../labs.html">← كل الكورسات</a><a class="btn lang-btn" href="/en/vfd-course/lesson-10.html" lang="en" hreflang="en" data-keep aria-label="Read this page in English" title="Read this page in English" onclick="try{localStorage.setItem('le-lang','en')}catch(e){}">EN</a></div>
</header>

<div id="lesson-intro" data-course="vfd-course" data-lesson="10"></div>
<script src="/assets/lesson-intro-data/vfd-course.ar.js?v=20261113m" defer></script>
<script src="/assets/lesson-intro.js?v=20261113n" defer></script>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>ماذا تفعل قبل الضغط على Reset؟</h2>
  <p>العطل رسالة من الانفرتر، وإذا مسحتها دون أن تفهمها فسيعود. لذلك <b>اكتب الكود</b> أولًا وراجع الـ Fault history. ثم اسأل: <b>متى</b> حدث العطل؟ أثناء الـ Accel، أم الـ Decel، أم والسرعة ثابتة؟</p>
  <p>بعد ذلك افحص ما يشير إليه الكود، وأصلح السبب، ثم اضغط Reset.</p>
  <div class="box safe"><b>OC أو Ground fault؟ لا تضغط Reset مرة أخرى.</b> افصل المحرك وافحصه هو والكابل بالميجر.</div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>كل عطل وسببه</h2>
  <p><b>أعطال التيار:</b> الـ Overcurrent سببه Accel قصير أو قصر أو حمل متعثر. والـ Motor overload سببه حمل زائد أو تيار محرك خاطئ في الباراميترات. والـ Ground fault سببه عزل الكابل أو المحرك، أو الرطوبة.</p>
  <p><b>أعطال الجهد:</b> الـ Overvoltage سببه Decel قصير أو حمل يدير المحرك. والـ Undervoltage سببه انقطاع الشبكة أو فقد فاز. والـ Phase loss سببه فيوز محترق أو طرف مفكوك.</p>
  <p><b>الباقي:</b> الـ Drive overtemp سببه المروحة أو الأتربة أو كارير عالٍ. والـ Analog loss معناه أن سلك الـ <bdi dir="ltr">4–20 mA</bdi> مقطوع.</p>
  <p>وهذا كود كل عطل في 3 ماركات. تختلف الأكواد حسب الإصدار، والمانيوال هو المرجع:</p>
  <div class="tblw"><table class="tbl ct-tab"><thead><tr><th>العطل</th><th><bdi dir="ltr">PF525</bdi></th><th><bdi dir="ltr">V20</bdi></th><th><bdi dir="ltr">ATV320</bdi></th></tr></thead><tbody><tr><td>Overcurrent</td><td class="mono">F012</td><td class="mono">F0001</td><td class="mono">OCF / SCF</td></tr><tr><td>Overvoltage</td><td class="mono">F005</td><td class="mono">F0002</td><td class="mono">ObF</td></tr><tr><td>Undervoltage</td><td class="mono">F004</td><td class="mono">F0003</td><td class="mono">USF</td></tr><tr><td>Motor overload</td><td class="mono">F007</td><td class="mono">F0011</td><td class="mono">OLF</td></tr><tr><td>Drive overtemp</td><td class="mono">F008</td><td class="mono">F0004</td><td class="mono">OHF</td></tr><tr><td>Ground fault</td><td class="mono">F013</td><td class="mono">—</td><td class="mono">SCF3 / GrF</td></tr><tr><td>Input phase loss</td><td class="mono">—</td><td class="mono">—</td><td class="mono">PHF</td></tr><tr><td>Output phase loss</td><td class="mono">—</td><td class="mono">—</td><td class="mono">OPF</td></tr><tr><td>Analog loss</td><td class="mono">F029</td><td class="mono">—</td><td class="mono">LFF</td></tr></tbody></table></div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>لعبة: شخّص العطل</h2>
  <p>اقرأ الكود والقصة، وافحص، ثم اختر السبب.</p>
  <div class="wd"><h3>أعطال من الموقع</h3><div id="game"></div></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>أجب إجابة صحيحة عن 5 من 6 على الأقل ليُسجَّل الدرس مكتملًا.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">الأرقام والأمثلة هنا قيم تدريبية شائعة، وأسماء الباراميترات والأطراف تختلف من ماركة إلى أخرى ومن موديل إلى آخر: <b>دليل الانفرتر الذي تستخدمه هو المرجع</b>. يُحفظ تقدّمك على هذا الجهاز.<br>© &#x2066;2026 LearnElectricals&#x2069;. جميع الحقوق محفوظة. الموقع غير تابع لأي من الشركات المذكورة (مثل &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرها)، والأسماء والعلامات التجارية ملك لأصحابها، وتُستخدم لشرح الأجهزة فقط.</p>
</div>
<script>
VF.lesson('l10');
window.GAME = VF.caseGame(document.getElementById('game'), VF.FAULTS, {lesson:'l10', task:'game', need:9, goal:'حلّ <b>9</b> حالات صحيحة على الأقل من 12.'});
VF.quiz(document.getElementById('quiz'), [
  {q:'OC بمجرد الضغط على Start حتى دون حمل. أول فحص:', o:['ميجر على الكابل والمحرك', 'ضاعف الـ Accel', 'غيّر الكارير', 'اضغط Reset مرة أخرى وجرّب'], a:0, why:'غالبًا قصر.'},
  {q:'OV يحدث أثناء الإيقاف فقط. الحل:', o:['Decel أطول أو مقاومة', 'Accel أطول', 'كابل محرك أقصر', 'Boost أعلى عند البدء'], a:0, why:'طاقة راجعة.'},
  {q:'UV كلما بدأ ضاغط كبير في المصنع. السبب:', o:['هبوط جهد الشبكة', 'عزل المحرك', 'إعدادات الـ PID', 'تردد الكارير'], a:0, why:'الشبكة ضعيفة لحظة تشغيل الضاغط DOL.'},
  {q:'OL المحرك بعد ساعة والتيار أقل من لوحة البيانات. السبب غالبًا:', o:['تيار المحرك مُسجّل أقل من الحقيقي', 'جهد الشبكة', 'زمن الـ Decel', 'Ground fault في الكابل'], a:0, why:'الحماية تُحسب عليه.'},
  {q:'OH في الصيف بعد الظهر:', o:['التهوية: الفلتر والمروحة', 'المحرك صغير على الحمل', 'زمن الـ Accel', 'كابل المحرك'], a:0, why:'يجب أن تخرج الحرارة.'},
  {q:'ما أول ما تفعله عندما يفصل الانفرتر بعطل؟', o:['تكتب الكود وتراجع السجل', 'تضغط Reset فورًا وتشغّل', 'تغيّر الانفرتر', 'تفصل المحرك وتشغّل'], a:0, why:'تضيع المعلومة إذا ضغطت Reset فورًا.'}
], {lesson:'l10', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261021w"></script>
</body>
</html>
