<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>السلامة والتركيب</title>
<meta name="description" content="الدرس 11 في كورس الانفرتر: تفريغ الـ DC bus والقياس قبل اللمس، LOTO، الـ STO مش عزل، الـ EMC والشيلد وطول كابل الموتور، الـ Derating بالحرارة والارتفاع والكارير، والهارمونيكس والـ Line reactor.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/vfd-course/lesson-11.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/vfd-course/lesson-11.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/vfd-course/lesson-11.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="vfd.css?v=20261021w">
<script src="vfd.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس الانفرتر · الدرس 11 من 12</p>
    <h1>السلامة والتركيب</h1>
    <p>الانفرتر شغّال بجهد DC عالي، وبيطلّع نبضات سريعة بتعمل نويز، وبيسخن. الدرس ده عن إزاي تشتغل عليه من غير ما تتأذي، وإزاي تركّبه فيعيش سنين من غير أعطال غريبة.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="../labs.html">← كل الكورسات</a><a class="btn lang-btn" href="/en/vfd-course/lesson-11.html" lang="en" hreflang="en" data-keep aria-label="Read this page in English" title="Read this page in English" onclick="try{localStorage.setItem('le-lang','en')}catch(e){}">EN</a></div>
</header>

<div id="lesson-intro" data-course="vfd-course" data-lesson="11"></div>
<script src="/assets/lesson-intro-data/vfd-course.ar.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261029a" defer></script>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>قبل ما تلمس</h2>
  <div class="box safe"><b>LOTO ← استنى الوقت المكتوب ← قيس بنفسك.</b> لمبة CHARGE طافية مش ضمان.</div>
  <ul class="fx">
    <li><b>STO</b><span>بيمنع اللف بس الأطراف لسه عليها جهد</span></li>
    <li><b>الحمل بيلف الموتور</b><span>بيولّد جهد · اقفله ميكانيكيًا</span></li>
    <li><b>الأفوميتر</b><span>CAT III · V DC لحد 1000 V</span></li>
  </ul>
  <div class="wd"><h3>رتّب خطوات الأمان</h3><div id="lock"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>جرّب: تفريغ الـ DC bus</h2>
  <div class="wd"><h3>قيس قبل ما تفتح</h3><div id="dc"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s3">
  <h2 id="s3"><span class="k">3</span>الـ EMC وكابل الموتور</h2>
  <ul class="fx">
    <li><b>📡 نويز على الحساسات</b><span>كابل مشيلد · تأريض 360° مش Pigtail · فصل الكنترول</span></li>
    <li><b>📏 كابل طويل</b><span>OC وهمي ونطّات جهد ⇐ Output reactor · dV/dt · كارير أقل</span></li>
    <li><b>🔌 شبكة IT أو RCD</b><span>افصل فلتر الـ EMC الداخلي</span></li>
  </ul>
</section>
<section class="panel lsec" aria-labelledby="s4">
  <h2 id="s4"><span class="k">4</span>الـ Derating والتركيب</h2>
  <p class="bf"><span class="ic">🌡️</span><span>ظروف أصعب ⇐ <b>تيار أقل</b> أو مقاس أكبر.</span></p>
  <div class="tiles">
    <div class="tile"><span class="ic">⛰️</span><b>الارتفاع</b><span>−1 % لكل 100 m فوق 1000 m</span></div>
    <div class="tile"><span class="ic">🌡️</span><b>الحرارة</b><span>≈ −2 % لكل درجة فوق 40 °C</span></div>
    <div class="tile"><span class="ic">〰️</span><b>الكارير</b><span>أعلى ⇐ تيار أقل</span></div>
  </div>
  <p class="tip">ركّبه <b>رأسي</b> بمسافات هوا. اللوحة محتاجة مروحة: <bdi dir="ltr">2–3 %</bdi> من القدرة بتطلع حرارة.</p>
  <div class="wd"><h3>تمرين: احسب الـ Derating</h3><div id="derate"></div></div>
</section>
<section class="panel lsec" aria-labelledby="s5">
  <h2 id="s5"><span class="k">5</span>الهارمونيكس</h2>
  <p class="bf"><span class="ic">〽️</span><span>الموحّد بيسحب تيار نبضات ⇐ <b>هارمونيكس</b> تسخّن المحوّلات.</span></p>
  <p class="tip">الحل: <b>Line reactor</b> أو <b>DC choke</b>، والأحمال الكبيرة فلاتر أو AFE.</p>
  <p class="alert">RCD قبل الانفرتر؟ لازم <b>Type B</b> وإلا هيفصل من غير سبب.</p>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>جاوب على 5 من 6 صح على الأقل عشان الدرس يتعلّم عليه.</p>
  <div id="quiz"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">الأرقام والأمثلة هنا قيم تدريب شائعة، وأسماء الباراميترات والأطراف بتختلف من ماركة لماركة ومن موديل لموديل: <b>مانيوال الانفرتر بتاعك هو المرجع</b>. تقدّمك بيتسجّل على الجهاز ده.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع مش تابع لأي شركة من الشركات المذكورة (زي &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرهم)، والأسماء والعلامات التجارية ملك أصحابها، ومستخدمة بس عشان نشرح الأجهزة.</p>
</div>
<script>
VF.lesson('l11');
window.LK = VF.order(document.getElementById('lock'), [
  'وقّف الموتور من الانفرتر (Stop)',
  'افصل القاطع الرئيسي واقفله بقفل وتاج (LOTO)',
  'اتأكد إن الحمل مش هيلف الموتور (اقفل محبس / اربط الحمل)',
  'استنى وقت التفريغ المكتوب على الانفرتر',
  'قيس بين DC+ و DC− بأفوميتر على V DC واتأكد إنه أقل من 50 V',
  'قيس كمان على أطراف الدخل والخرج، وبعدين ابدأ الشغل'
], {lesson:'l11', task:'lock', goal:'رتّب الـ <b>6</b> خطوات صح عشان التمرين يتعلّم عليه.', why:['الموتور يقف بالـ Ramp الأول.', 'محدش يرجّع الكهربا وإنت شغّال.', 'الموتور اللي بيلف بيولّد جهد.', 'الكباسيتورات محتاجة وقت.', 'متصدّقش الوقت ولا اللمبة.']});
window.DS = VF.discharge(document.getElementById('dc'), {lesson:'l11'});
VF.drill(document.getElementById('derate'), VF.derateGen, {lesson:'l11', task:'derate', need:4, goal:'جاوب <b>4</b> صح عشان التمرين يتعلّم عليه.'});
VF.quiz(document.getElementById('quiz'), [
  {q:'الـ STO بيعمل إيه؟', o:['يمنع العزم والجهد لسه موجود', 'يفصل الكهربا عن الأطراف', 'يفرّغ الكباسيتورات', 'يعمل Reset للانفرتر'], a:0, why:'مش عزل كهربي.'},
  {q:'الشيلد بتاع كابل الموتور يتأرّض إزاي؟', o:['360° في الجلاند من الناحيتين', 'ديل ملفوف من طرف واحد', 'ميتأرّضش خالص', 'على طرف DC− في الانفرتر'], a:0, why:'أقل مسار للنويز العالي التردد.'},
  {q:'انفرتر 32 A على 2000 m والقاعدة 1 % لكل 100 m فوق 1000. التيار المسموح:', o:['28.8 A', '32 A', '30 A', '25.6 A'], a:0, why:'10 % أقل.'},
  {q:'كابل موتور طويل جدًا ممكن يعمل:', o:['Ground fault وهمي ونطّات جهد', 'سرعة أعلى من المضبوطة', 'جهد DC bus أقل من العادي', 'مفيش مشكلة خالص'], a:0, why:'سعة الكابل وانعكاس الموجة.'},
  {q:'الـ Line reactor بيفيد في:', o:['الهارمونيكس ونطّات الشبكة', 'زيادة سرعة الموتور', 'فرملة الحمل التقيل', 'ضبط الـ PID أوتوماتيك'], a:0, why:'بيحط إندكتانس قبل الموحّد.'},
  {q:'فصلت الكهربا من 3 دقايق ولمبة CHARGE طفت. تلمس؟', o:['لأ، استنى الوقت وقيس', 'أيوه، اللمبة طفت', 'أيوه لو الشاشة طافية', 'أيوه بجوانتي عازل'], a:0, why:'القياس هو الضمان.'}
], {lesson:'l11', pass:0.8});
</script>
<script src="/assets/i18n.js?v=20261021w"></script>
</body>
</html>
