<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>التشغيل لأول مرة + الامتحان النهائي</title>
<meta name="description" content="الدرس 12 في كورس الانفرتر: خطوات تشغيل انفرتر جديد بالترتيب (Commissioning) من فحص الموتور لحد التجربة بالحمل، والامتحان النهائي، وشهادة إتمام الكورس، والخطوة الجاية على محاكيات الأجهزة.">
<link rel="alternate" hreflang="ar" href="https://www.learnelectricals.com/vfd-course/lesson-12.html">
<link rel="alternate" hreflang="en" href="https://www.learnelectricals.com/en/vfd-course/lesson-12.html">
<link rel="alternate" hreflang="x-default" href="https://www.learnelectricals.com/vfd-course/lesson-12.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@500;600&display=swap">
<link rel="stylesheet" href="vfd.css?v=20261021w">
<script src="vfd.js?v=20261101y"></script>
<link rel="stylesheet" href="/assets/lesson-intro.css?v=20261029a">
<link rel="stylesheet" href="/assets/lesson-light.css?v=20261029L2">
<link rel="stylesheet" href="/assets/lesson-brief.css?v=20261030b9">
<script src="/assets/lesson-light.js?v=20261029L2" defer></script>
<link rel="stylesheet" href="/assets/real-skin.css?v=20261030a1">
<script src="/assets/real-art.js?v=20261030h1"></script>
</head>
<body>
<div class="app">
<header class="top">
  <div>
    <p class="kick">كورس الانفرتر · الدرس 12 من 12</p>
    <h1>التشغيل لأول مرة + الامتحان النهائي</h1>
    <p>وصلت للآخر. هنجمع كل اللي فات في الخطوات اللي بتعملها لما تستلم انفرتر جديد في الموقع، وبعدين الامتحان النهائي. ولما تخلّص، ادخل على محاكيات الأجهزة وطبّق ده بنفس الكيباد والأطراف.</p>
  </div>
  <div class="chips"><a class="btn" href="index.html">‹ الدروس</a><a class="btn" href="../labs.html">← كل الكورسات</a><a class="btn lang-btn" href="/en/vfd-course/lesson-12.html" lang="en" hreflang="en" data-keep aria-label="Read this page in English" title="Read this page in English" onclick="try{localStorage.setItem('le-lang','en')}catch(e){}">EN</a></div>
</header>

<div id="lesson-intro" data-course="vfd-course" data-lesson="12"></div>
<script src="/assets/lesson-intro-data/vfd-course.ar.js?v=20261021r" defer></script>
<script src="/assets/lesson-intro.js?v=20261113a" defer></script>

<section class="panel lprog" id="lprog" aria-label="تقدّمك"></section>

<section class="panel lsec" aria-labelledby="s1">
  <h2 id="s1"><span class="k">1</span>تشغّل انفرتر جديد بأنهي ترتيب؟</h2>
  <p>كل اللي اتعلمته في الكورس بيتجمّع هنا. رتّب الخطوات زي ما بتتعمل في الموقع:</p>
  <div id="comm"></div>
  <div class="box key"><b>المحترف:</b> بيكتب كل باراميتر، ويحفظ نسخة، ويسجّل تيار الموتور على الحمل العادي.</div>
</section>
<section class="panel lsec" aria-labelledby="s2">
  <h2 id="s2"><span class="k">2</span>الخطوة الجاية: المحاكيات</h2>
  <div class="next-step"><p>كده إنت فاهم الانفرتر من جوه ومن برّه. دلوقتي اختار جهاز وطبّق: نفس الكيباد، نفس أسماء الباراميترات والأطراف، وتمارين توصيل وتشغيل وأعطال.</p>
   <div class="btns"><a class="btn pri" href="../pf525-lab/index.html">ابدأ بـ PowerFlex 525 ←</a><a class="btn" href="../courses/inverters.html">كل محاكيات الانفرترات ←</a></div></div>
</section>
<section class="panel lsec" aria-labelledby="sq">
  <h2 id="sq"><span class="k">؟</span>أسئلة الدرس</h2>
  <p>جاوب على 5 من 6 صح على الأقل عشان الدرس يتعلّم عليه.</p>
  <div id="quiz"></div>
</section>
<section class="panel lsec" aria-labelledby="sf">
  <h2 id="sf"><span class="k">★</span>الامتحان النهائي</h2>
  <p>20 سؤال من كل الكورس. محتاج <b>16 صح</b> على الأقل. لو عدّيت، وكمان خلّصت كل التجارب في الدروس، الشهادة هتظهر في صفحة الكورس.</p>
  <div id="final"></div>
</section>

<nav class="lnav" id="lnav" aria-label="التنقل بين الدروس"></nav>
<p class="foot">الأرقام والأمثلة هنا قيم تدريب شائعة، وأسماء الباراميترات والأطراف بتختلف من ماركة لماركة ومن موديل لموديل: <b>مانيوال الانفرتر بتاعك هو المرجع</b>. تقدّمك بيتسجّل على الجهاز ده.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع غير تابع لأي من الشركات المذكورة (مثل &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرها)، والأسماء والعلامات التجارية ملك لأصحابها، ومستخدمة لشرح الأجهزة فقط.</p>
</div>
<script>
VF.lesson('l12');
window.CM = VF.order(document.getElementById('comm'), [
  'اقرا يافطة الانفرتر والموتور واتأكد إن الجهد والتيار مناسبين',
  'قيس عزل الموتور والكابل بالميجر وهما مفصولين عن الانفرتر',
  'وصّل الباور والأرضي والموتور وراجع التوصيل كله',
  'شغّل الكهربا ورجّع الانفرتر لضبط المصنع',
  'دخّل بيانات يافطة الموتور',
  'اعمل Autotune',
  'اظبط مصدر الأمر والسرعة والـ Ramps وأقل وأعلى سرعة',
  'جرّب على سرعة واطية واتأكد من اتجاه اللف',
  'جرّب بالحمل وسجّل التيار واحفظ نسخة من الباراميترات'
], {lesson:'l12', task:'comm', goal:'رتّب الـ <b>9</b> خطوات صح عشان التمرين يتعلّم عليه.', why:['الجهد الغلط = انفرتر محروق.', 'الميجر بعد التوصيل يضرب الـ IGBT.', 'التوصيل قبل الكهربا.', 'نبدأ من إعدادات معروفة.', 'الـ Autotune محتاجها.', 'دلوقتي الانفرتر عارف الموتور.', 'الأوامر والسرعات جاهزة.', 'الاتجاه الغلط ممكن يكسر حاجة في المكنة.']});
VF.quiz(document.getElementById('quiz'), [
  {q:'الميجر على الموتور بيتعمل إمتى؟', o:['والكابل مفصول عن الانفرتر', 'والانفرتر شغّال', 'بعد الـ Autotune وهو متوصّل', 'مش لازم'], a:0, why:'جهد الميجر بيضرب الـ IGBT.'},
  {q:'قبل الـ Autotune:', o:['بيانات اليافطة', 'ضبط الـ PID', 'تردد الكارير', 'وضع الـ Sleep'], a:0, why:'الحسبة مبنية عليها.'},
  {q:'أول تجربة تشغيل بتكون:', o:['سرعة واطية وتشوف الاتجاه', 'أعلى سرعة بالحمل الكامل', 'بـ Accel صفر', 'من غير موتور خالص'], a:0, why:'لو الاتجاه غلط المكنة ممكن تتكسر.'},
  {q:'ليه ترجّع الانفرتر لضبط المصنع في الأول؟', o:['تبدأ من إعدادات معروفة', 'عشان يشتغل أسرع', 'عشان الضمان يفضل ساري', 'عشان يعمل Autotune'], a:0, why:'إعدادات قديمة مجهولة = مفاجآت.'},
  {q:'بعد التشغيل الناجح:', o:['تحفظ نسخة الباراميترات', 'تمسح الباراميترات', 'تفصل الأرضي', 'تقفل الكيباد بباسورد'], a:0, why:'للرجوع ليها وقت الأعطال.'},
  {q:'الموتور لف عكس في التجربة. أسهل حل:', o:['من الباراميتر أو بدّل U و W', 'بدّل R و S في الدخول', 'غيّر الموتور بواحد تاني', 'زوّد الـ Boost شوية للبدء'], a:0, why:'ترتيب الدخل مش فارق.'}
], {lesson:'l12', task:'quiz', pass:0.8});
VF.quiz(document.getElementById('final'), [
  {q:'ميزة الانفرتر عن الستار/دلتا:', o:['بدء هادي وتحكم في السرعة', 'أرخص دايمًا', 'مش محتاج أرضي', 'من غير باراميترات خالص'], a:0, why:'ده سبب انتشاره.'},
  {q:'موتور 4 أقطاب على 30 Hz. السرعة التزامنية:', o:['900 rpm', '1500 rpm', '1800 rpm', '450 rpm'], a:0, why:'120 × 30 ÷ 4.'},
  {q:'مروحة على 70 % سرعة. القدرة تقريبًا:', o:['34 %', '70 %', '49 %', '90 %'], a:0, why:'0.7³ ≈ 0.34.'},
  {q:'الـ DC bus لانفرتر 3 فاز على 400 V:', o:['حوالي 540 V', 'حوالي 400 V', 'حوالي 230 V', 'حوالي 800 V'], a:0, why:'× 1.35.'},
  {q:'وظيفة الـ IGBT:', o:['يقطّع الـ DC لجهد متغيّر', 'يوحّد الـ AC لـ DC', 'يخزّن الطاقة', 'يقيس حرارة الهيت سينك'], a:0, why:'PWM.'},
  {q:'موتور 400 V / 50 Hz على 20 Hz في V/f:', o:['160 V', '400 V', '80 V', '200 V'], a:0, why:'8 × 20.'},
  {q:'فوق 50 Hz في موتور 50 Hz:', o:['الجهد ثابت والعزم بيقل', 'الجهد بيزيد والعزم ثابت', 'الموتور يقف', 'التيار صفر'], a:0, why:'Field weakening.'},
  {q:'الشبكة بتتوصّل على:', o:['R S T', 'U V W', 'BR+ BR−', 'DC+ DC−'], a:0, why:'أطراف الدخل.'},
  {q:'ينفع تفتح كونتاكتور بين الانفرتر والموتور والموتور شغّال؟', o:['لأ', 'أيوه', 'أيوه لو صغير', 'أيوه في الـ V/f'], a:0, why:'بيضر الـ IGBT.'},
  {q:'في الـ ⁦3-Wire⁩ الانفرتر:', o:['Start لحظي ويمسك لحد Stop', 'محتاج سلكتور ماسك طول التشغيل', 'مش بيعرف يعكس الاتجاه', 'لازم PLC يشغّله'], a:0, why:'زي التثبيت الذاتي.'},
  {q:'إشارة ⁦4–20 mA⁩ على ⁦0–50 Hz⁩ والإشارة 16 mA:', o:['37.5 Hz', '40 Hz', '32.5 Hz', '42.5 Hz'], a:0, why:'(16−4)/16 × 50.'},
  {q:'موتور 230/400 V Δ/Y و 14/8.1 A متوصّل دلتا على انفرتر 230 V. التيار في الباراميتر:', o:['14 A', '8.1 A', '22.1 A', '11 A'], a:0, why:'الدلتا = 230 V = 14 A.'},
  {q:'Decel = 10 s (50 → 0). من 50 لـ 20 Hz:', o:['6 s', '4 s', '10 s', '2 s'], a:0, why:'10 × 30 ÷ 50.'},
  {q:'أنسب وضع لونش لازم يمسك الحمل على صفر سرعة:', o:['Vector بإنكودر', 'V/f خطي', 'V/f تربيعي', 'V/f مع Boost عالي'], a:0, why:'Closed loop.'},
  {q:'عطل OV وقت الوقوف السريع لحدافة تقيلة. الحل الأحسن لو الوقت مهم:', o:['مقاومة فرملة', 'Accel أطول', 'Boost أعلى', 'كارير أعلى'], a:0, why:'بتحرق الطاقة الراجعة.'},
  {q:'الضغط بيهز في طلمبة PID:', o:['قلّل Kp أو طوّل Ti', 'زوّد Kp', 'قصّر Ti', 'زوّد Kp وقصّر Ti'], a:0, why:'تصحيح زيادة.'},
  {q:'OC أول ما تدوس Start حتى من غير حمل:', o:['ميجر على الكابل والموتور', 'Reset كذا مرة ورا بعض', 'زوّد الكارير', 'قصّر الـ Accel'], a:0, why:'غالبًا قصر.'},
  {q:'OL الموتور والتيار أقل من اليافطة:', o:['تيار الموتور متسجّل أقل', 'جهد الشبكة أعلى من 400V', 'الكابل أطول من المسموح', 'إعدادات الـ PID'], a:0, why:'الحماية بتتحسب عليه.'},
  {q:'قبل ما تلمس أطراف الباور:', o:['LOTO وتستنى وتقيس', 'الـ STO كفاية', 'لما الشاشة تطفى', 'بعد دقيقة واحدة'], a:0, why:'القياس هو الضمان.'},
  {q:'انفرتر 24 A في لوحة 45 °C والقاعدة 2 % لكل درجة فوق 40:', o:['21.6 A', '24 A', '22.8 A', '19.2 A'], a:0, why:'10 % أقل.'}
], {lesson:'l12', task:'final', pass:0.8, shuffle:true});
</script>
<script src="/assets/i18n.js?v=20261021w"></script>
</body>
</html>
