<!doctype html>
<html lang="ar" dir="rtl">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<style>body{margin:0}img{max-width:100%}[hidden]{display:none!important}</style>
<title>محاكي الانفرتر</title>
<meta name="description" content="محاكي انفرتر تفاعلي: شغّل المحرك من الكيباد، اضبط البارامترات، وجرّب الأعطال على أشهر موديلات الانفرترات.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans+Arabic:wght@400;500;600&family=Readex+Pro:wght@500;700&family=IBM+Plex+Mono:wght@400;500&family=Share+Tech+Mono&display=swap">
<style>
/* Layout: a control-cabinet bench. Drive faceplate on one side, the motor and its meters on the other, terminals and plant conditions below. */
:root{
  --bg:#e9edef; --panel:#ffffff; --ink:#152027; --muted:#56656f; --line:#cfd7dc;
  --accent:#b85f00; --accent-soft:#f6e6d3; --cur:#0d7584;
  --good:#2b7a3d; --warn:#a86a00; --bad:#c0352b;
  /* device bodies stay the same in both themes */
  --pf-body:#2a2d30; --pf-bezel:#1b1d1f; --pf-key:#3c4146; --pf-keytext:#e8ecee; --led-bg:#140606; --led-on:#ff3b24; --led-dim:#3a1410;
  --v20-body:#d6dad9; --v20-edge:#9aa3a3; --v20-key:#eef0ef; --v20-keytext:#1e2a2c; --lcd-bg:#a9c3a3; --lcd-ink:#13241a; --v20-band:#2b7f86;
  --font-display:"Readex Pro","IBM Plex Sans Arabic",system-ui,sans-serif;
  --font-body:"IBM Plex Sans Arabic","Segoe UI",Tahoma,system-ui,sans-serif;
  --font-mono:"IBM Plex Mono",ui-monospace,Menlo,Consolas,monospace;
  --font-led:"Share Tech Mono","IBM Plex Mono",ui-monospace,monospace;
}
@media (prefers-color-scheme: dark){ :root:not([data-theme="light"]){
  --bg:#0f1417; --panel:#182025; --ink:#e3e9ec; --muted:#93a2ab; --line:#2a353c;
  --accent:#f0a03c; --accent-soft:#3a2a17; --cur:#4cc0cf;
  --good:#5cc06f; --warn:#e3a43a; --bad:#ff6b5e; color-scheme:dark } }
:root[data-theme="dark"]{
  --bg:#0f1417; --panel:#182025; --ink:#e3e9ec; --muted:#93a2ab; --line:#2a353c;
  --accent:#f0a03c; --accent-soft:#3a2a17; --cur:#4cc0cf;
  --good:#5cc06f; --warn:#e3a43a; --bad:#ff6b5e; color-scheme:dark }

*{box-sizing:border-box}
[hidden]{display:none!important}
body{background:var(--bg);color:var(--ink);font-family:var(--font-body);font-size:15px;line-height:1.6}
.app{max-width:1260px;margin:0 auto;padding-left:max(16px,env(safe-area-inset-left,0px));padding-right:max(16px,env(safe-area-inset-right,0px));padding-block:20px 48px;display:flex;flex-direction:column;gap:20px}
h1,h2,h3{font-family:var(--font-display);text-wrap:balance;margin:0;line-height:1.25}
h1{font-size:1.75rem}
h2{font-size:1.2rem}
h3{font-size:1rem}
.mono,code{font-family:var(--font-mono);direction:ltr;unicode-bidi:isolate}
code{font-size:.9em;background:var(--accent-soft);padding:0 .3em;border-radius:4px}
.muted{color:var(--muted)}
button{font:inherit;color:inherit}
:focus-visible{outline:2px solid var(--accent);outline-offset:2px}

header.top{display:flex;flex-wrap:wrap;align-items:flex-end;justify-content:space-between;gap:16px}
header.top p{margin:.25rem 0 0;color:var(--muted);max-width:62ch}
.seg{display:flex;background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:4px;gap:4px}
.seg button{border:0;background:transparent;padding:8px 14px;border-radius:7px;cursor:pointer;font-weight:600;font-family:var(--font-mono);font-size:.9rem}
.seg button[aria-pressed="true"]{background:var(--accent);color:#fff}

.bench{display:grid;grid-template-columns:minmax(300px,380px) minmax(0,1fr);gap:20px;align-items:start}
@media (max-width:900px){.bench{grid-template-columns:minmax(0,1fr)}}
.col{display:flex;flex-direction:column;gap:16px;min-width:0}
.panel{background:var(--panel);border:1px solid var(--line);border-radius:12px;padding:16px;min-width:0}
.panel h2,.panel h3{margin-bottom:10px}
.label{font-size:.75rem;letter-spacing:.06em;color:var(--muted);font-weight:600}

/* ---------- PowerFlex 525 faceplate (modelled on the real unit) ---------- */
.device{display:flex;justify-content:center}
.pf525{direction:ltr;width:100%;max-width:320px;position:relative;filter:drop-shadow(0 10px 18px rgba(0,0,0,.28));user-select:none;-webkit-user-select:none}
.pf-tab{height:10px;margin:0 22% 0 22%;background:#121314;border-radius:4px 4px 0 0}
.pf-black{background:linear-gradient(#232426,#1b1c1e);border-radius:14px 14px 4px 4px;padding:12px 12px 16px;box-shadow:inset 0 1px 0 #3a3b3e}
.pf-face{display:grid;grid-template-columns:1fr 31%;gap:8px}
.pf-left{background:#26282a;border-radius:12px 6px 6px 12px;padding:8px 8px 6px;box-shadow:inset 0 0 0 1px #303235}
.pf-brandline{font-family:Georgia,"Times New Roman",serif;font-style:italic;font-weight:700;color:#a9adb1;font-size:.95rem;padding:0 0 6px 4px;letter-spacing:.01em}
.pf-lcd{position:relative;background:linear-gradient(180deg,#2bbf54,#1c9a40);border-radius:3px;padding:6px 6px 14px 26px;box-shadow:inset 0 0 0 2px #0e3b1b,inset 0 0 14px rgba(0,60,20,.45)}
.pf-lcd.off{background:#1d3a25;box-shadow:inset 0 0 0 2px #0e1f13}
.pf-lcd .seg7{height:52px}
.pf-lcd .lcd-dir,.pf-lcd .lcd-unit,.pf-lcd .lcd-prg{position:absolute;font-family:var(--font-mono);font-weight:600;font-size:.55rem;color:#d6ffe0;letter-spacing:.04em}
.pf-lcd .lcd-dir{left:4px;top:8px}
.pf-lcd .lcd-unit{right:6px;bottom:2px}
.pf-lcd .lcd-prg{left:4px;bottom:2px}
.pf-enet{display:flex;gap:10px;align-items:center;margin:5px 0 0 6px;padding:1px 6px;border-left:1px solid #555;border-bottom:1px solid #555;border-radius:0 0 0 4px;font-family:var(--font-mono);font-size:.5rem;color:#6e7378;width:max-content}
.pf-enet small{font-size:.45rem}
.pf-pot{position:relative;background:#141516;border-radius:6px 12px 6px 6px;display:grid;place-items:center;box-shadow:inset 0 2px 6px #000}
.pf-pot .dial{width:84%;aspect-ratio:1;border-radius:50%;position:relative;display:grid;place-items:center;
  background:repeating-conic-gradient(from -135deg,#d9dcdf 0 2deg,transparent 2deg 27deg);-webkit-mask:radial-gradient(circle,transparent 60%,#000 61%,#000 70%,transparent 71%);mask:radial-gradient(circle,transparent 60%,#000 61%,#000 70%,transparent 71%)}
.pf-pot .dialwrap{width:84%;aspect-ratio:1;position:relative;display:grid;place-items:center}
.pf-pot .dialwrap .dial{position:absolute;inset:0;width:100%}
.knob{width:62%;aspect-ratio:1;border-radius:50%;position:relative;cursor:grab;touch-action:none;z-index:1;
  background:repeating-conic-gradient(#1d1f21 0 6deg,#2c2f32 6deg 12deg);box-shadow:0 0 0 3px #0c0d0e,0 3px 5px rgba(0,0,0,.7);transform:rotate(var(--rot,0deg))}
.knob::before{content:"";position:absolute;inset:22%;border-radius:50%;background:radial-gradient(circle at 40% 35%,#3b3f43,#17191b)}
.knob::after{content:"";position:absolute;left:50%;top:9%;width:7px;height:7px;margin-left:-3.5px;border-radius:50%;background:#f4f4f4;box-shadow:0 0 3px #fff}
.pf-potled{position:absolute;right:8px;top:8px;width:9px;height:9px;border-radius:50%;background:#4a4d50}
.pf-faultrow{display:flex;justify-content:flex-end;align-items:center;gap:6px;margin:8px 34% 4px 0;font-family:Arial,sans-serif;font-size:.68rem;color:#8d9296;letter-spacing:.04em}
.pf-faultrow i{width:16px;height:8px;border-radius:5px;background:#4a4d50;display:inline-block}
.pf-faultrow i.on{background:#ff3b24;box-shadow:0 0 7px #ff3b24;animation:blink 1s steps(2,start) infinite}
.pf-controls{display:grid;grid-template-columns:58% 1fr;gap:6px;align-items:center}
.dpad{width:100%;display:block;overflow:visible}
.dpad [data-k]{cursor:pointer;outline:none}
.dpad [data-k] .w{fill:#3d7cc9;stroke:#16171a;stroke-width:4}
.dpad [data-k]:hover .w{fill:#4a88d4}
.dpad [data-k].pressed .w{fill:#2b5d9c}
.dpad [data-k]:focus-visible .w{stroke:#f0a03c}
.dpad text{fill:#fff;font-family:Arial,Helvetica,sans-serif;font-weight:700;pointer-events:none}
.pf-runkeys{position:relative;height:150px}
.pk{position:absolute;border:0;cursor:pointer;padding:0;touch-action:manipulation}
.pk.pressed{transform:translateY(2px)}
.pk.startk,.pk.revk{width:46%;height:28px;border-radius:15px;background:linear-gradient(#8b8f93,#6c7074);box-shadow:0 0 0 3px #3a3c3f,0 3px 0 #0b0b0c}
.pk.startk{right:6%;top:22px}
.pk.startk span{display:block;width:5px;height:14px;margin:auto;background:#fff;border-radius:2px}
.pk.revk{left:2%;top:62px}
.pk.revk svg{width:24px;height:16px;display:block;margin:auto}
.pk.stopk{right:4%;top:92px;width:52%;height:48px;border-radius:9px;background:linear-gradient(#e0333c,#c41e2a);box-shadow:0 0 0 3px #3a3c3f,0 3px 0 #0b0b0c}
.pk.stopk span{display:block;width:26px;height:26px;margin:auto;border:3px solid #fff;border-radius:50%}
.pf-runled{position:absolute;left:14%;top:12px;width:12px;height:12px;border-radius:50%;background:#4a4d50}
.pf-runled.on{background:#3fe36a;box-shadow:0 0 8px #3fe36a}
.pf-grey{background:linear-gradient(90deg,#d5d7d6,#ececeb 30%,#e6e7e6 70%,#cfd1d0);border-radius:4px 4px 10px 10px;padding:12px 16px 12px;position:relative;margin-top:-2px;box-shadow:inset 0 2px 0 #f7f7f7}
.pf-tri{width:0;height:0;margin:0 auto 0 38%;border-left:9px solid transparent;border-right:9px solid transparent;border-top:10px solid #c4c6c5}
.pf-vents{display:flex;justify-content:space-between;align-items:flex-end;height:150px;margin-top:4px}
.pf-vents i{width:5.2%;border-radius:8px;background:linear-gradient(90deg,#9a9d9c,#c9cbca);box-shadow:inset 1px 1px 2px rgba(0,0,0,.35)}
.pf-logo{display:flex;align-items:flex-start;justify-content:space-between;margin-top:14px}
.pf-logo .pfname{font-family:"Arial Black",Arial,Helvetica,sans-serif;font-style:italic;font-weight:900;font-size:1.75rem;line-height:1;color:#a8323a;letter-spacing:-.02em}
.pf-logo .pfname sup{font-size:.45em}
.pf-logo .pfnum{display:block;font-family:Arial,sans-serif;font-style:italic;font-size:.85rem;color:#a8323a;text-align:center;margin-top:2px}
.pf-net{display:grid;gap:2px;font-family:Arial,sans-serif;font-size:.6rem;color:#333;text-align:right}
.pf-net span{display:flex;align-items:center;justify-content:flex-end;gap:4px}
.pf-net i{width:7px;height:7px;border-radius:50%;background:#9a9d9c;box-shadow:inset 0 1px 1px rgba(0,0,0,.4)}
.pf-bvents{display:flex;justify-content:space-between;margin-top:12px}
.pf-bvents i{width:6%;height:22px;border-radius:8px 8px 3px 3px;background:linear-gradient(90deg,#9a9d9c,#c9cbca)}
.seg7 svg{height:100%;width:100%;display:block}
.seg7.blink{animation:blink 1s steps(2,start) infinite}
@keyframes blink{to{visibility:hidden}}

/* ---------- SINAMICS V20 faceplate (modelled on the real unit) ---------- */
.v20u{direction:ltr;width:100%;max-width:300px;position:relative;filter:drop-shadow(0 10px 18px rgba(0,0,0,.3));user-select:none;-webkit-user-select:none;font-family:Arial,Helvetica,sans-serif}
.v20-ear{position:absolute;right:-14px;top:50px;width:26px;height:38px;border-radius:6px;background:linear-gradient(90deg,#b9bdbf,#e7e9ea);z-index:-1}
.v20-ear::after{content:"";position:absolute;left:8px;top:9px;width:11px;height:11px;border-radius:50%;background:#fff;box-shadow:inset 0 0 0 2px #9a9fa2}
.v20-hood{margin:0 14% 0 26%;height:62px;background:linear-gradient(#4a4e52,#36393c);border-radius:8px 8px 0 0;position:relative;box-shadow:inset 0 1px 0 #5d6267}
.v20-hood .grill{position:absolute;left:12%;right:12%;top:8px;height:9px;background:repeating-linear-gradient(90deg,#1c1e20 0 12px,transparent 12px 18px);border-radius:2px}
.v20-hood .holes{position:absolute;left:0;right:0;bottom:12px;display:flex;justify-content:center;gap:12px}
.v20-hood .holes i{width:17px;height:17px;border-radius:50%;background:radial-gradient(circle at 40% 40%,#111,#000);box-shadow:0 0 0 2px #2a2c2e}
.v20-hood .lbl{position:absolute;top:20px;left:0;right:0;text-align:center;font-size:.55rem;color:#6d7276;letter-spacing:.1em}
.v20-shell{background:linear-gradient(90deg,#34373a,#3f4346 40%,#3a3d40);border-radius:8px;padding:10px 12px 12px;box-shadow:inset 0 1px 0 #55595d}
.v20-shell .grillw{height:16px;margin:0 6% 10px;background:repeating-linear-gradient(90deg,#1b1d1f 0 10px,transparent 10px 15px);border-radius:2px;opacity:.85}
.v20-front{background:linear-gradient(#43474b,#3a3e41);border-radius:6px;padding:10px 12px 12px;box-shadow:inset 0 0 0 1px #2a2d30}
.v20-brand{display:flex;justify-content:space-between;align-items:center;margin-bottom:10px}
.v20-brand .sie{background:#4aa6a6;color:#fff;font-weight:700;font-size:.62rem;letter-spacing:.06em;padding:2px 6px;border-radius:1px;box-shadow:inset 0 0 0 1px #7fcaca}
.v20-brand .mdl{color:#eef0f1;font-size:.95rem;letter-spacing:.01em}
.v20-panel{display:grid;grid-template-columns:1fr 46px;gap:10px;align-items:start}
.lcd{background:linear-gradient(#c3ccb7,#aeb8a1);border-radius:2px;box-shadow:inset 0 0 0 2px #23272a,inset 0 3px 7px rgba(0,0,0,.35);padding:5px 8px 4px;color:#121618;display:grid;grid-template-columns:1fr auto;gap:0 6px;align-items:center}
.lcd.off{background:#6d7466}
.lcd .icons{grid-column:1/-1;display:flex;gap:9px;font-size:.55rem;min-height:1em;font-weight:700}
.lcd .icons span{opacity:.1}
.lcd .icons span.on{opacity:1}
.lcd .seg7{height:42px}
.lcd .units{display:flex;flex-direction:column;font-size:.6rem;gap:0;font-weight:700}
.lcd .units span{opacity:.1}
.lcd .units span.on{opacity:1}
.v20-keys{display:flex;gap:8px;margin-top:12px}
.vk{width:36px;height:34px;border:0;border-radius:3px;cursor:pointer;font-weight:400;font-size:.85rem;display:grid;place-items:center;box-shadow:0 0 0 2px #26292c,0 3px 0 #141618;touch-action:manipulation;padding:0}
.vk.pressed{transform:translateY(2px);box-shadow:0 0 0 2px #26292c,0 1px 0 #141618}
.vk.stopk{background:linear-gradient(#ec6a73,#d6444f)}
.vk.stopk span{width:16px;height:16px;border:2px solid #2a1214;border-radius:50%}
.vk.runk{background:linear-gradient(#4fd07a,#2fae58)}
.vk.runk span{width:3px;height:15px;background:#123d1f;border-radius:1px}
.vk.mk{background:linear-gradient(#ffffff,#e4e6e8);color:#2b2f33}
.vk.okk,.vk.arr{background:linear-gradient(#bcd6ea,#9dbfda);color:#22313d}
.vk.arr{width:34px;height:32px;font-size:.8rem}
.v20-right{display:flex;flex-direction:column;align-items:center;gap:4px}
.v20-right .stled{width:6px;height:6px;background:#202325;border-radius:1px;margin-bottom:6px}
.v20-right .stled.on{background:#3fe36a;box-shadow:0 0 6px #3fe36a}
.v20-right .stled.flt{background:#ff3b24;box-shadow:0 0 6px #ff3b24}
.v20-right svg{width:18px;height:14px}
.v20-hand{margin:6px 0 0 88px;width:52px;height:12px}
.v20-lower{margin-top:12px;background:linear-gradient(#2f3235,#2a2d30);border-radius:6px;padding:10px 12px 8px;box-shadow:inset 0 0 0 1px #222527}
.v20-danger{background:#121314;border-radius:2px;padding:6px 8px;color:#f2f2f2;margin-left:22%}
.v20-danger .t{display:flex;justify-content:space-between;align-items:center}
.v20-danger b{font-size:.85rem;letter-spacing:.02em}
.v20-danger .tri{display:flex;gap:3px}
.v20-danger .tri i{width:0;height:0;border-left:8px solid transparent;border-right:8px solid transparent;border-bottom:14px solid #f3c21a}
.v20-danger p{margin:2px 0 0;font-size:.5rem;line-height:1.25;font-weight:700}
.v20-io{display:grid;grid-template-columns:auto 1fr;gap:10px;align-items:center;margin-top:8px}
.v20-cover{width:48px;height:30px;border-radius:4px;background:linear-gradient(135deg,rgba(255,255,255,.35),rgba(255,255,255,.08));box-shadow:inset 0 0 0 2px rgba(220,225,228,.55)}
.v20-term{display:grid;gap:6px}
.v20-term .strip{height:16px;border-radius:2px;background:#a9adb0;background-image:repeating-linear-gradient(90deg,#c7cacc 0 9px,#7f8487 9px 11px);box-shadow:inset 0 -3px 0 rgba(0,0,0,.25)}
.v20-term .strip.s{width:62%}
.v20-screw{position:absolute;left:24px;bottom:96px;width:10px;height:10px;border-radius:50%;background:radial-gradient(circle at 35% 35%,#f0d27a,#a37a1d)}

.anagrid{display:grid;grid-template-columns:minmax(0,1.6fr) minmax(0,1fr);gap:20px}
@media (max-width:900px){.anagrid{grid-template-columns:minmax(0,1fr)}}
.anacol{min-width:0}
.anahelp{font-size:.82rem;margin:0 0 10px}
.aicards{display:grid;grid-template-columns:repeat(auto-fit,minmax(240px,1fr));gap:14px}
.aicard{border:1px solid var(--line);border-radius:10px;padding:12px;display:flex;flex-direction:column;gap:8px;background:var(--bg);min-width:0}
.aicard.dim{opacity:.72}
.aihead{display:flex;align-items:center;gap:8px;flex-wrap:wrap}
.aihead b{font-size:.92rem}
.badge{margin-inline-start:auto;font-size:.72rem;padding:2px 8px;border-radius:999px;border:1px solid var(--line);color:var(--muted)}
.badge.on{color:var(--good);border-color:var(--good)}
.badge.bad{color:var(--bad);border-color:var(--bad)}
.gauge{width:100%;max-width:300px;display:block;margin:0 auto;direction:ltr}
.aival{display:flex;justify-content:space-between;gap:8px;flex-wrap:wrap;font-size:.85rem}
.aival .mono{font-size:1.15rem;font-variant-numeric:tabular-nums}
.stepper{direction:ltr;display:grid;grid-template-columns:auto 1fr auto;gap:8px;align-items:center}
.stepper input{width:100%;accent-color:var(--accent)}
.btn.sb{width:40px;height:36px;padding:0;font-size:1.2rem;font-weight:700;touch-action:manipulation}
.btn:disabled{opacity:.4;cursor:not-allowed}
.tstrip-wrap{direction:ltr;overflow-x:auto;padding-bottom:6px;margin-bottom:10px}
.tstrip{display:flex;gap:3px;direction:ltr;width:max-content;background:#1f2326;padding:8px;border-radius:8px}
.tb{width:46px;border-radius:4px;padding:5px 2px 6px;display:flex;flex-direction:column;align-items:center;gap:3px;background:#6bb36b;color:#0f2410;font-family:Arial,sans-serif}
.tb.di{background:#7cc47c}.tb.ai{background:#7fb3e0;color:#0d2236}.tb.ao{background:#b79be0;color:#211538}.tb.rl{background:#f0b25a;color:#3a2405}
.tb.do{background:#e6d36a;color:#2e2805}.tb.pw{background:#b9bec2;color:#1d2124}.tb.sf{background:#f2e14b;color:#2e2805}
.tb .screw{width:18px;height:18px;border-radius:50%;background:radial-gradient(circle at 35% 35%,#f4f6f7,#8d969c);box-shadow:inset 0 0 0 1px #555;position:relative}
.tb .screw::after{content:"";position:absolute;left:3px;right:3px;top:8px;height:2px;background:#555;transform:rotate(-30deg)}
.tb .tno{font-weight:700;font-size:.72rem}
.tb .tnm{font-size:.55rem;white-space:nowrap}
.tb .tled{width:8px;height:8px;border-radius:50%;background:rgba(0,0,0,.35)}
.tb .tled.on{background:#ff3b24;box-shadow:0 0 6px #ff3b24}
.tgrid{display:grid;grid-template-columns:minmax(0,1.5fr) minmax(0,1fr);gap:20px}
@media (max-width:900px){.tgrid{grid-template-columns:minmax(0,1fr)}}
.tgrid h3{margin-bottom:8px}
.dicards{display:grid;grid-template-columns:repeat(auto-fill,minmax(200px,1fr));gap:10px}
.dicard,.docard{border:1px solid var(--line);border-radius:10px;padding:10px;background:var(--bg);display:flex;flex-direction:column;gap:6px;min-width:0}
.dicard select,.docard select{font:inherit;font-size:.8rem;font-family:var(--font-mono);padding:5px 6px;border-radius:7px;border:1px solid var(--line);background:var(--panel);color:var(--ink);direction:ltr;width:100%}
.dihead{display:flex;align-items:center;gap:6px;flex-wrap:wrap}
.dihead .toggle{margin-inline-start:auto}
.tn.par{background:transparent;border:1px solid var(--line)}
.dinote{font-size:.76rem}
.lamp{width:16px;height:16px;border-radius:50%;background:#555c61;box-shadow:inset 0 0 0 2px #2a2e31}
.lamp.on{background:#ffcf3f;box-shadow:0 0 10px #ffcf3f,inset 0 0 0 2px #a07a00}
.dstate{margin-inline-start:auto;font-size:.76rem;color:var(--muted)}
.contact{font-size:.82rem}
/* ---------- Altivar Process ATV630 faceplate (modelled on the real unit) ---------- */
.atvu{direction:ltr;width:100%;max-width:320px;position:relative;filter:drop-shadow(0 10px 18px rgba(0,0,0,.3));user-select:none;-webkit-user-select:none;font-family:Arial,Helvetica,sans-serif}
.atv-hood{height:46px;margin:0 6% 0 10%;background:linear-gradient(#4a525c,#3a414a);border-radius:6px 6px 0 0;position:relative;box-shadow:inset 0 1px 0 #5f6974}
.atv-hood .ear{position:absolute;top:-10px;width:20px;height:24px;background:#3a414a;border-radius:4px}
.atv-hood .ear.l{left:-8%}.atv-hood .ear.r{right:-2%}
.atv-hood .ear::after{content:"";position:absolute;left:6px;top:6px;width:8px;height:10px;border-radius:4px;background:#f2f2f2}
.atv-green{position:relative;background:linear-gradient(#41c35a,#2fa848);margin:0 2%;padding:14px 14px 18px 30px;border-radius:4px;box-shadow:inset 0 0 0 10px #3a414a,inset 0 0 0 12px #2a8d3d}
.atv-green{background:#3a414a;padding:0;box-shadow:none}
.atv-green::before{content:"";position:absolute;inset:0 4% 0 4%;border:14px solid #3dbb52;border-top-width:10px;border-radius:8px;pointer-events:none}
.atv-leds{position:absolute;left:0;top:70px;width:46px;background:#111;border-radius:3px;padding:4px 3px;display:flex;flex-direction:column;gap:3px;z-index:2}
.atv-leds span{display:flex;justify-content:space-between;align-items:center;gap:2px}
.atv-leds em{font-style:normal;font-size:.4rem;color:#e9e9e9;font-weight:700;white-space:nowrap}
.atv-leds i{width:6px;height:4px;background:#2e3a30;border-radius:1px;flex:none}
.atv-leds i.g{background:#3fe36a;box-shadow:0 0 5px #3fe36a}
.atv-leds i.gs{background:#3fe36a;animation:blink 1.2s steps(2,start) infinite}
.atv-leds i.r{background:#ff3b24;box-shadow:0 0 5px #ff3b24}
.atv-leds i.y{background:#ffb020;box-shadow:0 0 5px #ffb020}
.atv-kp{position:relative;margin:20px 16% 22px 20%;background:linear-gradient(#40474f,#363c43);border-radius:10px;padding:10px 10px 12px;box-shadow:0 0 0 4px #2fa848,0 0 0 6px #23803a,inset 0 0 0 1px #59626c}
.atv-brand{color:#f2f4f5;text-align:center;font-weight:700;font-size:.78rem;line-height:1;margin-bottom:6px}
.atv-brand small,.atv-se small{display:block;font-weight:400;font-size:.55em;letter-spacing:.1em}
.atv-lcd{background:linear-gradient(#c9cec7,#b9bfb7);border-radius:2px;box-shadow:inset 0 0 0 2px #1c2024,inset 0 2px 6px rgba(0,0,0,.35);height:118px;padding:3px 5px;color:#1a2220;font-family:Arial,Helvetica,sans-serif;font-size:.56rem;display:flex;flex-direction:column;overflow:hidden}
.atv-lcd.off{background:#5d635b}
.g-top{display:flex;justify-content:space-between;gap:3px;border-bottom:1px solid #1a2220;padding-bottom:1px;font-size:.52rem}
.g-top b{background:#1a2220;color:#c9cec7;padding:0 2px}
.g-body{flex:1;display:flex;flex-direction:column;justify-content:center;gap:1px;min-height:0}
.g-title{font-weight:700;font-size:.6rem;white-space:nowrap;overflow:hidden;text-overflow:ellipsis}
.g-code{font-weight:400;border:1px solid #1a2220;padding:0 2px}
.g-big{font-size:1.6rem;font-weight:700;text-align:right;line-height:1.05;font-variant-numeric:tabular-nums;white-space:nowrap;overflow:hidden}
.g-big small{font-size:.4em;margin-left:3px}
.g-edit{background:#1a2220;color:#c9cec7;padding:0 4px;font-size:1.05rem;animation:blink 1s steps(2,start) infinite}
.g-blink{animation:blink 1s steps(2,start) infinite}
.g-sub{font-size:.55rem;text-align:right}
.g-row,.g-item{display:flex;justify-content:space-between;gap:4px;white-space:nowrap}
.g-row span,.g-item span{overflow:hidden;text-overflow:ellipsis}
.g-item{padding:0 2px}
.g-item.sel{background:#1a2220;color:#c9cec7}
.g-info{border:1px solid #1a2220;padding:0 2px;font-size:.5rem}
.g-keys{display:grid;grid-template-columns:repeat(4,1fr);border-top:1px solid #1a2220;font-size:.5rem;text-align:center;min-height:.9em}
.g-keys span+span{border-left:1px solid rgba(26,34,32,.4)}
.atv-fk{display:grid;grid-template-columns:repeat(4,1fr);gap:8px;margin:8px 2px}
.ak{border:0;cursor:pointer;padding:0;touch-action:manipulation;font-family:Arial,sans-serif}
.ak.pressed{transform:translateY(1px);filter:brightness(1.3)}
.ak.fk{height:24px;border-radius:3px;background:linear-gradient(#1d2023,#0b0c0d);box-shadow:0 0 0 1px #4e565e}
.atv-nav{display:grid;grid-template-columns:34px 1fr 34px;gap:6px;align-items:center}
.atv-col{display:flex;flex-direction:column;gap:9px;align-items:center}
.ak.sm{width:30px;height:26px;border-radius:3px;background:linear-gradient(#1d2023,#0b0c0d);color:#f2f4f5;font-size:.5rem;font-weight:700;box-shadow:0 0 0 1px #4e565e;display:grid;place-items:center}
.ak.sm svg{width:18px;height:14px}
.ak.sm.lr{font-size:.38rem;line-height:1.15}
.ak .ii{display:grid;place-items:center;width:15px;height:15px;border-radius:50%;background:#f2f4f5;color:#0b0c0d;font-weight:700;font-style:italic;font-family:Georgia,serif;font-size:.7rem}
.ak.stopk{width:30px;height:28px;border-radius:3px;background:linear-gradient(#f0443a,#d22b22);box-shadow:0 0 0 1px #8a1c16}
.ak.runk{width:30px;height:28px;border-radius:3px;background:linear-gradient(#69e05c,#3dbb42);box-shadow:0 0 0 1px #1f7a26}
.ring{width:100%;display:block}
.ring [data-k]{cursor:pointer;outline:none}
.ring .w{fill:#0d0f11;stroke:#0d0f11}
.ring .okc{fill:#0d0f11}
.ring [data-k].pressed .w,.ring [data-k]:hover .w{fill:#2a2f34}
.ring [data-k]:focus-visible .w{stroke:#f0a03c;stroke-width:2}
.ring text{fill:#f2f4f5;font-family:Arial,sans-serif;font-weight:700;pointer-events:none}
.atv-cover{position:relative;margin:0 2%;background:linear-gradient(90deg,#333a42,#3d454e 40%,#363d45);border-radius:2px 2px 8px 8px;padding:26px 18px 30px;display:flex;flex-direction:column;align-items:center;gap:14px;box-shadow:inset 0 1px 0 #535c66}
.atv-cover .scr{position:absolute;width:12px;height:12px;border-radius:50%;background:radial-gradient(circle at 35% 35%,#e9ecee,#7f878d)}
.scr.s1{left:8px;top:8px}.scr.s2{right:8px;top:8px}.scr.s3{left:8px;bottom:8px}.scr.s4{right:8px;bottom:8px}
.atv-ribs{width:100%;height:22px;background:repeating-linear-gradient(#3a424b 0 5px,#2c3238 5px 7px);border-radius:3px;opacity:.9}
.atv-badge{width:84px;height:78px;border-radius:10px;background:#fff;box-shadow:inset 0 0 0 3px #3dbb52;display:flex;flex-direction:column;justify-content:center;align-items:center;color:#3dbb52;font-size:.95rem;line-height:1.05}
.atv-se{color:#f2f4f5;font-weight:700;font-size:.95rem;text-align:center;line-height:1}
.asgrow{display:grid;grid-template-columns:auto 1fr minmax(0,9em);gap:6px;align-items:center;font-size:.8rem}
.dicard.asg{gap:8px}
.caption{font-size:.88rem;background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:10px 12px;min-height:3.4em}
.caption b{font-family:var(--font-mono);direction:ltr;unicode-bidi:isolate}
.toast{font-size:.85rem;color:var(--warn);min-height:1.4em}

/* ---------- Altivar Machine ATV320 integrated display (modelled on the real unit) ---------- */
.a320{direction:ltr;width:100%;max-width:310px;filter:drop-shadow(0 10px 18px rgba(0,0,0,.3));user-select:none;-webkit-user-select:none;font-family:Arial,Helvetica,sans-serif}
.a3-top{height:22px;margin:0 3%;background:linear-gradient(#56626e,#4a5560);border-radius:8px 8px 0 0;display:flex;justify-content:space-between;padding:6px 12%}
.a3-top i{width:16%;height:6px;border-radius:3px;background:#3a434c}
.a3-body{position:relative;background:linear-gradient(90deg,#46515c,#56626e 45%,#4b5661);border-radius:8px;padding:16px 26px 34px 14px;box-shadow:inset 0 1px 0 #6b7784}
.a3-side{position:absolute;right:7px;top:30px;display:flex;flex-direction:column;gap:5px}
.a3-side i{width:9px;height:9px;border-radius:2px;background:#2f8f45;box-shadow:inset 0 0 0 1px #1d5a2b}
.a3-panel{background:linear-gradient(#53606c,#4b5762);border-radius:16px;padding:12px 12px 18px;box-shadow:inset 0 0 0 1.5px #3e4852,0 1px 0 #6e7a86}
.a3-tl{display:flex;justify-content:space-between;margin:0 22% 3px 30%;color:#eef2f5;font-size:.48rem;font-weight:700}
.a3-tl span{display:flex;align-items:center;gap:3px}
.a3-row{display:grid;grid-template-columns:40px 1fr 40px;gap:6px;align-items:center}
.a3-ml,.a3-vl{display:flex;flex-direction:column;gap:4px;color:#f2f5f7;font-weight:700;font-size:.66rem}
.a3-ml span{display:flex;justify-content:flex-end;align-items:center;gap:3px}
.a3-vl span{display:flex;align-items:center;gap:3px}
.a3-panel i{width:5px;height:5px;border-radius:50%;background:#3a434c;flex:none}
.a3-panel i.on{background:#3fe36a;box-shadow:0 0 5px #3fe36a}
.a3-panel i.err{background:#ff3b24;box-shadow:0 0 5px #ff3b24}
.a3-win{background:#2c3238;border-radius:2px;padding:5px 6px;box-shadow:inset 0 0 0 1.5px #22272c,inset 0 2px 7px rgba(0,0,0,.6)}
.a3-win .seg7{height:40px}
.a3-ctrl{display:grid;grid-template-columns:44px 1fr 44px;align-items:end;margin-top:14px}
.a3k{border:0;cursor:pointer;width:42px;height:38px;border-radius:7px;background:linear-gradient(#5a6772,#46515b);color:#f2f5f7;font:700 .62rem Arial,sans-serif;box-shadow:0 0 0 1.5px #39424b,0 2px 0 #2b3238;touch-action:manipulation}
.a3k.pressed{transform:translateY(2px);box-shadow:0 0 0 1.5px #39424b}
.a3-dial{width:100%;max-width:150px;display:block;margin:0 auto;filter:drop-shadow(0 3px 3px rgba(0,0,0,.35))}
.a3-dial{touch-action:none;cursor:grab;outline:none;border-radius:50%;overscroll-behavior:contain}
.a3-dial.grab{cursor:grabbing}
.a3-dial:focus-visible{box-shadow:0 0 0 3px #f0a03c}
.a3-press{fill:transparent;pointer-events:none}
.a3-press.on{fill:rgba(0,0,0,.14)}
.a3-tex path{fill:#5fe274;stroke:#2a9c42;stroke-width:.6}
.a3-rj{position:absolute;left:50%;bottom:6px;transform:translateX(-50%);width:76px;height:22px;background:#3b444d;border-radius:4px 4px 0 0;display:grid;place-items:center;box-shadow:inset 0 0 0 1px #2c333a}
.a3-rj i{width:40px;height:12px;background:#1b1f23;border-radius:2px;box-shadow:inset 0 -3px 0 #4b5661}

/* ---------- Delta VFD-MS300 (modelled on the real unit) ---------- */
.ms3{direction:ltr;width:100%;max-width:300px;filter:drop-shadow(0 10px 18px rgba(0,0,0,.3));user-select:none;-webkit-user-select:none;font-family:Arial,Helvetica,sans-serif}
.ms-top{height:12px;margin:0 3% 0 8%;background:linear-gradient(#2a2c2e,#1f2123);border-radius:5px 5px 0 0}
.ms-body{background:linear-gradient(90deg,#141516,#222426 45%,#1a1b1d);border-radius:6px;padding:10px 10px 14px 18px;box-shadow:inset 0 1px 0 #36393c}
.ms-kp{background:#0d0e0f;border-radius:8px;padding:10px 12px 14px;box-shadow:inset 0 0 0 2px #2b2d30,0 1px 0 #3a3d40}
.ms-logo{display:flex;align-items:center;gap:3px;color:#f4f4f4;font-weight:900;font-size:.82rem;letter-spacing:.04em;margin-bottom:6px}
.ms-logo svg{width:17px;height:14px}
.ms-logo b{font-style:italic;transform:skewX(-6deg)}
.ms-disp{display:grid;grid-template-columns:30px 1fr 30px 56px;gap:5px;align-items:center}
.ms-win{background:#1b0606;border-radius:2px;padding:5px 4px;box-shadow:inset 0 0 0 1.5px #050505}
.ms-win .seg7{height:38px}
.ms-st{display:flex;flex-direction:column;gap:3px}
.ms-st span{display:flex;align-items:center;gap:2px;color:#f0f0f0;font-size:.48rem;font-weight:700}
.ms-st.r{align-self:start}
.ms-st i{width:5px;height:5px;border-radius:50%;background:#2c2e30;flex:none}
.ms-st i.on{background:#ff2a1a;box-shadow:0 0 5px #ff2a1a}
#msRun.on{background:#3fe36a;box-shadow:0 0 5px #3fe36a}
.ms-pot{position:relative;width:56px;height:56px;display:grid;place-items:center}
.ms-arc{position:absolute;inset:-6px;width:68px;height:68px}
.ms-pot .knob{width:40px;box-shadow:0 0 0 2px #000,0 3px 5px rgba(0,0,0,.8)}
.ms-plus{position:absolute;left:0;bottom:-2px;color:#ddd;font-size:.55rem}
.ms-keys{display:grid;grid-template-columns:repeat(3,1fr);gap:12px 14px;margin-top:14px}
.msk{border:0;cursor:pointer;height:36px;border-radius:4px;background:linear-gradient(#f0f1f2,#d3d5d7);color:#151617;font:700 .82rem Arial,sans-serif;box-shadow:0 2px 0 #6c7073;touch-action:manipulation;line-height:1}
.msk.pressed{transform:translateY(2px);box-shadow:none}
.msk.ar{font-size:.9rem}
.msk.run{background:linear-gradient(#63c46b,#45a94e);color:#fff}
.msk.stop{background:linear-gradient(#ee4b45,#d3302b);color:#fff;font-size:.62rem}
.msk.stop span{display:inline-block;border-top:1px solid #fff;padding-top:1px;margin-top:1px}
.msk.ent{background:linear-gradient(#3fa4e6,#2b8bd0);color:#fff}
.ms-cover{margin-top:12px;background:linear-gradient(#1c1d1f,#141516);border-radius:10px 10px 4px 4px;padding:30px 12px 40px;display:flex;flex-direction:column;align-items:center;gap:6px;box-shadow:inset 0 2px 0 #2f3134}
.ms-logo.big{font-size:1.3rem;margin:0}
.ms-logo.big svg{width:30px;height:24px}
.ms-name{color:#f4f4f4;font-weight:900;font-size:1.55rem;letter-spacing:.02em}

/* ---------- Danfoss VLT Micro Drive FC 51 with LCP 12 (modelled on the real unit) ---------- */
.fc51{direction:ltr;width:100%;max-width:290px;filter:drop-shadow(0 10px 18px rgba(0,0,0,.3));user-select:none;-webkit-user-select:none;font-family:Arial,Helvetica,sans-serif}
.fc-body{background:linear-gradient(90deg,#1a1b1c,#2b2c2e 45%,#1e1f20);border-radius:6px;padding:12px 12px 0}
.fc-lcp{background:linear-gradient(#2c2d2f,#252628);border-radius:6px;padding:10px 12px 14px;box-shadow:inset 0 0 0 1.5px #3b3d40}
.fc-logo{display:flex;justify-content:center;margin-bottom:8px}
.fc-logo svg{width:84px;height:28px;display:block}
.fc-lcd{background:linear-gradient(#b9c3b7,#a6b2a3);border-radius:2px;box-shadow:inset 0 0 0 3px #111,inset 0 3px 8px rgba(0,0,0,.4);padding:5px 8px;color:#1b2622;font-size:.52rem}
.fc-lcd.off{background:#141516}
.fc-row1,.fc-row2{display:flex;justify-content:space-between;gap:4px;min-height:1.2em}
.fc-row1 .mono{font-size:.7rem;font-weight:700;color:#1b2622}
.fc-main{display:flex;align-items:flex-end;gap:4px}
.fc-main .seg7{height:40px;flex:1}
.fc-unit{width:30px;font-size:.7rem;font-weight:700;padding-bottom:2px}
.fc-row2 span{opacity:.15;padding:0 3px}
.fc-row2 span.on{opacity:1;background:#1b2622;color:#bcc6b9}
.fc-row2 #fcDir{opacity:1;margin-left:auto}
.fc-menu{display:grid;grid-template-columns:62px 1fr;gap:8px;align-items:center;margin-top:8px}
.fc-ml{display:grid;grid-template-columns:repeat(3,1fr);font-size:.62rem;color:#cfd2d4;text-align:center;line-height:1.05;border-bottom:2px solid #aeb2b5;border-right:2px solid #aeb2b5;padding:0 2px 5px;align-items:start}
.fc-ml span.on{color:#fff;font-weight:700;text-shadow:0 0 6px rgba(255,255,255,.4)}
.fck{border:0;cursor:pointer;background:linear-gradient(#e4e5e6,#c6c8ca);color:#1a1b1c;font:500 .66rem Arial,sans-serif;box-shadow:0 2px 0 #6f7376;touch-action:manipulation;line-height:1.1}
.fck.pressed{transform:translateY(2px);box-shadow:none}
.fck.mk{height:34px;border-radius:4px}
.fc-mid{display:grid;grid-template-columns:44px 1fr 50px;gap:2px;align-items:center;margin-top:6px}
.fc-leds{display:flex;flex-direction:column;gap:12px}
.fc-leds span{display:flex;align-items:center;justify-content:space-between;gap:3px;font-size:.6rem;color:#dfe2e4}
.fc-leds span:nth-child(2){padding-left:4px}.fc-leds span:nth-child(3){padding-left:0}
.fc-leds i{width:6px;height:6px;border-radius:50%;background:#0d0d0e;flex:none}
#fcOn.on{background:#3fe36a;box-shadow:0 0 5px #3fe36a}#fcWarn.on{background:#ffb020;box-shadow:0 0 5px #ffb020}
#fcAlarm.on{background:#ff3b24;box-shadow:0 0 5px #ff3b24;animation:blink 1s steps(2,start) infinite}
.fc-nav{width:100%;display:block}
.fc-nav [data-k]{cursor:pointer;outline:none}
.fc-nav .w{fill:#d8d9da;stroke:#7d8184;stroke-width:1}
.fc-nav [data-k]:hover .w{fill:#ebeced}
.fc-nav [data-k].pressed .w{fill:#b9bbbd}
.fc-nav [data-k]:focus-visible .w{stroke:#f0a03c;stroke-width:2}
.fc-nav .gl{fill:#1a1b1c;pointer-events:none}
.fc-nav text{fill:#1a1b1c;font:500 11px Arial,sans-serif;text-anchor:middle;pointer-events:none}
.fc-nav text.ok{font-size:19px}
.fc-nav text.bk{font-size:10px}
.fc-pot{display:grid;place-items:center}
.fc-pot .dialwrap{width:100%;aspect-ratio:1;position:relative;display:grid;place-items:center}
.fc-pot .dial{position:absolute;inset:0;border-radius:50%;background:repeating-conic-gradient(from -135deg,#d9dcdf 0 3deg,transparent 3deg 270deg);-webkit-mask:radial-gradient(circle,transparent 62%,#000 63%,#000 72%,transparent 73%);mask:radial-gradient(circle,transparent 62%,#000 63%,#000 72%,transparent 73%)}
.fc-pot .knob{width:70%}
.fc-hoa{display:grid;grid-template-columns:repeat(3,1fr);justify-items:center;margin-top:8px}
.fc-hoa div{display:flex;flex-direction:column;align-items:center;gap:4px}
.fc-hoa i{width:9px;height:3px;border-radius:2px;background:#0d0d0e}
.fc-hoa i.on{background:#3fe36a;box-shadow:0 0 5px #3fe36a}
.fck.rd{width:50px;height:50px;border-radius:50%;font-size:.66rem}
.fc-cover{margin:12px -12px 0;background:linear-gradient(#2a2b2d,#202123);border-radius:0 0 6px 6px;padding:18px 12px 40px;display:flex;flex-direction:column;align-items:center;position:relative;box-shadow:inset 0 2px 0 #38393c}
.fc-notch{position:absolute;top:0;left:50%;transform:translateX(-50%);width:110px;height:14px;border-radius:0 0 60px 60px;background:#1a1b1c}
.fc-vlt{color:#f4f4f4;font-weight:900;font-size:2.3rem;line-height:1;margin-top:14px}
.fc-vlt sup{font-size:.35em;vertical-align:top}
.fc-md{color:#f4f4f4;font-weight:700;font-size:1.25rem}
.seg{flex-wrap:wrap}

/* ---------- Omron E5CC (48 x 48 mm front, modelled on the real unit) ---------- */
.app[data-view="tc"] .invOnly{display:none!important}
.e5cc{direction:ltr;width:100%;max-width:300px;aspect-ratio:1;background:linear-gradient(135deg,#2a2c2e,#141516);border-radius:10px;padding:10px;filter:drop-shadow(0 10px 18px rgba(0,0,0,.35));user-select:none;-webkit-user-select:none;font-family:Arial,Helvetica,sans-serif}
.e5-face{height:100%;background:#0b0c0d;border-radius:6px;padding:10px 12px 8px;display:flex;flex-direction:column;gap:5px;box-shadow:inset 0 0 0 1px #2b2d30}
.e5-r1{display:grid;grid-template-columns:34px 1fr 22px;gap:4px;align-items:center}
.e5-subs{display:flex;flex-direction:column;gap:4px}
.e5-subs span{display:flex;align-items:center;gap:3px;font-size:.45rem;color:#8b9094;font-weight:700}
.e5-subs i{width:7px;height:4px;border-radius:1px;background:#2a2c2e}
.e5-subs i.on{background:#ff8a24;box-shadow:0 0 5px #ff8a24}
.e5-pv .seg7{height:62px}
.e5-c{color:#3a3c3e;font-size:.7rem;font-weight:700;align-self:start;margin-top:4px}
.e5-c.on{color:#f3f5f6}
.e5-inds{display:flex;justify-content:space-between;font-size:.44rem;font-weight:700;color:#3b3e41;padding:0 2px}
.e5-inds span.on{color:#ffb020;text-shadow:0 0 5px #ffb020}
#e5Stop.on,#e5Manu.on,#e5Tune.on{color:#3fe36a;text-shadow:0 0 5px #3fe36a}
.e5-sv{padding-left:36px}
.e5-sv .seg7{height:42px}
.e5-keys{display:grid;grid-template-columns:repeat(5,1fr);gap:6px;margin-top:auto}
.e5k{border:0;cursor:pointer;height:30px;border-radius:4px;background:linear-gradient(#4a4d50,#2c2e30);color:#e9ecee;box-shadow:0 0 0 1px #050505,0 2px 0 #000;touch-action:manipulation;display:grid;place-items:center;padding:0}
.e5k svg{width:16px;height:16px}
.e5k.pressed{transform:translateY(2px);box-shadow:0 0 0 1px #050505}
.e5-brand{display:flex;justify-content:space-between;align-items:baseline;color:#e9ecee;padding:2px 2px 0}
.e5-brand b{font-size:.78rem;letter-spacing:.08em}
.e5-brand span{font-size:.6rem;color:#9aa1a7;font-weight:700}
#oven{width:100%;display:block}
#oven text{direction:ltr;unicode-bidi:plaintext}
#oven .coil{stroke:#7a7f84}
#ovK.on rect{fill:#2b7a3d}
#ovTc.brk line{stroke-dasharray:6 6}
#ovAl.on{fill:#ff3b24;filter:drop-shadow(0 0 6px #ff3b24)}

.p40{direction:ltr;width:100%;max-width:300px;filter:drop-shadow(0 10px 18px rgba(0,0,0,.3));user-select:none;-webkit-user-select:none;font-family:Arial,Helvetica,sans-serif}
.p4-top{background:linear-gradient(#3a3d40,#2b2e31);border-radius:10px 10px 0 0;padding:16px 12px 18px}
.p4-bezel{background:linear-gradient(135deg,#151617,#202224 50%,#121314);border-radius:6px;padding:10px;box-shadow:inset 0 0 0 2px #0a0b0b,inset 0 3px 6px rgba(0,0,0,.7)}
.p4-kp{background:#2b2c2e radial-gradient(rgba(255,255,255,.05) 1px,transparent 1.2px) 0 0/4px 4px;border-radius:4px;padding:14px 10px 10px;box-shadow:inset 0 0 0 1px #111}
.p4-disp{display:grid;grid-template-columns:42px 1fr 52px;gap:4px;align-items:center}
.p4-leds{display:flex;flex-direction:column;gap:3px;color:#e5c25b;font-size:.56rem;font-weight:700;letter-spacing:.02em}
.p4-leds.l{align-items:flex-end}
.p4-leds span{display:flex;align-items:center;gap:3px}
.p4-leds i,.p4-pf i,.p4-led{width:6px;height:6px;border-radius:50%;background:#55585b;display:inline-block;flex:none}
.p4-leds i.on{background:#ff3b2a;box-shadow:0 0 6px #ff3b2a}
.p4-win{background:linear-gradient(#c3271f,#a81d17);border-radius:2px;padding:6px 5px;box-shadow:inset 0 0 0 2px #6b100c,inset 0 2px 6px rgba(0,0,0,.4)}
.p4-win .seg7{height:40px}
.p4-pf{display:flex;justify-content:space-around;margin:8px 34px 0 26px;color:#e5c25b;font-size:.6rem;font-weight:700}
.p4-pf span{display:flex;flex-direction:column;align-items:center;gap:4px}
.p4-pf i{width:9px;height:9px;background:#77797b}
.p4-pf i.on{background:#ffb02e;box-shadow:0 0 7px #ffb02e}
.p4-pf i.red.on{background:#ff2a1a;box-shadow:0 0 7px #ff2a1a}
.p4-keys{display:grid;grid-template-columns:repeat(5,1fr);gap:6px;margin-top:9px}
.p4k{border:0;cursor:pointer;height:34px;border-radius:17px;background:radial-gradient(ellipse at 50% 30%,#4fa0f0,#1e6fcf 70%);color:#fff;font:400 .92rem Arial,sans-serif;box-shadow:0 0 0 2px #e9f1fb,0 2px 3px rgba(0,0,0,.6);touch-action:manipulation;display:grid;place-items:center;padding:0}
.p4k svg{width:17px;height:15px}
.p4k.pressed,.p4k2.pressed{transform:translateY(1px);filter:brightness(.88)}
.p4-row2{display:grid;grid-template-columns:1.25fr 1fr 1fr 1fr;gap:6px;align-items:end;margin-top:12px}
.p4-potw,.p4-sw{display:flex;flex-direction:column;align-items:center;gap:6px}
.p4-led{width:9px;height:9px;background:#77797b}
.p4-led.on{background:#4ce05a;box-shadow:0 0 7px #4ce05a}
.p4-pot{position:relative;width:70px;height:70px;display:grid;place-items:center}
.p4-arc{position:absolute;inset:0;width:100%;height:100%}
.p4-pot .knob{width:40px;background:radial-gradient(circle at 40% 35%,#2a2b2c,#060606);box-shadow:0 0 0 2px #000,0 3px 6px rgba(0,0,0,.9)}
.p4-pot .knob::before{inset:18%;background:radial-gradient(circle at 40% 35%,#222,#050505)}
.p4-pot .knob::after{width:3px;height:14px;top:6%;margin-left:-1.5px;border-radius:2px;background:#f1f1f1;box-shadow:none}
.p4k2{border:0;cursor:pointer;width:100%;max-width:52px;height:34px;border-radius:17px;display:grid;place-items:center;box-shadow:0 0 0 2px #e9ecee,0 2px 3px rgba(0,0,0,.6);touch-action:manipulation;padding:0}
.p4k2.st{background:radial-gradient(ellipse at 50% 30%,#44c46a,#178a3c 70%)}
.p4k2.st b{width:4px;height:16px;background:#fff;border-radius:2px}
.p4k2.rv{background:radial-gradient(ellipse at 50% 30%,#c9cbcc,#9a9d9f 70%)}
.p4k2.rv svg{width:24px;height:14px}
.p4k2.sp{border-radius:4px;background:radial-gradient(ellipse at 50% 30%,#f04a3c,#c4211a 70%)}
.p4k2.sp b{width:16px;height:16px;border:2.5px solid #fff;border-radius:50%;box-sizing:border-box}
.p4-brand{display:flex;justify-content:flex-end;align-items:center;gap:6px;margin-top:10px;color:#eceeef;font-weight:700;font-style:italic;font-size:.88rem}
.p4-ab{font-style:normal;font-size:.55rem;font-weight:900;width:20px;height:16px;border:1.5px solid #eceeef;border-radius:50%/60%;display:grid;place-items:center}
.p4-body{background:linear-gradient(#e7e7e3,#d8d8d3);border-radius:0 0 8px 8px;padding:70px 14px 26px;display:flex;justify-content:flex-end;box-shadow:inset 0 3px 4px rgba(0,0,0,.25)}
.p4-logo{display:flex;align-items:flex-start;color:#b02a30;font-weight:900;font-style:italic;font-size:1.65rem;letter-spacing:-.02em;transform:skewX(-6deg)}
.p4-logo sub{font-size:.85rem;align-self:flex-end;margin:0 0 -6px -36px;font-weight:700}

.wb-head{display:flex;align-items:center;justify-content:space-between;gap:10px;flex-wrap:wrap}
.wb-onl{display:flex;align-items:center;gap:6px;font-size:.88rem;cursor:pointer}
.wb-exrow{display:flex;gap:8px;flex-wrap:wrap;align-items:center}
.wb-exrow select{flex:1 1 240px;min-width:0;padding:7px;border-radius:8px;border:1px solid var(--line);background:var(--panel);color:var(--ink);font:inherit}
.wb-b{border:1px solid var(--line);background:var(--panel);color:var(--ink);border-radius:8px;padding:7px 12px;font:inherit;cursor:pointer}
.wb-b.pri{background:var(--accent);border-color:var(--accent);color:#fff}
.wb-b.sm{padding:4px 11px;font-weight:700}
.wb-exbox{margin:.6rem 0;font-size:.88rem}
.wb-exbox ol{margin:0;padding-inline-start:1.3rem;display:grid;gap:3px}
.wb-par{margin-top:6px;font-size:.84rem;color:var(--muted)}
.wb-res{list-style:none;margin:.5rem 0 0;padding:0;display:grid;gap:3px;font-size:.88rem}
.wb-res .ok{color:#1f9d55}.wb-res .no{color:var(--bad)}.wb-res .tip{color:var(--muted)}.wb-res .win{font-weight:700}
.wb-tools{display:flex;gap:6px;flex-wrap:wrap;align-items:center;margin-top:.4rem}
.wb-tools [data-tool]{display:flex;align-items:center;gap:5px;border:1px solid var(--line);background:var(--panel);color:var(--ink);border-radius:9px;padding:6px 11px;font:inherit;cursor:pointer}
.wb-tools [data-tool] svg{width:20px;height:20px}
.wb-tools [data-tool][aria-pressed="true"]{outline:2px solid var(--accent);background:color-mix(in srgb,var(--accent) 14%,var(--panel))}
.wb-sp{flex:1}
.wb-cols{display:flex;gap:6px;margin-top:6px;flex-wrap:wrap}
.wb-col{width:30px;height:30px;border-radius:50%;border:2px solid var(--line);background:var(--c);cursor:pointer}
.wb-col.pe{background:repeating-linear-gradient(45deg,#2e9d3a 0 6px,#f2d22e 6px 12px)}
.wb-col[aria-pressed="true"]{outline:3px solid var(--accent);outline-offset:2px}
.wb-dmm{display:flex;align-items:center;gap:10px;margin-top:6px;background:#f2c230;color:#222;border-radius:10px;padding:6px 10px;width:max-content;max-width:100%}
.wb-dmml{font-weight:800;font-size:.75rem}
.wb-dmmv{font:600 1.3rem "IBM Plex Mono",monospace;background:#c9d7c0;padding:2px 10px;border-radius:4px;min-width:8ch;text-align:center;direction:ltr}
.wb-msg{min-height:1.4em;margin:.5rem 0;font-size:.88rem;color:var(--muted)}
.wb-msg.bad{color:var(--bad);font-weight:600}
.wb-bench{overflow:auto;border:1px solid var(--line);border-radius:12px;background:#d9dde1;-webkit-overflow-scrolling:touch;touch-action:pan-x pan-y}
.wb-bench svg{display:block;width:100%;height:auto;direction:ltr;user-select:none;-webkit-user-select:none;font-family:Arial,Helvetica,sans-serif}
.wb-panel{fill:#eceff1;stroke:#9aa3aa}
.wb-h{font-size:14px;font-weight:700;fill:#2a3238}.wb-h.light{fill:#e8ecef}
.wb-ph{font-size:12px;font-weight:700;fill:#333}
.wb-busl{stroke-width:5}.wb-busl.ph1{stroke:#7b4a21}.wb-busl.ph2{stroke:#1f1f1f}.wb-busl.ph3{stroke:#8a8f94}
.wb-mcb{fill:#f7f7f5;stroke:#8d9499}
.wb-mcbt{font-size:12px;fill:#333;font-weight:700}
.wb-lever{cursor:pointer}.wb-lvbg{fill:#3a3f44}.wb-lv{fill:#1e66d0;transition:y .15s}
.wb-mcbs{font-size:12px;font-weight:800;fill:#c62828}.wb-mcbs.on{fill:#1f9d55}
.wb-dbody{fill:#2e3338;stroke:#14181b}
.wb-grp{font-size:12px;fill:#b9c2c9}
.wb-chg{fill:#55302c}.wb-chg.on{fill:#ff3b2a;filter:drop-shadow(0 0 4px #ff3b2a)}
.wb-chgt{font-size:11px;fill:#e8ecef;font-weight:700}
.wb-mbody{fill:#5d7f96;stroke:#2d4352}.wb-mfin{stroke:#3f5a6d;stroke-width:3}.wb-shaft{fill:#b8bec3}
.wb-rotc{fill:#e5e8ea;stroke:#6d757b;stroke-width:2}.wb-rotl{stroke:#d32f2f;stroke-width:4}
.wb-rtx{font-size:12px;fill:#2a3238}
.wb-strip{fill:#3b4147;stroke:#1d2124}
.wb-strip+text{fill:#e8ecef}
.wb-logic{cursor:pointer}.wb-logic rect{fill:#f2c230;stroke:#7a5d00}.wb-logic text{font-size:11px;font-weight:700;fill:#222}
.wt{cursor:pointer;outline:none}
.wt-body{fill:#7f8a93;stroke:#4a535a}
.wt.pwr .wt-body{fill:#5b6670}.wt.pe .wt-body{fill:#3f8f45}
.wt-hole{fill:#1b1e21;stroke:#000}
.wt.loose .wt-hole{fill:#ffb02e;stroke:#a96a00}
.wt-scr circle{fill:#d5d9dc;stroke:#6d7479;stroke-width:1.5}
.wt-scr .slot{stroke:#454c52;stroke-width:3;stroke-linecap:round;transform:rotate(45deg);transition:transform .25s}
.wt.loose .wt-scr .slot{transform:rotate(-45deg)}
.wt.loose .wt-scr circle{fill:#f4f6f7;stroke:#e08a00;stroke-width:2.5}
.wt-no{font-size:11px;font-weight:700;fill:#f2f4f5;text-anchor:middle}
.wt-fn{font-size:9px;fill:#c9d1d7;text-anchor:middle}
.wt.lt .wt-no{fill:#222}.wt.lt .wt-fn{fill:#555}
.wb-bench svg text{unicode-bidi:plaintext}
.wt.pend .wt-body{stroke:#1e66d0;stroke-width:3}
.wt.live .wt-body{stroke:#ff3b2a;stroke-width:2}
.wt:focus-visible .wt-body{stroke:#f0a03c;stroke-width:3}
.wb-bench[data-tool="drv"] .wt:hover .wt-scr circle{fill:#fff}
.wb-bench[data-tool="wire"] .ww:hover .ww-c{stroke-width:9}
.ww-o{fill:none;stroke:rgba(0,0,0,.45);stroke-width:7;stroke-linecap:round}
.ww-c{fill:none;stroke-width:5;stroke-linecap:round}
.ww-pe{fill:none;stroke:#f2d22e;stroke-width:5;stroke-dasharray:7 7;stroke-linecap:butt}
.ww-hit{fill:none;stroke:transparent;stroke-width:16;pointer-events:stroke}
.wb-bench:not([data-tool="wire"]) .ww-hit{pointer-events:none}
.ww-loose{fill:none;stroke:#ff8a00;stroke-width:2.5;stroke-dasharray:3 2}
.wprobe line{stroke-width:4;stroke-linecap:round}.wprobe.red line,.wprobe.red circle{stroke:#d32f2f;fill:#d32f2f}.wprobe.blk line,.wprobe.blk circle{stroke:#111;fill:#111}
.wd-name{font-size:13px;font-weight:700;fill:#2a3238}.wd-sub{font-size:10px;fill:#5d666d}
.wd-box{fill:#e9ecee;stroke:#9aa3aa}.wd-box.ylw{fill:#f2d22e;stroke:#a88f00}.wd-box.tx{fill:#2b67a8;stroke:#163a63}.wd-box.mtr{fill:#f8f8f4;stroke:#555}
.wd-act,.wd-knob,.wd-btn{cursor:pointer}
.wd-ring{fill:#c4c9cd;stroke:#7a8288}
.wd-lever{fill:#2a2e33}
.wd-t{font-size:12px;fill:#333;font-weight:700}.wd-t.dk{font-size:11px}
.wd-pb{stroke:#000;stroke-width:1.5;transition:r .08s}.wd-pb.blk{fill:#2a2e33}.wd-pb.red{fill:#d32f2f}
.wd-pb.on{r:21px}
.wd-es-ring{fill:#f2d22e;stroke:#a88f00}.wd-es{fill:#d32f2f;stroke:#7d0f0f;stroke-width:2}.wd-es.on{fill:#a51d1d;r:26px}
.wd-arc{fill:none;stroke:#7a8288;stroke-width:4;stroke-dasharray:4 4}
.wd-kn{fill:#2a2e33;stroke:#000;stroke-width:2}
.wd-lcd{fill:#c9d7c0;stroke:#1b2b1b}.wd-lcdt{font:700 14px "IBM Plex Mono",monospace;fill:#1b2b1b}
.wd-btn rect{fill:#e9ecee;stroke:#555}.wd-btn text{font-size:16px;font-weight:800;fill:#222}
.wd-lamp{fill:#5a5f2a;stroke:#2a2d10;stroke-width:2;transition:fill .1s}.wd-lamp.on{fill:#ffe14d;filter:drop-shadow(0 0 10px #ffd400)}
.wd-scale{fill:none;stroke:#333;stroke-width:2}.wd-tick{stroke:#333;stroke-width:2}
.wd-needle{stroke:#d32f2f;stroke-width:3;stroke-linecap:round;transition:transform .2s}
.wd-res{fill:#9aa3aa;stroke:#4a535a}.wd-fin{stroke:#5d666d;stroke-width:4}
body.wb-active #terms .toggle,body.wb-active #analog input,body.wb-active #analog button{pointer-events:none;opacity:.45}
body.wb-active #termSec h2::after{content:" · بتتحكم فيها من لوحة التوصيل";font-size:.75rem;font-weight:400;color:var(--muted)}

.wb-safe{margin:.4rem 0 .6rem;padding:.55rem .7rem;border-radius:10px;border:1px solid #9ad2a6;background:#eef9f0;font-size:.86rem}
.wb-safe.bad{border-color:#e57373;background:#fdeeee}
.wb-safe .wbs-ok{color:#1f7a35;font-weight:600}
.wb-safe .wbs-h{font-weight:700;margin-bottom:.35rem}
.wb-safe .wbs-i{display:flex;flex-direction:column;gap:.1rem;padding:.35rem .5rem;margin:.25rem 0;border-radius:8px;background:rgba(255,255,255,.7);border-inline-start:4px solid #e0a21b}
.wb-safe .wbs-i.lv2{border-inline-start-color:#d32f2f}
.wb-safe .wbs-i b{color:#222}.wb-safe .wbs-i span{color:#444}.wb-safe .wbs-fix{color:#1e5aa8!important}
.wb-safe .wbs-n{margin:.35rem 0;color:#a33}
.wb-safe .wb-b{margin-top:.2rem}
.wb-safe.flash{animation:wbsF .9s 2}
@keyframes wbsF{50%{box-shadow:0 0 0 4px rgba(211,47,47,.45)}}
.ww.bad .ww-o{stroke:#ff1f1f;stroke-width:13;opacity:.85;animation:wwB 1s infinite}
.wt.nh-pulse{outline:none}.wt.nh-pulse .wt-body{stroke:#f0a000;stroke-width:5;animation:nhP .6s 5}.ww.nh-pulse .ww-o{stroke:#f0a000;stroke-width:14;opacity:.9;animation:nhP .6s 5}#wbMcb.nh-pulse{outline:none}#wbMcb.nh-pulse .wb-lvbg{stroke:#f0a000;stroke-width:5;animation:nhP .6s 5}
@keyframes wwB{50%{opacity:.25}}
.wb-safe.warn{border-color:#e0a21b;background:#fff7e3}
.wb-diag{margin:.3rem 0 .5rem;padding:.5rem .7rem;border-radius:10px;background:#e8f1fd;border:1px solid #9cc0ee;color:#163f73;font-size:.88rem}
.wb-diag b{margin-inline-end:.3rem}

/* ---------- status + readouts ---------- */
.statusbar{display:flex;flex-wrap:wrap;gap:10px;align-items:center;justify-content:space-between}
.pill{display:inline-flex;align-items:center;gap:8px;padding:6px 12px;border-radius:999px;font-weight:600;font-size:.9rem;border:1px solid var(--line);background:var(--panel)}
.pill i{width:9px;height:9px;border-radius:50%;background:var(--muted)}
.pill.run i{background:var(--good)} .pill.run{color:var(--good)}
.pill.ramp i{background:var(--warn)} .pill.ramp{color:var(--warn)}
.pill.flt i{background:var(--bad)} .pill.flt{color:var(--bad);border-color:var(--bad)}
.srcinfo{font-size:.85rem;color:var(--muted)}
.tiles{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:10px}
@media (max-width:560px){.tiles{grid-template-columns:repeat(2,minmax(0,1fr))}}
.tile{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:10px 12px;min-width:0}
.tile .v{font-family:var(--font-mono);font-size:1.35rem;font-variant-numeric:tabular-nums;direction:ltr;text-align:right;white-space:nowrap}
.tile .v small{font-size:.75rem;color:var(--muted);margin-left:4px}
.tile .n{font-size:.78rem;color:var(--muted)}
.tile.hot .v{color:var(--accent)}

.vis{display:grid;grid-template-columns:minmax(0,1fr);gap:14px}
#motor{width:100%;max-width:640px;aspect-ratio:16/7;display:block;margin:0 auto}
.motorbox{position:relative}
#motor3d{width:100%;aspect-ratio:16/8;display:block;cursor:grab;touch-action:pan-y}
.motor-hud{position:absolute;top:6px;inset-inline-start:8px;direction:ltr;text-align:left;pointer-events:none}
.motor-hud b{font-size:1.9rem;font-variant-numeric:tabular-nums}
.motor-hud span{margin-left:6px;color:var(--muted);font-size:.85rem}
.motor-hud div{font-size:.8rem}
.motor-tip{position:absolute;bottom:4px;inset-inline-end:8px;font-size:.72rem;pointer-events:none}
#trend{width:100%;height:190px;display:block}
.legend{display:flex;gap:14px;font-size:.78rem;color:var(--muted);margin-top:4px}
.legend span::before{content:"";display:inline-block;width:14px;height:3px;border-radius:2px;margin-left:6px;vertical-align:middle;background:var(--c)}

.meters{display:flex;flex-direction:column;gap:12px}
.meter .row{display:flex;justify-content:space-between;font-size:.82rem}
.meter .row .mono{font-variant-numeric:tabular-nums}
.bar{position:relative;height:10px;border-radius:6px;background:var(--line);overflow:hidden;margin-top:4px;direction:ltr}
.bar > b{position:absolute;inset:0 auto 0 0;width:0;background:var(--good);border-radius:6px;transition:width .1s linear}
.bar > em{position:absolute;top:-2px;bottom:-2px;width:2px;background:var(--bad)}
.bar > em.n{background:var(--muted)}

.controls{display:grid;grid-template-columns:minmax(0,1fr);gap:16px}
@media (max-width:700px){.controls{grid-template-columns:minmax(0,1fr)}}
.field{display:flex;flex-direction:column;gap:4px;margin-bottom:12px}
.field .row{display:flex;justify-content:space-between;gap:8px;font-size:.88rem}
.field input[type=range]{width:100%;accent-color:var(--accent)}
.field select{font:inherit;padding:6px 8px;border-radius:8px;border:1px solid var(--line);background:var(--bg);color:var(--ink)}
.sw{display:flex;align-items:center;justify-content:space-between;gap:10px;padding:8px 0;border-bottom:1px dashed var(--line);font-size:.9rem}
.sw:last-of-type{border-bottom:0}
.sw .t{display:flex;align-items:center;gap:8px}
.sw .tn{font-family:var(--font-mono);font-size:.78rem;background:var(--accent-soft);padding:1px 6px;border-radius:4px;direction:ltr}
.toggle{position:relative;width:46px;height:26px;flex:none}
.toggle input{position:absolute;opacity:0;inset:0;cursor:pointer;margin:0}
.toggle span{position:absolute;inset:0;border-radius:999px;background:var(--line);transition:background .15s;pointer-events:none}
.toggle span::after{content:"";position:absolute;top:3px;right:3px;width:20px;height:20px;border-radius:50%;background:#fff;box-shadow:0 1px 2px rgba(0,0,0,.3);transition:transform .15s}
.toggle input:checked + span{background:var(--accent)}
.toggle input:checked + span::after{transform:translateX(-20px)}
.toggle input:focus-visible + span{outline:2px solid var(--accent);outline-offset:2px}
.btns{display:flex;flex-wrap:wrap;gap:8px;margin-top:6px}
.btn{border:1px solid var(--line);background:var(--bg);padding:7px 12px;border-radius:8px;cursor:pointer;font-size:.88rem}
.btn:hover{border-color:var(--accent)}
.btn.primary{background:var(--accent);border-color:var(--accent);color:#fff}

.faultbox{border:1px solid var(--bad);background:color-mix(in srgb,var(--bad) 9%,var(--panel));border-radius:10px;padding:12px 14px}
.faultbox h3{color:var(--bad)}
.faultbox p{margin:.3rem 0 0;font-size:.9rem}
.log{list-style:none;margin:0;padding:0;font-size:.85rem;max-height:160px;overflow:auto}
.log li{display:flex;gap:10px;padding:4px 0;border-bottom:1px solid var(--line)}
.log li .mono{color:var(--bad);min-width:3.5em}

.lower{display:grid;grid-template-columns:minmax(0,1.25fr) minmax(0,1fr);gap:20px;align-items:start}
@media (max-width:900px){.lower{grid-template-columns:minmax(0,1fr)}}
.tablewrap{overflow-x:auto}
table{border-collapse:collapse;width:100%;font-size:.86rem}
th,td{text-align:right;padding:6px 8px;border-bottom:1px solid var(--line);vertical-align:middle}
th{font-size:.75rem;color:var(--muted);font-weight:600;letter-spacing:.04em}
td.code{font-family:var(--font-mono);white-space:nowrap;direction:ltr;text-align:right}
td.val{font-family:var(--font-mono);font-variant-numeric:tabular-nums;white-space:nowrap}
td input,td select{font:inherit;font-family:var(--font-mono);width:6.5em;padding:3px 6px;border:1px solid var(--line);border-radius:6px;background:var(--bg);color:var(--ink);direction:ltr}
td select{width:auto;max-width:12em}
tr.ro td.val{color:var(--muted)}
tr.cur{background:var(--accent-soft)}
.en{font-family:var(--font-mono);font-size:.78rem;color:var(--muted);direction:ltr;unicode-bidi:isolate}

.tasks{list-style:none;margin:0;padding:0;display:flex;flex-direction:column;gap:10px}
.tasks li{display:grid;grid-template-columns:26px minmax(0,1fr);gap:10px;align-items:start;font-size:.9rem}
.tasks .chk{width:22px;height:22px;border-radius:50%;border:2px solid var(--line);display:grid;place-items:center;font-size:.8rem;color:transparent;margin-top:2px}
.tasks li.done .chk{background:var(--good);border-color:var(--good);color:#fff}
.tasks li.done .tx{color:var(--muted)}
.foot{font-size:.8rem;color:var(--muted)}
@media (prefers-reduced-motion: reduce){.led.blink,.lcd .digits.blink{animation:none}}
</style>

</head>
<body>
<div class="app" dir="rtl" lang="ar">
  <header class="top">
    <div>
      <h1>محاكي الانفرتر</h1>
      <p>محاكاة تفاعلية لانفرتر <span class="mono">Allen-Bradley PowerFlex 525</span> وانفرتر <span class="mono">Siemens SINAMICS V20</span> و<span class="mono">Schneider Altivar Process ATV630</span> و<span class="mono">Schneider Altivar Machine ATV320</span> و<span class="mono">Delta VFD-MS300</span> و<span class="mono">Danfoss VLT Micro Drive FC 51</span> و<span class="mono">Allen-Bradley PowerFlex 40</span>. شغّل من لوحة المفاتيح أو من الأطراف، عدّل الباراميترات، وجرّب الأعطال وأسبابها على محرك 2.2 كيلووات. وكمان عداد حرارة <span class="mono">Omron E5CC</span> بيتحكم في فرن كهرباء بالـ PID.</p>
    </div>
    <div class="seg" role="group" aria-label="اختيار الانفرتر">
      <button id="selPf" aria-pressed="true">PowerFlex 525</button>
      <button id="selV20" aria-pressed="false">SINAMICS V20</button>
      <button id="selAtv" aria-pressed="false">Altivar Process</button>
      <button id="selA320" aria-pressed="false">ATV320</button>
      <button id="selMs300" aria-pressed="false">Delta MS300</button>
      <button id="selFc51" aria-pressed="false">Danfoss FC 51</button>
      <button id="selPf40" aria-pressed="false">PowerFlex 40</button>
      <button id="selTc" aria-pressed="false">Omron E5CC 🌡</button>
    </div>
  </header>
  <section id="tcApp" hidden>
   <div class="bench">
    <div class="col">
      <div class="device" id="tcDev"></div>
      <div class="caption" id="tcCap"></div>
      <div class="toast" id="tcToast" aria-live="polite"></div>
      <div class="panel"><h3>أزرار E5CC</h3><div style="font-size:.86rem;display:grid;gap:4px">
        <div><b>◯ زر المستوى</b>: ضغطة قصيرة بين مستوى التشغيل ومستوى الضبط (AT و PID). لو دوست عليه 3 ثوانٍ يدخل مستوى الإعداد الأولي (نوع الحساس، PID أو ON/OFF، نوع الإنذار)، والتحكم بيقف لحد ما ترجع بضغطة ثانية.</div>
        <div><b>↻ زر الوضع M</b>: الباراميتر اللي بعده في نفس المستوى.</div>
        <div><b>◀ Shift</b>: بيكبّر خطوة التعديل ×10 و ×100.</div>
        <div><b>▲▼</b>: في الشاشة الرئيسية بيغيّروا الـ SV على طول، وفي أي باراميتر بيغيّروا قيمته.</div></div></div>
    </div>
    <div class="col">
      <div class="statusbar"><span class="pill" id="tcPill"><i></i><span id="tcPillTx">بيتحكم</span></span><span class="srcinfo" id="tcSrc"></span></div>
      <div class="tiles">
        <div class="tile hot"><div class="n">الحرارة المقاسة PV</div><div class="v" id="tcPv"></div></div>
        <div class="tile"><div class="n">الحرارة المطلوبة SV</div><div class="v" id="tcSvT"></div></div>
        <div class="tile"><div class="n">نسبة الخرج MV</div><div class="v" id="tcMv"></div></div>
        <div class="tile"><div class="n">الكونتاكتور K1</div><div class="v" id="tcHt"></div></div>
        <div class="tile"><div class="n">قدرة السخان الفعلية</div><div class="v" id="tcPw"></div></div>
        <div class="tile"><div class="n">حرارة جوه الفرن</div><div class="v" id="tcOv"></div></div>
      </div>
      <div class="panel vis">
        <svg id="oven" viewBox="0 0 640 260" dir="ltr" role="img" aria-label="الفرن والتوصيل">
          <g font-family="IBM Plex Mono,monospace" font-size="11">
          <rect x="20" y="30" width="250" height="190" rx="10" fill="#3a3f44" stroke="#22262a" stroke-width="3"/>
          <rect x="36" y="46" width="218" height="158" rx="6" fill="#1a1c1e"/>
          <rect id="ovGlow" x="36" y="46" width="218" height="158" rx="6" fill="#ff5a1f" opacity=".1"/>
          <path class="coil" d="M50 190 q10 -14 20 0 q10 14 20 0 q10 -14 20 0 q10 14 20 0 q10 -14 20 0 q10 14 20 0 q10 -14 20 0 q10 14 20 0 q10 -14 20 0" fill="none" stroke-width="5" stroke-linecap="round"/>
          <path class="coil" d="M50 60 q10 -10 20 0 q10 10 20 0 q10 -10 20 0 q10 10 20 0 q10 -10 20 0 q10 10 20 0 q10 -10 20 0 q10 10 20 0 q10 -10 20 0" fill="none" stroke-width="5" stroke-linecap="round"/>
          <text id="ovT" x="145" y="130" text-anchor="middle" font-size="26" fill="#fff" font-weight="600">25 °C</text>
          <text x="145" y="152" text-anchor="middle" fill="#c9ced2">حرارة الفرن</text>
          <g id="ovDoor"><rect x="252" y="40" width="10" height="170" rx="3" fill="#8a9196"/></g>
          <g id="ovTc"><line x1="200" y1="100" x2="300" y2="100" stroke="#c9a227" stroke-width="4"/><circle cx="200" cy="100" r="5" fill="#c9a227"/><text x="230" y="92" fill="#c9a227">TC K</text></g>
          <g id="ovHf"><line x1="60" y1="175" x2="230" y2="205" stroke="#ff3b24" stroke-width="4"/><text x="60" y="222" fill="#ff6b5e">السخان مقطوع</text></g>
          <rect x="400" y="60" width="110" height="110" rx="6" fill="#111" stroke="#555"/>
          <text x="455" y="82" text-anchor="middle" fill="#fff" font-weight="600">E5CC</text>
          <text x="455" y="98" text-anchor="middle" fill="#9aa1a7">OMRON</text>
          <g fill="#c9ced2"><text x="406" y="125">IN</text><text x="406" y="145">OUT1</text><text x="406" y="163">SUB1</text><text x="470" y="125">100-240</text><text x="470" y="140">VAC</text></g>
          <path d="M300 100 H400 V120" fill="none" stroke="#c9a227" stroke-width="2"/>
          <path d="M440 140 H560 V200" fill="none" stroke="var(--muted)" stroke-width="2"/>
          <g id="ovK"><rect x="540" y="200" width="44" height="34" rx="4" fill="#2b2f33" stroke="#555"/><text x="562" y="222" text-anchor="middle" fill="#fff">K1</text></g>
          <text id="ovKt" x="562" y="252" text-anchor="middle" fill="var(--muted)">K1 مفتوح</text>
          <path d="M540 217 H330 V190 H270" fill="none" stroke="#d9534f" stroke-width="3"/>
          <text x="300" y="240" fill="var(--muted)">3 فاز 400V للسخان</text>
          <path d="M440 158 H600 V70" fill="none" stroke="var(--muted)" stroke-width="2"/>
          <circle id="ovAl" cx="600" cy="58" r="12" fill="#3a2a10" stroke="#555"/><text x="600" y="36" text-anchor="middle" fill="var(--muted)">إنذار</text>
          </g>
        </svg>
        <div style="min-width:0"><canvas dir="ltr" id="tcTrend" style="width:100%;height:200px;display:block" aria-label="منحنى الحرارة"></canvas>
          <div class="legend"><span style="--c:var(--accent)">PV الحرارة</span><span style="--c:var(--muted)">SV المطلوبة</span><span style="--c:var(--cur)">MV الخرج %</span></div></div>
      </div>
      <div class="panel">
        <h3>الفرن</h3>
        <div class="field"><div class="row"><label for="tcKw">قدرة السخان</label><span class="mono" id="tcKwV">2.0 kW</span></div><input type="range" id="tcKw" min="0.5" max="4" step="0.1" value="2"></div>
        <div class="field"><div class="row"><label for="tcAmb">حرارة الجو</label><span class="mono" id="tcAmbV">25 °C</span></div><input type="range" id="tcAmb" min="0" max="50" step="1" value="25"></div>
        <div class="field"><div class="row"><label for="tcSpd">سرعة المحاكاة (الفرن بطيء في الحقيقة)</label><span class="mono" id="tcSpdV">×30</span></div><input type="range" id="tcSpd" min="1" max="120" step="1" value="30"></div>
        <div class="sw"><span class="t">باب الفرن مفتوح</span><label class="toggle"><input type="checkbox" id="tcDoor"><span></span></label></div>
        <div class="sw"><span class="t">السخان مقطوع</span><label class="toggle"><input type="checkbox" id="tcHf"><span></span></label></div>
        <div class="sw"><span class="t">الثرموكبل مفصول</span><label class="toggle"><input type="checkbox" id="tcBrk"><span></span></label></div>
        <div class="btns"><button class="btn" id="tcCool">برّد الفرن</button></div>
      </div>
    </div>
   </div>
   <section class="lower" style="margin-top:20px">
    <div class="panel"><h2>باراميترات E5CC</h2>
      <p class="muted" style="margin:0 0 10px;font-size:.88rem">نفس الباراميترات اللي في العداد. الصف الملوّن هو اللي ظاهر على الشاشة. الأكواد والقيم الافتراضية من الذاكرة، راجعها على كتالوج E5CC.</p>
      <div class="tablewrap"><table id="tcPar"><thead><tr><th>الكود</th><th>الاسم</th><th>القيمة</th><th>الوحدة</th></tr></thead><tbody></tbody></table></div></div>
    <div class="col">
      <div class="panel"><h2>تمارين</h2><ol class="tasks" id="tcTasks"></ol></div>
      <div class="panel"><h2>السجل</h2><ul class="log" id="tcLog"><li class="muted">لسه مفيش أحداث.</li></ul></div>
    </div>
   </section>
  </section>

  <section class="bench invOnly">
    <div class="col">
      <div class="device" id="device"></div>
      <div class="caption" id="caption"></div>
      <div class="toast" id="toast" aria-live="polite"></div>
      <div class="panel" id="keyhelp"></div>
    </div>

    <div class="col">
      <div class="statusbar">
        <span class="pill" id="pill"><i></i><span id="pillTx">جاهز</span></span>
        <span class="srcinfo" id="srcinfo"></span>
      </div>
      <div id="faultArea"></div>
      <div class="tiles">
        <div class="tile hot"><div class="n">تردد الخرج</div><div class="v" id="tF">0.00<small>Hz</small></div></div>
        <div class="tile"><div class="n">سرعة المحرك</div><div class="v" id="tR">0<small>RPM</small></div></div>
        <div class="tile"><div class="n">تيار الخرج</div><div class="v" id="tI">0.00<small>A</small></div></div>
        <div class="tile"><div class="n">جهد الخرج</div><div class="v" id="tV">0<small>V</small></div></div>
        <div class="tile"><div class="n">جهد DC Bus</div><div class="v" id="tD">540<small>V</small></div></div>
        <div class="tile"><div class="n">القدرة</div><div class="v" id="tP">0.00<small>kW</small></div></div>
        <div class="tile"><div class="n">العزم</div><div class="v" id="tT">0<small>%</small></div></div>
        <div class="tile"><div class="n">التردد المطلوب</div><div class="v" id="tC">0.00<small>Hz</small></div></div>
      </div>

      <div class="panel vis">
        <div>
          <div class="motorbox"><canvas dir="ltr" id="motor" width="1280" height="560" aria-label="المحرك"></canvas><canvas id="motor3d" hidden aria-label="المحرك ثلاثي الأبعاد"></canvas><div class="motor-hud" id="motorHud" hidden><b class="mono" id="hudR">0</b><span class="mono">RPM</span><div class="mono muted" id="hudF"></div></div><div class="motor-tip muted" id="motorTip">اسحب المحرك بالماوس أو بصباعك عشان تلفّه</div></div>
          <div class="muted" style="text-align:center;font-size:.8rem" id="dirTx">متوقف</div>
        </div>
        <div style="min-width:0">
          <div class="label">آخر 30 ثانية</div>
          <canvas dir="ltr" id="trend" aria-label="منحنى التردد والتيار"></canvas>
          <div class="legend"><span style="--c:var(--accent)">التردد (Hz)</span><span style="--c:var(--cur)">التيار (A)</span></div>
        </div>
      </div>

      <div class="panel meters">
        <div class="meter"><div class="row"><span>جهد DC Bus</span><span class="mono" id="mD">540 V</span></div>
          <div class="bar"><b id="bD"></b><em id="eUV"></em><em class="n" id="eNom"></em><em id="eOV"></em></div>
          <div class="row muted" style="font-size:.75rem;margin-top:2px"><span>الخط الأحمر يمين: جهد زائد · شمال: جهد ناقص</span><span></span></div></div>
        <div class="meter"><div class="row"><span>الحمل الحراري للمحرك (I²t)</span><span class="mono" id="mO">0 %</span></div><div class="bar"><b id="bO"></b></div></div>
        <div class="meter"><div class="row"><span>حرارة المشتت الحراري للانفرتر</span><span class="mono" id="mH">40 °C</span></div><div class="bar"><b id="bH"></b><em id="eH"></em></div></div>
      </div>

      <div class="controls">
        <div class="panel">
          <h3>الحمل والتغذية</h3>
          <div class="field"><div class="row"><label for="load">عزم الحمل</label><span class="mono" id="loadV">50 %</span></div><input type="range" id="load" min="0" max="200" step="5" value="50"></div>
          <div class="field"><div class="row"><label for="ltype">نوع الحمل</label></div>
            <select id="ltype"><option value="ct">عزم ثابت (سير ناقل، كسارة)</option><option value="fan">عزم تربيعي (مروحة، طلمبة)</option></select></div>
          <div class="field"><div class="row"><label for="inertia">القصور الذاتي (الحدافة)</label><span class="mono" id="inV">×2</span></div><input type="range" id="inertia" min="1" max="12" step="1" value="2"></div>
          <div class="field"><div class="row"><label for="supply">جهد التغذية 3 فاز</label><span class="mono" id="supV">400 V</span></div><input type="range" id="supply" min="0" max="480" step="10" value="400"></div>
          <div class="field"><div class="row"><label for="amb">حرارة اللوحة</label><span class="mono" id="ambV">40 °C</span></div><input type="range" id="amb" min="20" max="60" step="1" value="40"></div>
          <div class="sw"><span class="t">مقاومة فرملة (Brake resistor)</span><label class="toggle"><input type="checkbox" id="brake"><span></span></label></div>
          <div class="sw"><span class="t">مروحة تبريد الانفرتر مسدودة</span><label class="toggle"><input type="checkbox" id="fan"><span></span></label></div>
          <div class="btns">
            <button class="btn" id="blip">انقطاع كهرباء لحظي</button>
            <button class="btn primary" id="reset">Reset عطل</button>
          </div>
        </div>
      </div>
    </div>
  </section>

  <section class="panel invOnly" id="termSec"><h2>أطراف التحكم</h2><div id="terms"></div></section>

  <section class="panel invOnly" id="wbSec">
    <div class="wb-head"><h2>لوحة التوصيل العملي</h2>
      <label class="wb-onl"><input type="checkbox" id="wbOn"> <span>التحكم من التوصيل الحقيقي</span></label>
      <label class="wb-onl"><input type="checkbox" id="wbSafeOn" checked> <span>🛡 السيفتي</span></label></div>
    <p class="muted" style="margin:.2rem 0 .6rem">اختار تمرين، والأدوات بتاعته هتظهر. دوس على طرفين عشان توصّل بينهم سلك، ودوس على أي سلك عشان تشيله. زر "↶ تراجع" بيرجعك خطوة. الانفرتر بيتصرف على حسب أسلاكك بالظبط، ولما التمرين يخلص دوس "راجع التوصيل".</p>
    <div class="wb-exrow">
      <select id="wbEx" aria-label="التمرين"></select>
      <button id="wbCheck" class="wb-b pri">راجع التوصيل</button>
      <button id="wbRestart" class="wb-b">ابدأ من الأول</button>
    </div>
    <div class="wb-exbox"><ol id="wbSteps"></ol><div id="wbPar" class="wb-par"></div><ul id="wbRes" class="wb-res"></ul></div>
    <div class="wb-tools" role="toolbar" aria-label="العدة">
      <button data-tool="wire" aria-pressed="true"><svg viewBox="0 0 24 24" aria-hidden="true"><path d="M3 18 C8 4 16 22 21 6" fill="none" stroke="#1e66d0" stroke-width="3"/></svg>سلك</button>
      <button data-tool="dmm" aria-pressed="false"><svg viewBox="0 0 24 24" aria-hidden="true"><rect x="5" y="2" width="14" height="20" rx="3" fill="#f2c230"/><rect x="7.5" y="4.5" width="9" height="5" fill="#2b3a2b"/><circle cx="12" cy="15" r="3" fill="#333"/></svg>ملتيميتر</button>
      <button id="wbUndoBtn" class="wb-b" title="Ctrl+Z" aria-label="تراجع خطوة">↶ تراجع</button>
      <span class="wb-sp"></span>
      <button id="wbZout" class="wb-b sm" aria-label="تصغير">−</button><button id="wbZin" class="wb-b sm" aria-label="تكبير">+</button>
    </div>
    <div id="wbCols" class="wb-cols"></div>
    <div id="wbDmmBox" class="wb-dmm" hidden><span class="wb-dmml">DMM</span><span id="wbDmm" class="wb-dmmv">— — —</span><span class="muted" style="font-size:.75rem">المجس الأحمر ثم الأسود</span></div>
    <div id="wbMsg" class="wb-msg" role="status"></div>
    <div id="wbDiag" class="wb-diag" hidden></div>
    <div id="wbSafe" class="wb-safe" role="alert" hidden></div>
    <div id="wbBench" class="wb-bench" data-tool="wire"></div>
  </section>

  <section class="panel invOnly" id="anaSec"><h2>إشارات الأنالوج</h2><div id="analog"></div></section>

  <section class="lower invOnly">
    <div class="panel">
      <h2 id="parTitle">باراميترات PowerFlex 525</h2>
      <p class="muted" style="margin:0 0 10px;font-size:.88rem">التعديل هنا هو نفس التعديل من لوحة المفاتيح. الصف الملوّن هو الباراميتر الظاهر على الشاشة دلوقتي.</p>
      <div class="tablewrap"><table id="parTable"><thead><tr><th>الرقم</th><th>الاسم</th><th>القيمة</th><th>الوحدة</th></tr></thead><tbody></tbody></table></div>
    </div>
    <div class="col">
      <div class="panel">
        <h2>تمارين</h2>
        <p class="muted" style="margin:0 0 10px;font-size:.88rem">العلامة بتظهر وحدها لما تنفذ التمرين على الانفرتر المختار.</p>
        <ol class="tasks" id="tasks"></ol>
      </div>
      <div class="panel">
        <h2>سجل الأعطال</h2>
        <ul class="log" id="log"><li class="muted">مفيش أعطال لسه.</li></ul>
      </div>
      <div class="panel">
        <h2>نفس الوظيفة في كل الانفرترات</h2>
        <div class="tablewrap"><table>
          <thead><tr><th>الوظيفة</th><th>PowerFlex 525</th><th>V20</th><th>ATV630</th><th>ATV320</th><th>MS300</th><th>FC 51</th><th>PF 40</th></tr></thead>
          <tbody>
            <tr><td>زمن التسارع</td><td class="code">P041</td><td class="code">P1120</td><td class="code">ACC</td><td class="code">ACC</td><td class="code">P01-12</td><td class="code">3-41</td><td class="code">P039</td></tr>
            <tr><td>زمن التباطؤ</td><td class="code">P042</td><td class="code">P1121</td><td class="code">dEC</td><td class="code">dEC</td><td class="code">P01-13</td><td class="code">3-42</td><td class="code">P040</td></tr>
            <tr><td>أقل تردد</td><td class="code">P043</td><td class="code">P1080</td><td class="code">LSP</td><td class="code">LSP</td><td class="code">P01-11</td><td class="code">4-12</td><td class="code">P034</td></tr>
            <tr><td>أعلى تردد</td><td class="code">P044</td><td class="code">P1082</td><td class="code">HSP</td><td class="code">HSP</td><td class="code">P01-10</td><td class="code">4-14</td><td class="code">P035</td></tr>
            <tr><td>مصدر أمر التشغيل</td><td class="code">P046</td><td class="code">P0700</td><td class="code">Cd1</td><td class="code">LI1 (tCC)</td><td class="code">P00-21</td><td class="code">Hand/Auto</td><td class="code">P036</td></tr>
            <tr><td>مصدر السرعة</td><td class="code">P047</td><td class="code">P1000</td><td class="code">Fr1</td><td class="code">Fr1</td><td class="code">P00-20</td><td class="code">3-15</td><td class="code">P038</td></tr>
            <tr><td>جهد المحرك</td><td class="code">P031</td><td class="code">P0304</td><td class="code">UnS</td><td class="code">UnS</td><td class="code">P01-02</td><td class="code">1-22</td><td class="code">P031</td></tr>
            <tr><td>تيار المحرك</td><td class="code">P034</td><td class="code">P0305</td><td class="code">nCr</td><td class="code">nCr</td><td class="code">P05-01</td><td class="code">1-24</td><td class="code">P033</td></tr>
            <tr><td>تردد المحرك</td><td class="code">P032</td><td class="code">P0310</td><td class="code">FrS</td><td class="code">FrS</td><td class="code">P01-01</td><td class="code">1-23</td><td class="code">P032</td></tr>
            <tr><td>سرعة المحرك</td><td class="code">P036</td><td class="code">P0311</td><td class="code">nSP</td><td class="code">nSP</td><td class="code">P05-03</td><td class="code">1-25</td><td class="code">—</td></tr>
            <tr><td>تيار زائد</td><td class="code">F012</td><td class="code">F1</td><td class="code">OCF</td><td class="code">OCF</td><td class="code">ocA/ocd/ocn</td><td class="code">A13</td><td class="code">F12</td></tr>
            <tr><td>جهد زائد</td><td class="code">F005</td><td class="code">F2</td><td class="code">ObF</td><td class="code">ObF</td><td class="code">ovA/ovd/ovn</td><td class="code">A7</td><td class="code">F5</td></tr>
            <tr><td>جهد ناقص</td><td class="code">F004</td><td class="code">F3</td><td class="code">USF</td><td class="code">USF</td><td class="code">LvA/Lvd/Lvn</td><td class="code">A8</td><td class="code">F4</td></tr>
            <tr><td>حرارة الانفرتر</td><td class="code">F008</td><td class="code">F4</td><td class="code">OHF</td><td class="code">OHF</td><td class="code">oH1</td><td class="code">A29</td><td class="code">F8</td></tr>
            <tr><td>حمل زائد على المحرك</td><td class="code">F007</td><td class="code">F11</td><td class="code">OLF</td><td class="code">OLF</td><td class="code">EoL1</td><td class="code">A10</td><td class="code">F7</td></tr>
          </tbody></table></div>
      </div>
    </div>
  </section>
  <p class="foot invOnly">محاكاة تعليمية مبسّطة وغير رسمية. الأرقام والسلوك قريبين من الحقيقة لكن مش بديل عن دليل المستخدم الرسمي لكل انفرتر قبل الشغل على لوحة حقيقية.<br>© &#x2066;2026 LearnElectricals&#x2069;. كل الحقوق محفوظة. الموقع غير تابع لأي من الشركات المذكورة (مثل &#x2066;Siemens&#x2069; و &#x2066;Allen-Bradley&#x2069; و &#x2066;Delta&#x2069; و &#x2066;Schneider&#x2069; وغيرها)، والأسماء والعلامات التجارية ملك لأصحابها، ومستخدمة لشرح الأجهزة فقط.</p>
</div>

<script src="/assets/next-hint.js?v=20261021nh"></script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/three.js/r128/three.min.js"></script>
<script>
(function(){
const $=s=>document.querySelector(s);
const clamp=(v,a,b)=>Math.max(a,Math.min(b,v));
const now=()=>performance.now();

/* ---------------- parameter definitions ---------------- */
function mk(list){const m={};list.forEach(p=>{p.ro=!!p.get;m[p.c]=p;});return {list,map:m};}
const PFDI={0:'Not Used',1:'Jog',2:'Aux Fault',3:'Clear Fault',4:'RampStop,CF',5:'CoastStop,CF',7:'Preset Freq',13:'Jog Forward',14:'Jog Reverse',48:'2-Wire FWD',50:'2-Wire REV'};
const PFDO={0:'Ready/Fault',1:'At Frequency',2:'MotorRunning',3:'Reverse',4:'Motor Overld'};
const V20DI={0:'Disabled',1:'ON/OFF1',2:'ON reverse/OFF1',3:'OFF2 coast stop',9:'Fault acknowledge',10:'JOG right',11:'JOG left',12:'Reverse',15:'Fixed setpoint 1',16:'Fixed setpoint 2',17:'Fixed setpoint 3',29:'External trip'};
const V20DO={52.1:'r0052.1 Drive ready',52.2:'r0052.2 Drive running',52.3:'r0052.3 Drive fault active',52.7:'r0052.7 Drive warning'};
const PF=mk([
 {c:'b001',n:'Output Freq',ar:'تردد الخرج',u:'Hz',d:2,get:()=>Math.abs(S.fOut)},
 {c:'b002',n:'Commanded Freq',ar:'التردد المطلوب',u:'Hz',d:2,get:()=>S.fCmd},
 {c:'b003',n:'Output Current',ar:'تيار الخرج',u:'A',d:2,get:()=>S.I},
 {c:'b004',n:'Output Voltage',ar:'جهد الخرج',u:'V',d:0,get:()=>S.V},
 {c:'b005',n:'DC Bus Voltage',ar:'جهد الـ DC Bus',u:'V',d:0,get:()=>S.dc},
 {c:'b007',n:'Fault 1 Code',ar:'كود آخر عطل',u:'',d:0,get:()=>lastFaultNum()},
 {c:'b015',n:'Output RPM',ar:'سرعة المحرك',u:'RPM',d:0,get:()=>Math.abs(S.rpm)},
 {c:'b017',n:'Output Power',ar:'قدرة الخرج',u:'kW',d:2,get:()=>S.P},
 {c:'b027',n:'Drive Temp',ar:'حرارة الانفرتر',u:'°C',d:0,get:()=>S.temp},
 {c:'P031',n:'Motor NP Volts',ar:'جهد المحرك (من اللوحة)',u:'V',d:0,v:400,min:20,max:480,st:10},
 {c:'P032',n:'Motor NP Hertz',ar:'تردد المحرك',u:'Hz',d:0,v:50,min:15,max:100,st:1},
 {c:'P033',n:'Motor OL Current',ar:'تيار حماية الحمل الزائد',u:'A',d:1,v:4.7,min:0.5,max:12,st:0.1},
 {c:'P034',n:'Motor NP FLA',ar:'تيار المحرك المقنن',u:'A',d:1,v:4.7,min:0.5,max:12,st:0.1},
 {c:'P035',n:'Motor NP Poles',ar:'عدد الأقطاب',u:'',d:0,v:4,min:2,max:12,st:2},
 {c:'P036',n:'Motor NP RPM',ar:'سرعة المحرك المقننة',u:'RPM',d:0,v:1430,min:300,max:6000,st:10},
 {c:'P041',n:'Accel Time 1',ar:'زمن التسارع',u:'s',d:2,v:10,min:0,max:600,st:0.5},
 {c:'P042',n:'Decel Time 1',ar:'زمن التباطؤ',u:'s',d:2,v:10,min:0,max:600,st:0.5},
 {c:'P043',n:'Minimum Freq',ar:'أقل تردد',u:'Hz',d:2,v:0,min:0,max:100,st:1},
 {c:'P044',n:'Maximum Freq',ar:'أعلى تردد',u:'Hz',d:2,v:50,min:0,max:100,st:1},
 {c:'P045',n:'Stop Mode',ar:'طريقة الإيقاف',u:'',d:0,v:0,opts:{0:'Ramp, CF',1:'Coast, CF'}},
 {c:'P046',n:'Start Source 1',ar:'مصدر أمر التشغيل',u:'',d:0,v:1,opts:{1:'Keypad',2:'DigIn TrmBlk'}},
 {c:'P047',n:'Speed Reference1',ar:'مصدر السرعة',u:'',d:0,v:1,opts:{1:'Drive Pot',2:'Keypad Freq',5:'0-10V Input',6:'4-20mA Input'}},
 {c:'t062',n:'DigIn TermBlk 02',ar:'وظيفة طرف 02',u:'',d:0,v:48,opts:PFDI},
 {c:'t063',n:'DigIn TermBlk 03',ar:'وظيفة طرف 03',u:'',d:0,v:50,opts:PFDI},
 {c:'t065',n:'DigIn TermBlk 05',ar:'وظيفة طرف 05',u:'',d:0,v:7,opts:PFDI},
 {c:'t066',n:'DigIn TermBlk 06',ar:'وظيفة طرف 06',u:'',d:0,v:7,opts:PFDI},
 {c:'t067',n:'DigIn TermBlk 07',ar:'وظيفة طرف 07',u:'',d:0,v:13,opts:PFDI},
 {c:'t068',n:'DigIn TermBlk 08',ar:'وظيفة طرف 08',u:'',d:0,v:3,opts:PFDI},
 {c:'t069',n:'Opto Out1 Sel',ar:'وظيفة مخرج Opto 1 (16)',u:'',d:0,v:2,opts:PFDO},
 {c:'t072',n:'Opto Out2 Sel',ar:'وظيفة مخرج Opto 2 (17)',u:'',d:0,v:1,opts:PFDO},
 {c:'t076',n:'Relay Out1 Sel',ar:'وظيفة الريليه 1 (R1-R3)',u:'',d:0,v:0,opts:PFDO},
 {c:'t081',n:'Relay Out2 Sel',ar:'وظيفة الريليه 2 (R5-R6)',u:'',d:0,v:2,opts:PFDO},
 {c:'t088',n:'Analog Out Sel',ar:'اختيار المخرج الأنالوج',u:'',d:0,v:0,opts:{0:'OutFreq 0-10',1:'OutCurr 0-10',2:'OutVolt 0-10',3:'OutPowr 0-10',8:'Setpnt 0-10',10:'OutFreq 0-20',11:'OutCurr 0-20',20:'OutFreq 4-20',21:'OutCurr 4-20'}},
 {c:'t089',n:'Analog Out High',ar:'تكبير المخرج الأنالوج',u:'%',d:0,v:100,min:0,max:800,st:5},
 {c:'t090',n:'Anlg Out Setpt',ar:'قيمة ثابتة للمخرج',u:'%',d:1,v:50,min:0,max:100,st:1},
 {c:'t091',n:'Anlg In 0-10V Lo',ar:'أقل جهد دخل (٪ من 10V)',u:'%',d:1,v:0,min:0,max:100,st:5},
 {c:'t092',n:'Anlg In 0-10V Hi',ar:'أعلى جهد دخل (٪ من 10V)',u:'%',d:1,v:100,min:0,max:100,st:5},
 {c:'t094',n:'Anlg In V Loss',ar:'فقد إشارة الجهد',u:'',d:0,v:0,opts:{0:'Disabled',1:'Fault',3:'Zero Ref',4:'Min Freq Ref'}},
 {c:'t095',n:'Anlg In4-20mA Lo',ar:'أقل تيار دخل (٪ من 4-20)',u:'%',d:1,v:0,min:0,max:100,st:5},
 {c:'t096',n:'Anlg In4-20mA Hi',ar:'أعلى تيار دخل (٪ من 4-20)',u:'%',d:1,v:100,min:0,max:100,st:5},
 {c:'t097',n:'Anlg In mA Loss',ar:'فقد إشارة التيار',u:'',d:0,v:0,opts:{0:'Disabled',1:'Fault',3:'Zero Ref',4:'Min Freq Ref'}},
 {c:'t099',n:'Analog In Filter',ar:'فلتر الدخل الأنالوج (×0.1 ث)',u:'',d:0,v:0,min:0,max:14,st:1},
 {c:'A411',n:'Preset Freq 1',ar:'سرعة ثابتة 1 (طرف 05)',u:'Hz',d:2,v:5,min:0,max:100,st:1},
 {c:'A412',n:'Preset Freq 2',ar:'سرعة ثابتة 2 (طرف 06)',u:'Hz',d:2,v:10,min:0,max:100,st:1},
 {c:'A413',n:'Preset Freq 3',ar:'سرعة ثابتة 3 (05+06)',u:'Hz',d:2,v:20,min:0,max:100,st:1},
 {c:'A414',n:'Preset Freq 4',ar:'سرعة ثابتة 4',u:'Hz',d:2,v:30,min:0,max:100,st:1},
 {c:'A415',n:'Preset Freq 5',ar:'سرعة ثابتة 5',u:'Hz',d:2,v:35,min:0,max:100,st:1},
 {c:'A416',n:'Preset Freq 6',ar:'سرعة ثابتة 6',u:'Hz',d:2,v:40,min:0,max:100,st:1},
 {c:'A417',n:'Preset Freq 7',ar:'سرعة ثابتة 7',u:'Hz',d:2,v:45,min:0,max:100,st:1},
 {c:'A431',n:'Jog Frequency',ar:'سرعة الـ Jog',u:'Hz',d:2,v:10,min:0,max:100,st:1},
 {c:'A432',n:'Jog Accel/Decel',ar:'رامب الـ Jog',u:'s',d:2,v:10,min:0.1,max:600,st:0.5},
]);
const V20=mk([
 {c:'r0021',n:'Act. filtered output freq',ar:'تردد الخرج',u:'Hz',d:2,get:()=>Math.abs(S.fOut)},
 {c:'r0022',n:'Act. rotor speed',ar:'سرعة المحرك',u:'RPM',d:0,get:()=>Math.abs(S.rpm)},
 {c:'r0025',n:'Act. output voltage',ar:'جهد الخرج',u:'V',d:0,get:()=>S.V},
 {c:'r0026',n:'Act. DC-link voltage',ar:'جهد الـ DC link',u:'V',d:0,get:()=>S.dc},
 {c:'r0027',n:'Act. output current',ar:'تيار الخرج',u:'A',d:2,get:()=>S.I},
 {c:'r0032',n:'Act. power',ar:'القدرة',u:'kW',d:2,get:()=>S.P},
 {c:'r0037',n:'Inverter temperature',ar:'حرارة الانفرتر',u:'°C',d:0,get:()=>S.temp},
 {c:'r0947',n:'Last fault code',ar:'كود آخر عطل',u:'',d:0,get:()=>lastFaultNum()},
 {c:'P0304',n:'Rated motor voltage',ar:'جهد المحرك',u:'V',d:0,v:400,min:10,max:480,st:10},
 {c:'P0305',n:'Rated motor current',ar:'تيار المحرك',u:'A',d:2,v:4.7,min:0.5,max:12,st:0.1},
 {c:'P0307',n:'Rated motor power',ar:'قدرة المحرك',u:'kW',d:2,v:2.2,min:0.1,max:7.5,st:0.1},
 {c:'P0310',n:'Rated motor frequency',ar:'تردد المحرك',u:'Hz',d:0,v:50,min:12,max:100,st:1},
 {c:'P0311',n:'Rated motor speed',ar:'سرعة المحرك',u:'RPM',d:0,v:1430,min:300,max:6000,st:10},
 {c:'P0700',n:'Selection of command source',ar:'مصدر أمر التشغيل',u:'',d:0,v:1,opts:{1:'BOP (لوحة المفاتيح)',2:'Terminal'}},
 {c:'P1000',n:'Selection of frequency setpoint',ar:'مصدر السرعة',u:'',d:0,v:1,opts:{1:'MOP (أسهم اللوحة)',2:'Analog AI1',3:'Fixed frequency'}},
 {c:'P1001',n:'Fixed frequency 1',ar:'سرعة ثابتة 1',u:'Hz',d:2,v:10,min:0,max:100,st:1},
 {c:'P1002',n:'Fixed frequency 2',ar:'سرعة ثابتة 2',u:'Hz',d:2,v:15,min:0,max:100,st:1},
 {c:'P1003',n:'Fixed frequency 3',ar:'سرعة ثابتة 3',u:'Hz',d:2,v:25,min:0,max:100,st:1},
 {c:'P0701',n:'Function of digital input 1',ar:'وظيفة DI1',u:'',d:0,v:1,opts:V20DI},
 {c:'P0702',n:'Function of digital input 2',ar:'وظيفة DI2',u:'',d:0,v:12,opts:V20DI},
 {c:'P0703',n:'Function of digital input 3',ar:'وظيفة DI3',u:'',d:0,v:9,opts:V20DI},
 {c:'P0704',n:'Function of digital input 4',ar:'وظيفة DI4',u:'',d:0,v:15,opts:V20DI},
 {c:'P0731',n:'BI: Function of digital output 1',ar:'وظيفة DO1',u:'',d:1,v:52.2,opts:V20DO},
 {c:'P0732',n:'BI: Function of digital output 2',ar:'وظيفة DO2 (ريليه)',u:'',d:1,v:52.3,opts:V20DO},
 {c:'P0753',n:'Smooth time ADC',ar:'فلتر الدخل الأنالوج',u:'ms',d:0,v:3,min:0,max:10000,st:50},
 {c:'P0756',n:'Type of ADC',ar:'نوع الدخل الأنالوج AI1',u:'',d:0,v:0,opts:{0:'0-10 V',2:'0-20 mA',3:'0-20 mA + مراقبة فقد الإشارة'}},
 {c:'P0757',n:'Value x1 of ADC scaling',ar:'تحجيم الدخل x1 (V أو mA)',u:'',d:2,v:0,min:0,max:20,st:0.5},
 {c:'P0758',n:'Value y1 of ADC scaling',ar:'تحجيم الدخل y1',u:'%',d:1,v:0,min:-100,max:100,st:5},
 {c:'P0759',n:'Value x2 of ADC scaling',ar:'تحجيم الدخل x2 (V أو mA)',u:'',d:2,v:10,min:0,max:20,st:0.5},
 {c:'P0760',n:'Value y2 of ADC scaling',ar:'تحجيم الدخل y2',u:'%',d:1,v:100,min:-100,max:100,st:5},
 {c:'P0771',n:'CI: DAC',ar:'مصدر المخرج الأنالوج',u:'',d:0,v:21,opts:{21:'r0021 تردد الخرج',25:'r0025 جهد الخرج',27:'r0027 تيار الخرج',32:'r0032 القدرة'}},
 {c:'P0777',n:'Value x1 of DAC scaling',ar:'تحجيم المخرج x1',u:'%',d:1,v:0,min:-100,max:100,st:5},
 {c:'P0778',n:'Value y1 of DAC scaling',ar:'تحجيم المخرج y1',u:'mA',d:1,v:0,min:0,max:20,st:0.5},
 {c:'P0779',n:'Value x2 of DAC scaling',ar:'تحجيم المخرج x2',u:'%',d:1,v:100,min:-100,max:100,st:5},
 {c:'P0780',n:'Value y2 of DAC scaling',ar:'تحجيم المخرج y2',u:'mA',d:1,v:20,min:0,max:20,st:0.5},
 {c:'P1040',n:'MOP setpoint',ar:'السرعة من الأسهم',u:'Hz',d:2,v:5,min:0,max:100,st:0.5},
 {c:'P1080',n:'Min. frequency',ar:'أقل تردد',u:'Hz',d:2,v:0,min:0,max:100,st:1},
 {c:'P1082',n:'Max. frequency',ar:'أعلى تردد',u:'Hz',d:2,v:50,min:0,max:100,st:1},
 {c:'P1058',n:'JOG frequency right',ar:'سرعة Jog أمامي',u:'Hz',d:2,v:5,min:0,max:100,st:1},
 {c:'P1059',n:'JOG frequency left',ar:'سرعة Jog عكسي',u:'Hz',d:2,v:5,min:0,max:100,st:1},
 {c:'P1060',n:'JOG ramp-up time',ar:'رامب الـ Jog',u:'s',d:2,v:10,min:0.1,max:650,st:0.5},
 {c:'P1120',n:'Ramp-up time',ar:'زمن التسارع',u:'s',d:2,v:10,min:0,max:650,st:0.5},
 {c:'P1121',n:'Ramp-down time',ar:'زمن التباطؤ',u:'s',d:2,v:10,min:0,max:650,st:0.5},
]);
const ATVDI={0:'nO',2:'DI2',3:'DI3',4:'DI4',5:'DI5',6:'DI6'};
const ATVRL={1:'FLt — No drive fault',2:'rUn — Drive running',3:'SrA — Freq ref reached',4:'tSA — Motor thermal reached',5:'MrS — Reverse direction'};
const ATV=mk([
 {c:'rFr',n:'Motor frequency',ar:'تردد المحرك',u:'Hz',d:1,get:()=>Math.abs(S.fOut)},
 {c:'LCr',n:'Motor current',ar:'تيار المحرك',u:'A',d:2,get:()=>S.I},
 {c:'SPd',n:'Motor speed',ar:'سرعة المحرك',u:'rpm',d:0,get:()=>Math.abs(S.rpm)},
 {c:'UOP',n:'Motor voltage',ar:'جهد المحرك',u:'V',d:0,get:()=>S.V},
 {c:'ULn',n:'Mains voltage',ar:'جهد التغذية',u:'V',d:0,get:()=>S.dc/1.35},
 {c:'OPr',n:'Output power',ar:'القدرة',u:'kW',d:2,get:()=>S.P},
 {c:'tHr',n:'Motor thermal state',ar:'الحالة الحرارية للمحرك',u:'%',d:0,get:()=>clamp(S.i2t/20*100,0,200)},
 {c:'tHd',n:'Drive thermal state',ar:'الحالة الحرارية للانفرتر',u:'%',d:0,get:()=>clamp(S.temp/95*100,0,200)},
 {c:'bFr',n:'Standard mot. freq',ar:'نظام تردد المحرك',u:'',d:0,v:50,opts:{50:'50Hz IEC',60:'60Hz NEMA'}},
 {c:'nPr',n:'Nominal motor power',ar:'قدرة المحرك',u:'kW',d:2,v:2.2,min:0.1,max:7.5,st:0.1},
 {c:'UnS',n:'Nom motor voltage',ar:'جهد المحرك',u:'V',d:0,v:400,min:100,max:480,st:10},
 {c:'nCr',n:'Nom motor current',ar:'تيار المحرك',u:'A',d:2,v:4.7,min:0.5,max:12,st:0.1},
 {c:'FrS',n:'Nominal motor freq',ar:'تردد المحرك',u:'Hz',d:1,v:50,min:10,max:100,st:1},
 {c:'nSP',n:'Nominal motor speed',ar:'سرعة المحرك',u:'rpm',d:0,v:1430,min:300,max:6000,st:10},
 {c:'ItH',n:'Motor thermal current',ar:'تيار الحماية الحرارية',u:'A',d:2,v:4.7,min:0.5,max:12,st:0.1},
 {c:'ACC',n:'Acceleration',ar:'زمن التسارع',u:'s',d:1,v:10,min:0,max:600,st:0.5},
 {c:'dEC',n:'Deceleration',ar:'زمن التباطؤ',u:'s',d:1,v:10,min:0,max:600,st:0.5},
 {c:'LSP',n:'Low speed',ar:'أقل سرعة',u:'Hz',d:1,v:0,min:0,max:100,st:1},
 {c:'HSP',n:'High speed',ar:'أعلى سرعة',u:'Hz',d:1,v:50,min:0,max:100,st:1},
 {c:'Stt',n:'Type of stop',ar:'طريقة الإيقاف',u:'',d:0,v:1,opts:{1:'rMP — Ramp stop',2:'nSt — Freewheel'}},
 {c:'Cd1',n:'Cmd channel 1',ar:'مصدر أمر التشغيل (REM)',u:'',d:0,v:1,opts:{1:'tEr — Terminals',2:'LCC — Graphic terminal'}},
 {c:'Fr1',n:'Ref Freq 1 Config',ar:'مصدر السرعة (REM)',u:'',d:0,v:1,opts:{1:'AI1',3:'AI3',10:'LCC — Graphic terminal'}},
 {c:'LFr',n:'Ref Freq via Display Term.',ar:'السرعة من الكيباد',u:'Hz',d:1,v:25,min:0,max:100,st:0.5},
 {c:'rrS',n:'Reverse assign.',ar:'تخصيص العكس',u:'',d:0,v:2,opts:ATVDI},
 {c:'rSF',n:'Fault reset assign.',ar:'تخصيص مسح العطل',u:'',d:0,v:3,opts:ATVDI},
 {c:'PS2',n:'2 preset speeds',ar:'تخصيص سرعة ثابتة SP2',u:'',d:0,v:4,opts:ATVDI},
 {c:'PS4',n:'4 preset speeds',ar:'تخصيص سرعة ثابتة SP3/SP4',u:'',d:0,v:5,opts:ATVDI},
 {c:'SP2',n:'Preset speed 2',ar:'سرعة ثابتة 2',u:'Hz',d:1,v:10,min:0,max:100,st:1},
 {c:'SP3',n:'Preset speed 3',ar:'سرعة ثابتة 3',u:'Hz',d:1,v:15,min:0,max:100,st:1},
 {c:'SP4',n:'Preset speed 4',ar:'سرعة ثابتة 4',u:'Hz',d:1,v:20,min:0,max:100,st:1},
 {c:'JOG',n:'Jog assign.',ar:'تخصيص الـ Jog',u:'',d:0,v:6,opts:ATVDI},
 {c:'JGF',n:'Jog frequency',ar:'سرعة الـ Jog',u:'Hz',d:1,v:10,min:0,max:10,st:0.5},
 {c:'EtF',n:'Ext. error assign.',ar:'تخصيص العطل الخارجي',u:'',d:0,v:0,opts:ATVDI},
 {c:'nSt',n:'Freewheel stop assign.',ar:'تخصيص الإيقاف الحر',u:'',d:0,v:0,opts:ATVDI},
 {c:'UIL1',n:'AI1 min. value',ar:'أقل جهد AI1',u:'V',d:1,v:0,min:0,max:10,st:0.5},
 {c:'UIH1',n:'AI1 max. value',ar:'أعلى جهد AI1',u:'V',d:1,v:10,min:0,max:10,st:0.5},
 {c:'AI1F',n:'AI1 filter',ar:'فلتر AI1',u:'s',d:2,v:0,min:0,max:10,st:0.1},
 {c:'CrL3',n:'AI3 min. value',ar:'أقل تيار AI3',u:'mA',d:1,v:4,min:0,max:20,st:0.5},
 {c:'CrH3',n:'AI3 max. value',ar:'أعلى تيار AI3',u:'mA',d:1,v:20,min:0,max:20,st:0.5},
 {c:'LFL3',n:'AI3 4-20mA loss',ar:'رد الفعل لفقد إشارة AI3',u:'',d:0,v:0,opts:{0:'nO — Ignore',1:'YES — Fault LFF3'}},
 {c:'AO1',n:'AQ1 assignment',ar:'مصدر المخرج AQ1',u:'',d:0,v:1,opts:{1:'OFr — Motor frequency',2:'OCr — Motor current',3:'UOP — Motor voltage',4:'OPr — Output power'}},
 {c:'AO1t',n:'AQ1 type',ar:'نوع المخرج AQ1',u:'',d:0,v:1,opts:{1:'10U — 0-10 V',2:'0A — 0-20 mA',3:'4A — 4-20 mA'}},
 {c:'r1',n:'R1 assignment',ar:'وظيفة الريليه R1',u:'',d:0,v:1,opts:ATVRL},
 {c:'r2',n:'R2 assignment',ar:'وظيفة الريليه R2',u:'',d:0,v:2,opts:ATVRL},
 {c:'r3',n:'R3 assignment',ar:'وظيفة الريليه R3',u:'',d:0,v:3,opts:ATVRL},
]);
/* --- Schneider Altivar Machine ATV320 --- */
const A3LI={0:'nO',2:'LI2',3:'LI3',4:'LI4',5:'LI5',6:'LI6'};
const A3RL={0:'nO — Not assigned',1:'FLt — No drive fault',2:'rUn — Drive running',3:'SrA — Freq ref reached',4:'tSA — Motor thermal reached',5:'MrS — Reverse direction'};
const A320=mk([
 {c:'rFr',n:'Output frequency',ar:'تردد الخرج',u:'Hz',d:1,get:()=>Math.abs(S.fOut)},
 {c:'LCr',n:'Motor current',ar:'تيار المحرك',u:'A',d:2,get:()=>S.I},
 {c:'SPd',n:'Motor speed',ar:'سرعة المحرك',u:'rpm',d:0,get:()=>Math.abs(S.rpm)},
 {c:'UOP',n:'Motor voltage',ar:'جهد المحرك',u:'V',d:0,get:()=>S.V},
 {c:'ULn',n:'Mains voltage',ar:'جهد التغذية',u:'V',d:0,get:()=>S.dc/1.35},
 {c:'OPr',n:'Output power',ar:'القدرة',u:'%',d:0,get:()=>clamp(S.P/2.2*100,-200,200)},
 {c:'tHr',n:'Motor thermal state',ar:'الحالة الحرارية للمحرك',u:'%',d:0,get:()=>clamp(S.i2t/20*100,0,200)},
 {c:'tHd',n:'Drive thermal state',ar:'الحالة الحرارية للانفرتر',u:'%',d:0,get:()=>clamp(S.temp/95*100,0,200)},
 {c:'bFr',n:'Standard mot. freq',ar:'نظام تردد المحرك',u:'',d:0,v:50,opts:{50:'50 — 50Hz IEC',60:'60 — 60Hz NEMA'}},
 {c:'nPr',n:'Rated motor power',ar:'قدرة المحرك',u:'kW',d:2,v:2.2,min:0.1,max:7.5,st:0.1},
 {c:'UnS',n:'Rated motor voltage',ar:'جهد المحرك',u:'V',d:0,v:400,min:100,max:480,st:10},
 {c:'nCr',n:'Rated motor current',ar:'تيار المحرك',u:'A',d:2,v:4.7,min:0.5,max:12,st:0.1},
 {c:'FrS',n:'Rated motor freq.',ar:'تردد المحرك',u:'Hz',d:1,v:50,min:10,max:100,st:1},
 {c:'nSP',n:'Rated motor speed',ar:'سرعة المحرك',u:'rpm',d:0,v:1430,min:300,max:6000,st:10},
 {c:'ItH',n:'Motor thermal current',ar:'تيار الحماية الحرارية',u:'A',d:2,v:4.7,min:0.5,max:12,st:0.1},
 {c:'ACC',n:'Acceleration',ar:'زمن التسارع',u:'s',d:1,v:3,min:0,max:999,st:0.5},
 {c:'dEC',n:'Deceleration',ar:'زمن التباطؤ',u:'s',d:1,v:3,min:0,max:999,st:0.5},
 {c:'LSP',n:'Low speed',ar:'أقل سرعة',u:'Hz',d:1,v:0,min:0,max:100,st:1},
 {c:'HSP',n:'High speed',ar:'أعلى سرعة',u:'Hz',d:1,v:50,min:0,max:100,st:1},
 {c:'Stt',n:'Type of stop',ar:'طريقة الإيقاف',u:'',d:0,v:1,opts:{1:'rMP — Ramp stop',2:'nSt — Freewheel'}},
 {c:'Fr1',n:'Ref.1 channel',ar:'مصدر السرعة',u:'',d:0,v:1,opts:{1:'AI1 — 0-10 V',3:'AI3 — 0-20 mA',10:'AIU1 — Jog dial'}},
 {c:'LFr',n:'HMI frequency ref.',ar:'السرعة من الـ Jog dial',u:'Hz',d:1,v:0,min:0,max:100,st:0.5},
 {c:'rrS',n:'Reverse assign.',ar:'تخصيص العكس',u:'',d:0,v:2,opts:A3LI},
 {c:'rSF',n:'Fault reset',ar:'تخصيص مسح العطل',u:'',d:0,v:5,opts:A3LI},
 {c:'PS2',n:'2 preset speeds',ar:'تخصيص سرعة ثابتة SP2',u:'',d:0,v:3,opts:A3LI},
 {c:'PS4',n:'4 preset speeds',ar:'تخصيص سرعة ثابتة SP3/SP4',u:'',d:0,v:4,opts:A3LI},
 {c:'SP2',n:'Preset speed 2',ar:'سرعة ثابتة 2',u:'Hz',d:1,v:10,min:0,max:100,st:1},
 {c:'SP3',n:'Preset speed 3',ar:'سرعة ثابتة 3',u:'Hz',d:1,v:15,min:0,max:100,st:1},
 {c:'SP4',n:'Preset speed 4',ar:'سرعة ثابتة 4',u:'Hz',d:1,v:20,min:0,max:100,st:1},
 {c:'JOG',n:'Jog assign.',ar:'تخصيص الـ Jog',u:'',d:0,v:0,opts:A3LI},
 {c:'JGF',n:'Jog frequency',ar:'سرعة الـ Jog',u:'Hz',d:1,v:10,min:0,max:10,st:0.5},
 {c:'EtF',n:'External fault ass.',ar:'تخصيص العطل الخارجي',u:'',d:0,v:0,opts:A3LI},
 {c:'nSt',n:'Freewheel stop ass.',ar:'تخصيص الإيقاف الحر',u:'',d:0,v:0,opts:A3LI},
 {c:'UIL1',n:'AI1 min value',ar:'أقل جهد AI1',u:'V',d:1,v:0,min:0,max:10,st:0.5},
 {c:'UIH1',n:'AI1 max value',ar:'أعلى جهد AI1',u:'V',d:1,v:10,min:0,max:10,st:0.5},
 {c:'AI1F',n:'AI1 filter',ar:'فلتر AI1',u:'s',d:2,v:0,min:0,max:10,st:0.1},
 {c:'CrL3',n:'AI3 min value',ar:'أقل تيار AI3',u:'mA',d:1,v:4,min:0,max:20,st:0.5},
 {c:'CrH3',n:'AI3 max value',ar:'أعلى تيار AI3',u:'mA',d:1,v:20,min:0,max:20,st:0.5},
 {c:'LFL3',n:'4-20mA loss',ar:'رد الفعل لفقد إشارة AI3',u:'',d:0,v:0,opts:{0:'nO — Ignore',1:'YES — Fault LFF3'}},
 {c:'AO1',n:'AQ1 assignment',ar:'مصدر المخرج AQ1',u:'',d:0,v:1,opts:{1:'OFr — Motor frequency',2:'OCr — Motor current',3:'UOP — Motor voltage',4:'OPr — Output power'}},
 {c:'AO1t',n:'AQ1 type',ar:'نوع المخرج AQ1',u:'',d:0,v:1,opts:{1:'10U — 0-10 V',2:'0A — 0-20 mA',3:'4A — 4-20 mA'}},
 {c:'r1',n:'R1 assignment',ar:'وظيفة الريليه R1',u:'',d:0,v:1,opts:A3RL},
 {c:'r2',n:'R2 assignment',ar:'وظيفة الريليه R2',u:'',d:0,v:0,opts:A3RL},
 {c:'LO1',n:'LO1 assignment',ar:'وظيفة المخرج LO1',u:'',d:0,v:2,opts:A3RL},
]);
/* --- Delta VFD-MS300 --- */
const MSMI={0:'0 — No function',1:'1 — Multi-step speed 1',2:'2 — Multi-step speed 2',3:'3 — Multi-step speed 3',4:'4 — Multi-step speed 4',5:'5 — Reset',6:'6 — JOG',10:'10 — EF input (N.O.)',11:'11 — B.B. base block'};
const MSRY={0:'0 — No function',1:'1 — Indication during RUN',2:'2 — Operation speed reached',9:'9 — Drive is ready',11:'11 — Malfunction indication',7:'7 — Over-torque (motor overload)',22:'22 — Reverse running'};
const MS3=mk([
 {c:'P00-04',n:'Display: output frequency',ar:'تردد الخرج (H)',u:'Hz',d:2,get:()=>Math.abs(S.fOut)},
 {c:'P00-05',n:'Display: output current',ar:'تيار الخرج (A)',u:'A',d:2,get:()=>S.I},
 {c:'P00-06',n:'Display: DC bus voltage',ar:'جهد الـ DC Bus (U)',u:'V',d:1,get:()=>S.dc},
 {c:'P00-07',n:'Display: output voltage',ar:'جهد الخرج',u:'V',d:1,get:()=>S.V},
 {c:'P00-08',n:'Display: IGBT temperature',ar:'حرارة الـ IGBT',u:'°C',d:1,get:()=>S.temp},
 {c:'P00-20',n:'Source of master frequency',ar:'مصدر السرعة',u:'',d:0,v:0,opts:{0:'0 — Digital keypad',2:'2 — External analog input',7:'7 — Keypad potentiometer'}},
 {c:'P00-21',n:'Source of operation command',ar:'مصدر أمر التشغيل',u:'',d:0,v:0,opts:{0:'0 — Digital keypad',1:'1 — External terminals'}},
 {c:'P00-22',n:'Stop method',ar:'طريقة الإيقاف',u:'',d:0,v:0,opts:{0:'0 — Ramp to stop',1:'1 — Coast to stop'}},
 {c:'P01-00',n:'Max operation frequency',ar:'أعلى تردد تشغيل',u:'Hz',d:2,v:60,min:0,max:599,st:1},
 {c:'P01-01',n:'Motor 1 rated frequency',ar:'تردد المحرك',u:'Hz',d:2,v:50,min:0,max:599,st:1},
 {c:'P01-02',n:'Motor 1 rated voltage',ar:'جهد المحرك',u:'V',d:1,v:400,min:0,max:510,st:10},
 {c:'P01-10',n:'Output frequency upper limit',ar:'أعلى تردد',u:'Hz',d:2,v:50,min:0,max:599,st:1},
 {c:'P01-11',n:'Output frequency lower limit',ar:'أقل تردد',u:'Hz',d:2,v:0,min:0,max:599,st:1},
 {c:'P01-12',n:'Acceleration time 1',ar:'زمن التسارع',u:'s',d:2,v:10,min:0,max:600,st:0.5},
 {c:'P01-13',n:'Deceleration time 1',ar:'زمن التباطؤ',u:'s',d:2,v:10,min:0,max:600,st:0.5},
 {c:'P01-20',n:'JOG acceleration time',ar:'رامب الـ JOG',u:'s',d:2,v:10,min:0,max:600,st:0.5},
 {c:'P01-22',n:'JOG frequency',ar:'سرعة الـ JOG',u:'Hz',d:2,v:6,min:0,max:599,st:0.5},
 {c:'P02-00',n:'Two/three-wire operation',ar:'نظام التشغيل من الأطراف',u:'',d:0,v:1,opts:{1:'1 — 2-wire: MI1 FWD/STOP, MI2 REV/STOP'}},
 {c:'P02-03',n:'MI3 function',ar:'وظيفة MI3',u:'',d:0,v:1,opts:MSMI},
 {c:'P02-04',n:'MI4 function',ar:'وظيفة MI4',u:'',d:0,v:2,opts:MSMI},
 {c:'P02-05',n:'MI5 function',ar:'وظيفة MI5',u:'',d:0,v:3,opts:MSMI},
 {c:'P02-06',n:'MI6 function',ar:'وظيفة MI6',u:'',d:0,v:5,opts:MSMI},
 {c:'P02-07',n:'MI7 function',ar:'وظيفة MI7',u:'',d:0,v:0,opts:MSMI},
 {c:'P02-13',n:'Relay RY1 function',ar:'وظيفة الريليه RA/RB/RC',u:'',d:0,v:11,opts:MSRY},
 {c:'P02-16',n:'MO1 function',ar:'وظيفة المخرج MO1',u:'',d:0,v:1,opts:MSRY},
 {c:'P03-00',n:'AVI selection',ar:'وظيفة الدخل AVI',u:'',d:0,v:1,opts:{0:'0 — No function',1:'1 — Frequency command'}},
 {c:'P03-01',n:'ACI selection',ar:'وظيفة الدخل ACI',u:'',d:0,v:0,opts:{0:'0 — No function',1:'1 — Frequency command'}},
 {c:'P03-11',n:'AVI gain',ar:'تكبير الدخل AVI',u:'%',d:1,v:100,min:0,max:500,st:5},
 {c:'P03-15',n:'AVI filter time',ar:'فلتر AVI',u:'s',d:2,v:0.01,min:0,max:20,st:0.05},
 {c:'P03-19',n:'ACI signal loss',ar:'رد الفعل لفقد إشارة ACI',u:'',d:0,v:0,opts:{0:'0 — Disable',2:'2 — Decel to 0 Hz',3:'3 — Stop & display ACE'}},
 {c:'P03-29',n:'ACI mode',ar:'نوع الدخل ACI',u:'',d:0,v:0,opts:{0:'0 — 4-20 mA',2:'2 — 0-20 mA'}},
 {c:'P03-20',n:'AFM function',ar:'مصدر المخرج AFM',u:'',d:0,v:0,opts:{0:'0 — Output frequency',3:'3 — Output current',4:'4 — Output voltage',8:'8 — Output power'}},
 {c:'P03-21',n:'AFM gain',ar:'تكبير المخرج AFM',u:'%',d:0,v:100,min:0,max:500,st:5},
 {c:'P04-00',n:'1st step speed',ar:'سرعة ثابتة 1',u:'Hz',d:2,v:10,min:0,max:599,st:1},
 {c:'P04-01',n:'2nd step speed',ar:'سرعة ثابتة 2',u:'Hz',d:2,v:20,min:0,max:599,st:1},
 {c:'P04-02',n:'3rd step speed',ar:'سرعة ثابتة 3',u:'Hz',d:2,v:30,min:0,max:599,st:1},
 {c:'P04-03',n:'4th step speed',ar:'سرعة ثابتة 4',u:'Hz',d:2,v:35,min:0,max:599,st:1},
 {c:'P04-04',n:'5th step speed',ar:'سرعة ثابتة 5',u:'Hz',d:2,v:40,min:0,max:599,st:1},
 {c:'P04-05',n:'6th step speed',ar:'سرعة ثابتة 6',u:'Hz',d:2,v:45,min:0,max:599,st:1},
 {c:'P04-06',n:'7th step speed',ar:'سرعة ثابتة 7',u:'Hz',d:2,v:50,min:0,max:599,st:1},
 {c:'P05-01',n:'Motor full-load current',ar:'تيار المحرك',u:'A',d:2,v:4.7,min:0.5,max:12,st:0.1},
 {c:'P05-02',n:'Motor rated power',ar:'قدرة المحرك',u:'kW',d:2,v:2.2,min:0.1,max:7.5,st:0.1},
 {c:'P05-03',n:'Motor rated speed',ar:'سرعة المحرك',u:'rpm',d:0,v:1430,min:300,max:6000,st:10},
 {c:'P05-04',n:'Motor pole number',ar:'عدد أقطاب المحرك',u:'',d:0,v:4,min:2,max:20,st:2},
]);
/* --- Danfoss VLT Micro Drive FC 51 --- */
const FCDI={0:'[0] No operation',1:'[1] Reset',2:'[2] Coast inverse',6:'[6] Stop inverse',7:'[7] External interlock',8:'[8] Start',10:'[10] Reversing',11:'[11] Start reversing',14:'[14] Jog',16:'[16] Preset ref bit 0',17:'[17] Preset ref bit 1',18:'[18] Preset ref bit 2'};
const FCRL={0:'[0] No operation',1:'[1] Control ready',2:'[2] Drive ready',5:'[5] Drive running',7:'[7] Run on reference',9:'[9] Alarm',10:'[10] Alarm or warning',23:'[23] Thermal warning',25:'[25] Reverse'};
const FC5=mk([
 {c:'16-13',n:'Frequency',ar:'تردد الخرج',u:'Hz',d:1,get:()=>Math.abs(S.fOut)},
 {c:'16-14',n:'Motor current',ar:'تيار المحرك',u:'A',d:2,get:()=>S.I},
 {c:'16-12',n:'Motor voltage',ar:'جهد المحرك',u:'V',d:0,get:()=>S.V},
 {c:'16-10',n:'Power [kW]',ar:'القدرة',u:'kW',d:2,get:()=>S.P},
 {c:'16-30',n:'DC link voltage',ar:'جهد الـ DC link',u:'V',d:0,get:()=>S.dc},
 {c:'16-18',n:'Motor thermal',ar:'الحالة الحرارية للمحرك',u:'%',d:0,get:()=>clamp(S.i2t/20*100,0,200)},
 {c:'16-34',n:'Heatsink temp.',ar:'حرارة المشتت',u:'°C',d:0,get:()=>S.temp},
 {c:'1-20',n:'Motor power [kW]',ar:'قدرة المحرك',u:'kW',d:2,v:2.2,min:0.1,max:7.5,st:0.1},
 {c:'1-22',n:'Motor voltage',ar:'جهد المحرك',u:'V',d:0,v:400,min:50,max:999,st:10},
 {c:'1-23',n:'Motor frequency',ar:'تردد المحرك',u:'Hz',d:0,v:50,min:20,max:400,st:1},
 {c:'1-24',n:'Motor current',ar:'تيار المحرك',u:'A',d:2,v:4.7,min:0.5,max:12,st:0.1},
 {c:'1-25',n:'Motor nominal speed',ar:'سرعة المحرك',u:'rpm',d:0,v:1430,min:100,max:9999,st:10},
 {c:'1-39',n:'Motor poles',ar:'عدد أقطاب المحرك',u:'',d:0,v:4,min:2,max:20,st:2},
 {c:'3-11',n:'Jog speed [Hz]',ar:'سرعة الـ Jog',u:'Hz',d:1,v:5,min:0,max:400,st:0.5},
 {c:'3-15',n:'Reference resource 1',ar:'مصدر السرعة في Auto',u:'',d:0,v:1,opts:{1:'[1] Analog in 53',2:'[2] Analog in 60',21:'[21] LCP potentiometer'}},
 {c:'3-10[1]',n:'Preset reference [1]',ar:'سرعة ثابتة 1',u:'%',d:1,v:20,min:0,max:100,st:5},
 {c:'3-10[2]',n:'Preset reference [2]',ar:'سرعة ثابتة 2',u:'%',d:1,v:40,min:0,max:100,st:5},
 {c:'3-10[3]',n:'Preset reference [3]',ar:'سرعة ثابتة 3',u:'%',d:1,v:60,min:0,max:100,st:5},
 {c:'3-41',n:'Ramp 1 ramp up time',ar:'زمن التسارع',u:'s',d:2,v:3,min:0.05,max:3600,st:0.5},
 {c:'3-42',n:'Ramp 1 ramp down time',ar:'زمن التباطؤ',u:'s',d:2,v:3,min:0.05,max:3600,st:0.5},
 {c:'3-80',n:'Jog ramp time',ar:'رامب الـ Jog',u:'s',d:2,v:3,min:0.05,max:3600,st:0.5},
 {c:'4-12',n:'Motor speed low limit [Hz]',ar:'أقل سرعة',u:'Hz',d:1,v:0,min:0,max:400,st:1},
 {c:'4-14',n:'Motor speed high limit [Hz]',ar:'أعلى سرعة',u:'Hz',d:1,v:50,min:0,max:400,st:1},
 {c:'5-10',n:'Terminal 18 digital input',ar:'وظيفة طرف 18',u:'',d:0,v:8,opts:FCDI},
 {c:'5-11',n:'Terminal 19 digital input',ar:'وظيفة طرف 19',u:'',d:0,v:10,opts:FCDI},
 {c:'5-12',n:'Terminal 27 digital input',ar:'وظيفة طرف 27',u:'',d:0,v:1,opts:FCDI},
 {c:'5-13',n:'Terminal 29 digital input',ar:'وظيفة طرف 29',u:'',d:0,v:14,opts:FCDI},
 {c:'5-15',n:'Terminal 33 digital input',ar:'وظيفة طرف 33',u:'',d:0,v:16,opts:FCDI},
 {c:'5-40',n:'Function relay',ar:'وظيفة الريليه 01-02-03',u:'',d:0,v:9,opts:FCRL},
 {c:'6-01',n:'Live zero timeout function',ar:'رد الفعل لفقد إشارة الأنالوج',u:'',d:0,v:0,opts:{0:'[0] Off',2:'[2] Stop',5:'[5] Stop and trip'}},
 {c:'6-10',n:'Terminal 53 low voltage',ar:'أقل جهد طرف 53',u:'V',d:2,v:0.07,min:0,max:10,st:0.5},
 {c:'6-11',n:'Terminal 53 high voltage',ar:'أعلى جهد طرف 53',u:'V',d:2,v:10,min:0,max:10,st:0.5},
 {c:'6-16',n:'Terminal 53 filter time',ar:'فلتر طرف 53',u:'s',d:2,v:0.01,min:0,max:10,st:0.05},
 {c:'6-22',n:'Terminal 60 low current',ar:'أقل تيار طرف 60',u:'mA',d:2,v:4,min:0,max:20,st:0.5},
 {c:'6-23',n:'Terminal 60 high current',ar:'أعلى تيار طرف 60',u:'mA',d:2,v:20,min:0,max:20,st:0.5},
 {c:'6-26',n:'Terminal 60 filter time',ar:'فلتر طرف 60',u:'s',d:2,v:0.01,min:0,max:10,st:0.05},
 {c:'6-90',n:'Terminal 42 mode',ar:'نوع المخرج 42',u:'',d:0,v:1,opts:{0:'[0] 0-20 mA',1:'[1] 4-20 mA'}},
 {c:'6-91',n:'Terminal 42 analog output',ar:'مصدر المخرج 42',u:'',d:0,v:10,opts:{0:'[0] No operation',10:'[10] Output frequency',13:'[13] Motor current',16:'[16] Power'}},
 {c:'0-01',n:'Language',ar:'لغة اللوحة',u:'',d:0,v:0,opts:{0:'[0] English',1:'[1] Deutsch'}},
 {c:'0-03',n:'Regional settings',ar:'الإعدادات الإقليمية (50/60 Hz)',u:'',d:0,v:0,opts:{0:'[0] International',1:'[1] US'}},
 {c:'0-04',n:'Operating state at power-up',ar:'الحالة بعد رجوع الكهرباء',u:'',d:0,v:1,opts:{0:'[0] Resume',1:'[1] Forced stop, ref=old',2:'[2] Forced stop, ref=0'}},
 {c:'0-10',n:'Active setup',ar:'الإعداد النشط',u:'',d:0,v:1,opts:{1:'[1] Setup 1',2:'[2] Setup 2',9:'[9] Multi setup'}},
 {c:'1-00',n:'Configuration mode',ar:'نوع التحكم',u:'',d:0,v:0,opts:{0:'[0] Speed open loop',3:'[3] Process'}},
 {c:'1-01',n:'Motor control principle',ar:'طريقة التحكم في المحرك',u:'',d:0,v:1,opts:{0:'[0] U/f',1:'[1] VVC+'}},
 {c:'1-03',n:'Torque characteristics',ar:'نوع الحمل',u:'',d:0,v:0,opts:{0:'[0] Constant torque',2:'[2] Automatic energy optim.'}},
 {c:'1-29',n:'Automatic motor tuning (AMT)',ar:'معايرة المحرك التلقائية',u:'',d:0,v:0,opts:{0:'[0] Off',2:'[2] Enable AMT'}},
 {c:'1-50',n:'Motor magnetisation at 0 speed',ar:'المغنطة عند السرعة صفر',u:'%',d:0,v:100,min:0,max:300,st:10},
 {c:'1-55',n:'U/f characteristic - U',ar:'جهد منحنى U/f',u:'V',d:0,v:400,min:0,max:999,st:10},
 {c:'1-62',n:'Slip compensation',ar:'تعويض الانزلاق',u:'%',d:0,v:100,min:-400,max:399,st:10},
 {c:'1-63',n:'Slip compensation time constant',ar:'زمن تعويض الانزلاق',u:'s',d:2,v:0.1,min:0.05,max:5,st:0.05},
 {c:'1-71',n:'Start delay',ar:'تأخير البدء',u:'s',d:1,v:0,min:0,max:10,st:0.1},
 {c:'1-72',n:'Start function',ar:'وظيفة البدء',u:'',d:0,v:2,opts:{0:'[0] DC hold / delay time',1:'[1] DC brake / delay time',2:'[2] Coast / delay time'}},
 {c:'1-73',n:'Flying start',ar:'اللقط والمحرك بيلف',u:'',d:0,v:0,opts:{0:'[0] Disabled',1:'[1] Enabled'}},
 {c:'1-80',n:'Function at stop',ar:'الوظيفة عند الإيقاف',u:'',d:0,v:0,opts:{0:'[0] Coast',1:'[1] DC hold'}},
 {c:'1-90',n:'Motor thermal protection',ar:'الحماية الحرارية للمحرك',u:'',d:0,v:4,opts:{0:'[0] No protection',1:'[1] Termistor warning',2:'[2] Thermistor trip',3:'[3] ETR warning',4:'[4] ETR trip'}},
 {c:'2-00',n:'DC hold current',ar:'تيار الـ DC hold',u:'%',d:0,v:50,min:0,max:150,st:5},
 {c:'2-01',n:'DC brake current',ar:'تيار فرملة الـ DC',u:'%',d:0,v:50,min:0,max:150,st:5},
 {c:'2-02',n:'DC braking time',ar:'زمن فرملة الـ DC',u:'s',d:1,v:10,min:0,max:60,st:0.5},
 {c:'2-04',n:'DC brake cut in frequency',ar:'تردد بدء فرملة الـ DC',u:'Hz',d:1,v:0,min:0,max:400,st:0.5},
 {c:'2-10',n:'Brake function',ar:'نوع الفرملة',u:'',d:0,v:0,opts:{0:'[0] Off',1:'[1] Resistor brake',2:'[2] AC brake'}},
 {c:'2-11',n:'Brake resistor (ohm)',ar:'قيمة مقاومة الفرملة',u:'Ω',d:0,v:100,min:5,max:9999,st:5},
 {c:'2-17',n:'Over-voltage control',ar:'التحكم في الجهد الزائد',u:'',d:0,v:0,opts:{0:'[0] Disabled',2:'[2] Enabled'}},
 {c:'3-00',n:'Reference range',ar:'مدى المرجع',u:'',d:0,v:0,opts:{0:'[0] Min - Max',1:'[1] -Max - +Max'}},
 {c:'3-02',n:'Minimum reference',ar:'أقل مرجع',u:'Hz',d:1,v:0,min:0,max:400,st:1},
 {c:'3-03',n:'Maximum reference',ar:'أعلى مرجع',u:'Hz',d:1,v:50,min:0,max:400,st:1},
 {c:'3-12',n:'Catch up/slow down value',ar:'قيمة الزيادة والنقص',u:'%',d:1,v:0,min:0,max:100,st:1},
 {c:'4-10',n:'Motor speed direction',ar:'اتجاه المحرك المسموح',u:'',d:0,v:2,opts:{0:'[0] Clockwise',1:'[1] Counter-clockwise',2:'[2] Both'}},
 {c:'4-16',n:'Torque limit motor mode',ar:'حد العزم (محرك)',u:'%',d:0,v:150,min:0,max:400,st:10},
 {c:'4-17',n:'Torque limit generator mode',ar:'حد العزم (مولد)',u:'%',d:0,v:100,min:0,max:400,st:10},
 {c:'4-58',n:'Missing motor phase function',ar:'حماية فقد فاز المحرك',u:'',d:0,v:1,opts:{0:'[0] Off',1:'[1] On'}},
 {c:'5-00',n:'Digital I/O mode',ar:'نوع الدخول (PNP/NPN)',u:'',d:0,v:0,opts:{0:'[0] PNP',1:'[1] NPN'}},
 {c:'5-41',n:'On delay, relay',ar:'تأخير تشغيل الريليه',u:'s',d:2,v:0,min:0,max:600,st:0.1},
 {c:'5-42',n:'Off delay, relay',ar:'تأخير فصل الريليه',u:'s',d:2,v:0,min:0,max:600,st:0.1},
 {c:'7-20',n:'Process CL feedback resource',ar:'مصدر الفيدباك (PI)',u:'',d:0,v:0,opts:{0:'[0] No function',1:'[1] Analog input 53',2:'[2] Analog input 60'}},
 {c:'7-33',n:'Process PI proportional gain',ar:'الكسب التناسبي PI',u:'',d:2,v:0.01,min:0,max:10,st:0.01},
 {c:'7-34',n:'Process PI integral time',ar:'زمن التكامل PI',u:'s',d:2,v:9999,min:0.1,max:9999,st:1},
 {c:'8-30',n:'Protocol',ar:'بروتوكول الاتصال',u:'',d:0,v:0,opts:{0:'[0] FC',2:'[2] Modbus RTU'}},
 {c:'8-31',n:'Address',ar:'عنوان الانفرتر',u:'',d:0,v:1,min:1,max:247,st:1},
 {c:'8-32',n:'FC port baud rate',ar:'سرعة الاتصال',u:'',d:0,v:2,opts:{0:'[0] 2400',1:'[1] 4800',2:'[2] 9600',3:'[3] 19200',4:'[4] 38400'}},
 {c:'8-33',n:'FC port parity',ar:'الـ Parity',u:'',d:0,v:0,opts:{0:'[0] Even, 1 stop',1:'[1] Odd, 1 stop',2:'[2] No parity, 1 stop',3:'[3] No parity, 2 stop'}},
 {c:'14-01',n:'Switching frequency',ar:'تردد التقطيع',u:'',d:0,v:2,opts:{0:'[0] 2 kHz',1:'[1] 4 kHz',2:'[2] 8 kHz',4:'[4] 16 kHz'}},
 {c:'14-12',n:'Function at mains imbalance',ar:'رد الفعل لعدم اتزان التغذية',u:'',d:0,v:0,opts:{0:'[0] Trip',1:'[1] Warning',2:'[2] Disabled'}},
 {c:'14-20',n:'Reset mode',ar:'طريقة مسح الأعطال',u:'',d:0,v:0,opts:{0:'[0] Manual reset',1:'[1] Automatic reset x1',3:'[3] Automatic reset x3',10:'[10] Automatic reset x10'}},
 {c:'14-22',n:'Operation mode',ar:'وضع التشغيل',u:'',d:0,v:0,opts:{0:'[0] Normal operation',2:'[2] Initialisation'}},
 {c:'15-00',n:'Operating days',ar:'أيام التشغيل',u:'d',d:0,get:()=>412},
 {c:'15-01',n:'Running hours',ar:'ساعات دوران المحرك',u:'h',d:0,get:()=>6873+Math.floor(S.t/3600||0)},
 {c:'15-30',n:'Fault log: error code',ar:'آخر كود عطل',u:'',d:0,get:()=>S.fault?Number(String(S.fault.code).replace(/\D/g,''))||0:0},
 {c:'15-43',n:'Software version',ar:'إصدار السوفتوير',u:'',d:2,get:()=>2.7},
]);
const P40DI={0:'0 — Not Used',1:'1 — Acc2 & Dec2',2:'2 — Jog',3:'3 — Aux Fault',4:'4 — Preset Freq',5:'5 — Local',6:'6 — Comm Port',7:'7 — Clear Fault',8:'8 — RampStop,CF',9:'9 — CoastStop,CF',10:'10 — DCInjStop,CF',11:'11 — Jog Forward',12:'12 — Jog Reverse'};
const P40RO={0:'0 — Ready/Fault',1:'1 — At Frequency',2:'2 — MotorRunning',3:'3 — Reverse',4:'4 — Motor Overld'};
const P40=mk([
 {c:'d001',n:'Output Freq',ar:'تردد الخرج',u:'Hz',d:1,get:()=>Math.abs(S.fOut)},
 {c:'d002',n:'Commanded Freq',ar:'التردد المطلوب',u:'Hz',d:1,get:()=>Math.abs(S.fCmd)},
 {c:'d003',n:'Output Current',ar:'تيار الخرج',u:'A',d:2,get:()=>S.I},
 {c:'d004',n:'Output Voltage',ar:'جهد الخرج',u:'V',d:0,get:()=>S.V},
 {c:'d005',n:'DC Bus Voltage',ar:'جهد الـ DC Bus',u:'V',d:0,get:()=>S.dc},
 {c:'d006',n:'Drive Status',ar:'حالة الانفرتر (Decel Accel Fwd Run)',u:'',d:0,bin:4,get:()=>+[S.outEn&&S.dfdt<-0.3?1:0,S.outEn&&S.dfdt>0.3?1:0,S.fOut>=0&&!S.dirRev?1:0,S.outEn?1:0].join('')},
 {c:'d007',n:'Fault 1 Code',ar:'آخر عطل',u:'',d:0,get:()=>S.log&&S.log.length?+(String(S.log[0].code).replace(/\D/g,'')||0):0},
 {c:'d013',n:'Contrl In Status',ar:'حالة الأطراف 01 و 02 و 03',u:'',d:0,bin:3,get:()=>+[S.di['03']?1:0,S.di['02']?1:0,S.di['01']?1:0].join('')},
 {c:'d014',n:'Dig In Status',ar:'حالة المداخل 05 لـ 08',u:'',d:0,bin:4,get:()=>+['08','07','06','05'].map(k=>S.di[k]?1:0).join('')},
 {c:'d020',n:'Analog In 0-10V',ar:'الدخل 13 (0-10V)',u:'%',d:1,get:()=>aiSignal('V')*10},
 {c:'d021',n:'Analog In 4-20mA',ar:'الدخل 15 (4-20mA)',u:'%',d:1,get:()=>clamp((aiSignal('mA')-4)/16*100,0,100)},
 {c:'d024',n:'Drive Temp',ar:'حرارة الانفرتر',u:'°C',d:0,get:()=>S.temp},
 {c:'P031',n:'Motor NP Volts',ar:'جهد المحرك من اللوحة',u:'V',d:0,v:400,min:20,max:510,st:10},
 {c:'P032',n:'Motor NP Hertz',ar:'تردد المحرك من اللوحة',u:'Hz',d:0,v:50,min:10,max:400,st:1},
 {c:'P033',n:'Motor OL Current',ar:'تيار المحرك (حماية الحمل الزائد)',u:'A',d:1,v:4.7,min:0.5,max:12,st:0.1},
 {c:'P034',n:'Minimum Freq',ar:'أقل تردد',u:'Hz',d:1,v:0,min:0,max:400,st:1},
 {c:'P035',n:'Maximum Freq',ar:'أعلى تردد',u:'Hz',d:1,v:50,min:0,max:400,st:1},
 {c:'P036',n:'Start Source',ar:'مصدر أمر التشغيل',u:'',d:0,v:0,opts:{0:'0 — Keypad',1:'1 — 3-Wire',2:'2 — 2-Wire',3:'3 — 2-W Lvl Sens',4:'4 — 2-W Hi Speed',5:'5 — Comm Port',6:'6 — Momt FWD/REV'}},
 {c:'P037',n:'Stop Mode',ar:'طريقة الإيقاف',u:'',d:0,v:0,opts:{0:'0 — Ramp, CF',1:'1 — Coast, CF',2:'2 — DC Brake, CF',3:'3 — DCBrkAuto, CF',4:'4 — Ramp',5:'5 — Coast',6:'6 — DC Brake',7:'7 — DCBrkAuto'}},
 {c:'P038',n:'Speed Reference',ar:'مصدر السرعة',u:'',d:0,v:0,opts:{0:'0 — Drive Pot',1:'1 — InternalFreq',2:'2 — 0-10V Input',3:'3 — 4-20mA Input',4:'4 — Preset Freq',5:'5 — Comm Port'}},
 {c:'P039',n:'Accel Time 1',ar:'زمن التسارع',u:'s',d:1,v:10,min:0,max:600,st:0.5},
 {c:'P040',n:'Decel Time 1',ar:'زمن التباطؤ',u:'s',d:1,v:10,min:0.1,max:600,st:0.5},
 {c:'P041',n:'Reset To Defalts',ar:'رجوع لإعدادات المصنع',u:'',d:0,v:0,opts:{0:'0 — Idle State',1:'1 — Reset Defaults'}},
 {c:'P043',n:'Motor OL Ret',ar:'تذكر الحمل الزائد بعد الفصل',u:'',d:0,v:0,opts:{0:'0 — Disabled',1:'1 — Enabled'}},
 {c:'A051',n:'Digital In1 Sel',ar:'وظيفة الطرف 05',u:'',d:0,v:4,opts:P40DI},
 {c:'A052',n:'Digital In2 Sel',ar:'وظيفة الطرف 06',u:'',d:0,v:4,opts:P40DI},
 {c:'A053',n:'Digital In3 Sel',ar:'وظيفة الطرف 07',u:'',d:0,v:5,opts:P40DI},
 {c:'A054',n:'Digital In4 Sel',ar:'وظيفة الطرف 08',u:'',d:0,v:11,opts:P40DI},
 {c:'A055',n:'Relay Out Sel',ar:'وظيفة الريليه R1-R3',u:'',d:0,v:0,opts:P40RO},
 {c:'A058',n:'Opto Out1 Sel',ar:'وظيفة المخرج 17',u:'',d:0,v:2,opts:P40RO},
 {c:'A061',n:'Opto Out2 Sel',ar:'وظيفة المخرج 18',u:'',d:0,v:1,opts:P40RO},
 {c:'A065',n:'Analog Out Sel',ar:'مصدر المخرج 16',u:'',d:0,v:0,opts:{0:'0 — OutFreq 0-10',1:'1 — OutCurr 0-10',2:'2 — OutVolt 0-10',3:'3 — OutPowr 0-10'}},
 {c:'A066',n:'Analog Out High',ar:'تكبير المخرج 16',u:'%',d:0,v:100,min:0,max:800,st:5},
 {c:'A067',n:'Accel Time 2',ar:'زمن التسارع 2',u:'s',d:1,v:20,min:0,max:600,st:0.5},
 {c:'A068',n:'Decel Time 2',ar:'زمن التباطؤ 2',u:'s',d:1,v:20,min:0.1,max:600,st:0.5},
 {c:'A069',n:'Internal Freq',ar:'السرعة الداخلية (P038=1)',u:'Hz',d:1,v:50,min:0,max:400,st:1},
 {c:'A070',n:'Preset Freq 0',ar:'سرعة ثابتة 0',u:'Hz',d:1,v:0,min:0,max:400,st:1},
 {c:'A071',n:'Preset Freq 1',ar:'سرعة ثابتة 1',u:'Hz',d:1,v:5,min:0,max:400,st:1},
 {c:'A072',n:'Preset Freq 2',ar:'سرعة ثابتة 2',u:'Hz',d:1,v:10,min:0,max:400,st:1},
 {c:'A073',n:'Preset Freq 3',ar:'سرعة ثابتة 3',u:'Hz',d:1,v:20,min:0,max:400,st:1},
 {c:'A078',n:'Jog Frequency',ar:'سرعة الـ Jog',u:'Hz',d:1,v:10,min:0,max:400,st:0.5},
 {c:'A079',n:'Jog Accel/Decel',ar:'رامب الـ Jog',u:'s',d:1,v:10,min:0.1,max:600,st:0.5},
 {c:'A080',n:'DC Brake Time',ar:'زمن فرملة الـ DC',u:'s',d:1,v:0,min:0,max:99.9,st:0.5},
 {c:'A081',n:'DC Brake Level',ar:'تيار فرملة الـ DC',u:'A',d:1,v:2.4,min:0,max:9,st:0.1},
 {c:'A082',n:'DB Resistor Sel',ar:'مقاومة الفرملة',u:'',d:0,v:0,opts:{0:'0 — Disabled',1:'1 — Normal RA Res',2:'2 — NoProtection'}},
 {c:'A083',n:'S Curve %',ar:'منحنى S',u:'%',d:0,v:0,min:0,max:100,st:5},
 {c:'A089',n:'Current Limit 1',ar:'حد التيار',u:'A',d:1,v:9,min:0.1,max:9,st:0.1},
 {c:'A091',n:'PWM Frequency',ar:'تردد التقطيع',u:'kHz',d:1,v:4,min:2,max:16,st:1},
 {c:'A092',n:'Auto Rstrt Tries',ar:'عدد مرات إعادة التشغيل التلقائي',u:'',d:0,v:0,min:0,max:9,st:1},
 {c:'A095',n:'Reverse Disable',ar:'منع العكس',u:'',d:0,v:0,opts:{0:'0 — Rev Enabled',1:'1 — Rev Disabled'}},
 {c:'A096',n:'Flying Start En',ar:'اللقط والمحرك بيلف',u:'',d:0,v:0,opts:{0:'0 — Disabled',1:'1 — Enabled'}},
 {c:'A110',n:'Anlg In 0-10V Lo',ar:'أقل نسبة للدخل 13',u:'%',d:1,v:0,min:0,max:100,st:5},
 {c:'A111',n:'Anlg In 0-10V Hi',ar:'أعلى نسبة للدخل 13',u:'%',d:1,v:100,min:0,max:100,st:5},
 {c:'A112',n:'Anlg In4-20mA Lo',ar:'أقل نسبة للدخل 15',u:'%',d:1,v:0,min:0,max:100,st:5},
 {c:'A113',n:'Anlg In4-20mA Hi',ar:'أعلى نسبة للدخل 15',u:'%',d:1,v:100,min:0,max:100,st:5},
 {c:'A122',n:'Analog In Loss',ar:'رد الفعل لفقد إشارة الأنالوج',u:'',d:0,v:0,opts:{0:'0 — Disabled',1:'1 — Fault (F29)',2:'2 — Stop',3:'3 — Zero Ref'}},
 {c:'A125',n:'Torque Perf Mode',ar:'طريقة التحكم',u:'',d:0,v:1,opts:{0:'0 — V/Hz',1:'1 — Sensrls Vect',2:'2 — Economize'}},
 {c:'A127',n:'Autotune',ar:'المعايرة التلقائية',u:'',d:0,v:0,opts:{0:'0 — Ready/Idle',1:'1 — Static Tune',2:'2 — Rotate Tune'}},
]);
P40.list.forEach(p=>{if(!p.ro)p.def=p.v;});
const DEF={pf:PF,v20:V20,atv:ATV,a320:A320,ms300:MS3,fc51:FC5,pf40:P40};

const FAULTS={
 a320:{OC:['OCF','Motor overcurrent'],OV:['ObF','DC bus overvoltage'],UV:['USF','Supply undervoltage'],OT:['OHF','Drive overheat'],OL:['OLF','Motor overload'],AL:['LFF3','AI3 4-20mA loss'],EX:['EPF1','External fault LI/Bit']},
 fc51:{OC:['A13','Over current'],OV:['A7','DC over voltage'],UV:['A8','DC under voltage'],OT:['A29','Heatsink temperature'],OL:['A10','Motor ETR over temperature'],AL:['A2','Live zero error'],EX:['A60','External interlock']},
 atv:{OC:['OCF','Overcurrent'],OV:['ObF','Overbraking (DC bus overvoltage)'],UV:['USF','Supply undervoltage'],OT:['OHF','Drive overheating'],OL:['OLF','Motor overload'],AL:['LFF3','AI3 4-20mA loss'],EX:['EPF1','External error']},
 pf:{OC:['F012','HW OverCurrent'],OV:['F005','OverVoltage'],UV:['F004','UnderVoltage'],OT:['F008','Heatsink OvrTmp'],OL:['F007','Motor Overload'],AL:['F029','Analog In Loss'],EX:['F002','Auxiliary Input']},
 v20:{OC:['F1','Overcurrent'],OV:['F2','Overvoltage'],UV:['F3','Undervoltage'],OT:['F4','Inverter overtemperature'],OL:['F11','Motor overtemperature (I²t)'],AL:['F80','Loss of analog input signal'],EX:['F85','External fault']}
};
const FHELP={
 OC:{ar:'تيار زائد',why:'التيار عدّى ضعف تيار الانفرتر. غالبًا زمن تسارع قصير جدًا مع حمل تقيل أو قصور ذاتي كبير، أو حمل أكبر من طاقة الانفرتر.',fix:'زوّد زمن التسارع، أو قلّل الحمل، وبعدين اعمل Reset.'},
 OV:{ar:'جهد زائد على الـ DC Bus',why:'المحرك بقى بيشتغل كمولد وهو بيهدّي بسرعة، والطاقة رجعت على المكثفات فالجهد طلع فوق 810 فولت.',fix:'زوّد زمن التباطؤ، أو شغّل مقاومة الفرملة، أو خلي الإيقاف Coast.'},
 UV:{ar:'جهد ناقص',why:'جهد الـ DC Bus نزل تحت 350 فولت بسبب ضعف أو انقطاع التغذية.',fix:'رجّع جهد التغذية لطبيعته وبعدين اعمل Reset.'},
 OT:{ar:'حرارة الانفرتر عالية',why:'المشتت الحراري عدّى 95 درجة. المروحة مسدودة أو اللوحة سخنة أو التيار عالي لفترة طويلة.',fix:'نضّف المروحة وقلّل حرارة اللوحة، واستنى لما الحرارة تنزل تحت 80 درجة.'},
 EX:{ar:'عطل خارجي',why:'الطرف اللي متظبط «عطل خارجي» اتفتح. ده غالبًا كونتاكت حماية خارجي زي أوفرلود أو مفتاح طوارئ أو حساس.',fix:'اقفل الطرف تاني (رجّع الكونتاكت) وبعدين اعمل Reset.'},
 AL:{ar:'فقد إشارة الأنالوج',why:'إشارة السرعة الأنالوج اتقطعت أو نزلت تحت أقل قيمة (التيار تحت 2-3 mA في نظام 4-20 mA)، والانفرتر متظبط يفصل في الحالة دي.',fix:'رجّع السلك أو الإشارة لمكانها، وبعدين اعمل Reset. أو غيّر رد الفعل لفقد الإشارة من الباراميترات.'},
 OL:{ar:'حمل زائد على المحرك',why:'التيار فضل أعلى من تيار حماية المحرك لفترة كفاية إن الموديل الحراري (I²t) يوصل 100%.',fix:'قلّل الحمل أو راجع تيار المحرك في الباراميترات، واستنى المحرك يبرد.'}
};

/* ---------------- state ---------------- */
const S={atvLocal:false,di:{'01':true},sto:true,jogging:false,wasJog:false,prevRs:false,tgtAbs:0,aiV:5,aiMA:12,brkV:false,brkMA:false,aiF:0,aiAlarm:false,aoTest:false,aoTestVal:50,drive:'pf',running:false,outEn:false,dirRev:false,fOut:0,fm:0,fCmd:0,rpm:0,I:0,V:0,P:0,T:0,dc:540,temp:40,i2t:0,
 supply:400,load:50,ltype:'ct',inertia:2,brake:false,fan:false,amb:40,pot:0.3,ai:5,kf:30,
 term:{stop:true,s1:false,s2:false},needEdge:false,fault:null,log:[],hist:[],ovSeen:false,stopFrom:0,stopInertia:0,prevRun:false,blipUntil:0,
 ex:{pf:new Set(),v20:new Set(),atv:new Set(),a320:new Set(),ms300:new Set(),fc51:new Set(),pf40:new Set()},fcMode:'auto',dfdt:0};
try{const e=JSON.parse(localStorage.getItem('vfd-ex')||'{}');Object.keys(S.ex).forEach(k=>{if(Array.isArray(e[k]))S.ex[k]=new Set(e[k]);});}catch(_){}
const UI={atv:{scr:'home',di:0,i:15,edit:false,info:false,code:false},pf:{lvl:'value',g:'b',i:0,edit:false,ev:0,codeUntil:0},v20:{menu:'disp',di:0,i:8,lvl:'list',edit:false,ev:0,spUntil:0}};

function P(c){return DEF[S.drive].map[c];}
function cfg(){
 if(XD[S.drive])return XD[S.drive].cfg();
 if(S.drive==='atv')return atvCfg();
 if(S.drive==='pf'){const m=PF.map;
  return {accel:m.P041.v,decel:m.P042.v,fmin:m.P043.v,fmax:Math.max(m.P043.v,m.P044.v),coast:m.P045.v===1,term:m.P046.v===2,
   ref:{1:'pot',2:'kp',5:'ai',6:'ai'}[m.P047.v],fnom:m.P032.v,vnom:m.P031.v,In:m.P034.v,Iol:m.P033.v,poles:m.P035.v,rpmN:m.P036.v,kw:2.2,rated:6.0};
 }
 const m=V20.map;const fnom=m.P0310.v;const poles=Math.max(2,Math.round(120*fnom/m.P0311.v/2)*2);
 return {accel:m.P1120.v,decel:m.P1121.v,fmin:m.P1080.v,fmax:Math.max(m.P1080.v,m.P1082.v),coast:false,term:m.P0700.v===2,
  ref:m.P1000.v===2?'ai':m.P1000.v===3?'ff':'kp',fnom,vnom:m.P0304.v,In:m.P0305.v,Iol:m.P0305.v,poles,rpmN:m.P0311.v,kw:m.P0307.v,rated:5.6};
}
function refHz(c){const span=c.fmax-c.fmin;
 const ps=presetHz(c);if(ps!==null)return ps;
 if(c.ref==='pot')return c.fmin+span*S.pot;
 if(c.ref==='ai')return c.fmin+span*clamp(S.aiF,0,1);
 if(XD[S.drive])return XD[S.drive].kpHz();
 return S.drive==='pf'?S.kf:S.drive==='atv'?ATV.map.LFr.v:V20.map.P1040.v;}
function lastFaultNum(){const f=S.log.find(l=>l.drive===S.drive);return f?parseInt(f.code.replace(/\D/g,''),10):0;}

/* ---------------- plant model ---------------- */
function step(dt){
 const c=cfg();
 const supply=now()<S.blipUntil||(WB.on&&!WB.pwr)?0:S.supply;
 // control terminals
 let rev=S.dirRev;
 const D=diEval();
 const rs=D.act('reset');if(rs&&!S.prevRs&&S.fault)resetFault();S.prevRs=rs;
 if(D.asg('extflt')&&!D.act('extflt')&&!S.fault&&!dark())trip('EX');
 if(D.act('efno')&&!S.fault&&!dark())trip('EX');
 const X=XD[S.drive];
 const hardStop=X?(!S.sto||D.act('coast')||(D.asg('off2')&&!D.act('off2'))):S.drive==='pf'?!S.sto||D.act('coast'):S.drive==='atv'?(!S.sto||(D.asg('off2')&&!D.act('off2'))):(D.asg('off2')&&!D.act('off2'));
 const stop01=S.drive==='pf'&&!S.di['01'];
 const rstop=D.act('rampstop')||(D.asg('stopn')&&!D.act('stopn'));
 if(c.term){
  let req,r;
  if(S.drive==='pf'){const f=D.act('fwd'),b=D.act('rev');req=f||b;r=b&&!f;}
  else{req=D.act('fwd')||D.act('rev');r=D.act('rev')||D.act('dir');}
  if(rstop)req=false;
  if(!req)S.needEdge=false;
  S.running=req&&!S.needEdge&&!S.fault&&S.dc>350;
  rev=r;S.dirRev=r;
 }
 if(stop01||hardStop||rstop){if(S.running&&c.term)S.needEdge=true;S.running=false;}
 if(hardStop)S.outEn=false;
 // jog: only while stopped
 const jf=D.act('jogf'),jr=D.act('jogr');
 S.jogging=!S.running&&(jf||jr)&&!S.fault&&!hardStop&&!stop01&&S.dc>350;
 if(S.jogging)rev=jr&&!jf;
 if(S.fault)S.running=false;
 if(X&&X.inhibit&&X.inhibit()){S.running=false;S.jogging=false;}
 // detect stop command for exercise tracking
 if(S.prevRun&&!S.running&&!S.fault){S.stopFrom=Math.abs(S.fOut);S.stopInertia=S.inertia;}
 S.prevRun=S.running;

 analogStep(dt);
 const ref=clamp(refHz(c),c.fmin,c.fmax);S.fCmd=ref;
 const jogHz=X?X.jogHz(rev):S.drive==='pf'?PF.map.A431.v:S.drive==='atv'?ATV.map.JGF.v:(rev?V20.map.P1059.v:V20.map.P1058.v);
 const act=S.running||S.jogging;
 const tAbs=S.running?ref:S.jogging?Math.min(jogHz,c.fmax):0;S.tgtAbs=tAbs;
 const tgt=act?(rev?-tAbs:tAbs):0;
 if(S.jogging)S.wasJog=true;else if(S.running)S.wasJog=false;
 const jogRamp=X?X.jogRamp():S.drive==='pf'?PF.map.A432.v:S.drive==='atv'?ATV.map.ACC.v:V20.map.P1060.v;
 let dfdt=0;
 if(act&&!S.outEn&&!hardStop){S.outEn=true;S.fOut=S.fm;}
 if(!act&&S.outEn&&(c.coast||S.fault))S.outEn=false;
 const loadPU=S.load/100;
 if(S.outEn){
  const prev=S.fOut;let f=S.fOut;
  const inc=Math.abs(tgt)>Math.abs(f)&&(Math.abs(f)<1e-3||Math.sign(f)===Math.sign(tgt));
  let rate=S.wasJog&&!S.running?c.fmax/Math.max(jogRamp,0.02):c.fmax/Math.max(inc?c.accel:c.decel,0.02);
  if(!inc)rate=Math.min(rate,(1.6+loadPU)*100/S.inertia); // regen current limit stretches a too-fast decel
  f+=clamp(tgt-f,-rate*dt,rate*dt);
  S.fOut=f;S.fm=f;
  dfdt=(Math.abs(f)-Math.abs(prev))/dt;S.dfdt=dfdt;
  if(!act&&Math.abs(f)<0.05){S.outEn=false;S.fOut=0;S.fm=0;S.wasJog=false;
   if(S.stopFrom>=45&&S.stopInertia>=8&&!S.fault)done('ovfix');S.stopFrom=0;}
 }else{
  S.fOut=0;
  const dec=50*(0.05+0.4*loadPU)/(S.inertia*0.5);
  S.fm=Math.sign(S.fm)*Math.max(0,Math.abs(S.fm)-dec*dt);
 }
 const spd=Math.abs(S.fm)/c.fnom;
 let Tl=(S.ltype==='fan'?loadPU*spd*spd:loadPU)+0.04;
 let T=0,I=0;
 if(S.outEn){const Tacc=S.inertia*0.5*dfdt/50;T=Tl+Tacc;I=c.In*Math.sqrt(0.35*0.35+T*T);}
 S.T=T;S.I=I;
 const pPU=T*Math.abs(S.fOut)/c.fnom;
 const mot=Math.max(0,pPU),regen=Math.max(0,-pPU);
 S.P=S.outEn?T*c.kw*Math.abs(S.fOut)/c.fnom:0;
 S.V=S.outEn?Math.min(c.vnom,c.vnom*(0.02+Math.abs(S.fOut)/c.fnom)):0;
 const sync=120*Math.abs(S.fm)/c.poles,slipN=(120*c.fnom/c.poles-c.rpmN)/(120*c.fnom/c.poles);
 S.rpm=Math.sign(S.fm)*Math.max(0,sync*(1-slipN*clamp(S.outEn?T:0,-2,2)));

 // DC bus
 const nom=1.35*supply;const floor=nom-20*mot;
 if(supply>0&&S.dc<floor)S.dc+=Math.min(floor-S.dc,2000*dt);
 if(S.dc>nom)S.dc-=(S.dc-nom)*(0.35+4*mot)*dt;
 S.dc+=regen*280*dt;
 if(S.brake&&S.dc>740)S.dc-=(S.dc-740)*25*dt;
 S.dc=Math.max(0,S.dc);
 // thermal
 const r=I/c.rated;
 const steady=S.amb+(6+30*r*r)*(S.fan?4:1);
 S.temp+=(steady-S.temp)*dt/8;
 const ro=I/c.Iol;
 if(ro>1.05)S.i2t+=(ro*ro-1)*dt;else S.i2t=Math.max(0,S.i2t-0.5*dt);

 if(!S.fault){
  if(I>2*c.rated)trip('OC');
  else if(S.dc>810)trip('OV');
  else if(S.dc<350&&S.dc>=120&&(S.outEn||(supply>0&&S.dc>=floor-1)))trip('UV');
  else if(S.i2t>20)trip('OL');
  else if(S.temp>95)trip('OT');
 }
 // history (every 100 ms)
 S.acc=(S.acc||0)+dt;
 if(S.acc>=0.1){S.acc=0;S.hist.push([Math.abs(S.fOut),S.I]);if(S.hist.length>300)S.hist.shift();}
 checkTasks(c);
}
function trip(k){
 const [code,name]=XD[S.drive]?XD[S.drive].fault(k):FAULTS[S.drive][k];
 S.fault={k,code,name};S.running=false;S.outEn=false;S.fOut=0;
 if(k==='OV')S.ovSeen=true;
 S.log.unshift({drive:S.drive,code,name,ar:FHELP[k].ar,t:new Date()});
 renderLog();renderFault();
}
function resetFault(){
 if(!S.fault)return;
 const k=S.fault.k;
 if(k==='UV'&&S.dc<380){toast('جهد التغذية لسه ناقص. ارفع جهد التغذية الأول.');return;}
 if(k==='OT'&&S.temp>80){toast('الانفرتر لسه سخن ('+S.temp.toFixed(0)+' °C). استنى لما ينزل تحت 80.');return;}
 if(k==='AL'&&S.aiAlarm){toast('إشارة الأنالوج لسه مقطوعة. رجّعها الأول.');return;}
 if(k==='OL'&&S.i2t>14){toast('المحرك لسه سخن. استنى شوية قبل الـ Reset.');return;}
 S.fault=null;S.needEdge=true;
 if(k==='OV')S.ovReset=true;
 toast('تم مسح العطل.');renderFault();
}
function dark(){return S.dc<120;}

/* ---------------- tasks ---------------- */
const TASKS={
 pf:[
  ['kp30','شغّل بالزرار الأخضر Start ووصّل الخرج لـ 30 Hz بالبوتنشوميتر (<code>P046=1</code>، <code>P047=1</code>).'],
  ['acc5','من لوحة المفاتيح: <code>Esc</code> لحد ما يظهر حرف الجروب، اختار <code>P</code>، روح لـ <code>P041</code> وخلي زمن التسارع 5 ثوانٍ واحفظ بـ <code>Enter</code>.'],
  ['term40','خلي <code>P046=2</code> و <code>P047=5</code>، اقفل طرف 02 وظبط الـ 0-10V بأزرار + و − لحد ما الخرج يبقى 40 Hz.'],
  ['ma420','خلي <code>P047=6</code> و <code>t097=1</code>، شغّل بالـ 4-20 mA وبعدين اقطع سلك الإشارة وشوف عطل <code>F029</code>.'],
  ['rev','خلي المحرك يلف عكس (زر Rev في وضع Keypad أو طرف 03 في وضع الأطراف).'],
  ['jog','والانفرتر واقف، اقفل طرف 07 (Jog Forward) وشوف المحرك يلف بسرعة <code>A431</code>، وبعدين جرّب طرف 05 أو 06 للسرعات الثابتة.'],
  ['ov','اعمل عطل جهد زائد <code>F005</code>: قصور ذاتي عالي وزمن تباطؤ قصير، وبعدين امسحه.'],
  ['ovfix','وقّف المحرك من 50 Hz وقصور ذاتي ×8 أو أكتر من غير ما يفصل، بزمن تباطؤ أطول أو بمقاومة فرملة.'],
 ],
 atv:[
  ['kp30','اضغط <code>LOCAL/REMOTE</code> عشان يبقى <b>LOC</b>، شغّل بالزرار الأخضر وظبط السرعة بأسهم الدايرة ▲▼ لحد 30 Hz.'],
  ['acc5','اضغط <code>OK</code> لقائمة الباراميترات، روح لـ <code>ACC</code>، اضغط <code>OK</code> وخليه 5 ثوانٍ واحفظ بـ <code>OK</code>.'],
  ['term40','في وضع <b>REM</b> (<code>Cd1=tEr</code> و <code>Fr1=AI1</code>) اقفل DI1 وظبط AI1 بأزرار + و − لحد 40 Hz.'],
  ['ma420','خلي <code>Fr1=AI3</code> و <code>LFL3=YES</code>، شغّل بالـ 4-20 mA وبعدين اقطع السلك وشوف عطل <code>LFF3</code>.'],
  ['rev','خلي المحرك يلف عكس عن طريق DI2 (<code>rrS</code>) في وضع REM.'],
  ['jog','والانفرتر واقف في وضع REM، شغّل DI6 (<code>JOG</code>) وشوف المحرك يلف بسرعة <code>JGF</code>.'],
  ['ov','اعمل عطل <code>ObF</code>: قصور ذاتي عالي وزمن <code>dEC</code> قصير، وبعدين امسحه بـ F4.'],
  ['ovfix','وقّف المحرك من 50 Hz وقصور ذاتي ×8 أو أكتر من غير ما يفصل، بزمن تباطؤ أطول أو بمقاومة فرملة.'],
 ],
 v20:[
  ['kp30','شغّل بزر <code>I</code> وظبط السرعة بالأسهم لحد 30 Hz (<code>P0700=1</code>، <code>P1000=1</code>).'],
  ['acc5','اضغط <code>M</code> لقائمة الباراميترات، روح لـ <code>P1120</code>، اضغط <code>OK</code> وخليه 5 ثوانٍ واحفظ بـ <code>OK</code>.'],
  ['term40','خلي <code>P0700=2</code> و <code>P1000=2</code>، شغّل DI1 وظبط AI1 بأزرار + و − لحد ما الخرج يبقى 40 Hz.'],
  ['ma420','خلي <code>P0756=3</code> و <code>P0757=4</code> و <code>P0759=20</code> و <code>P1000=2</code>، والسرعة من AI1 بالتيار، وبعدين اقطع سلك الإشارة وشوف عطل <code>F80</code>.'],
  ['rev','خلي المحرك يلف عكس عن طريق DI2 في وضع الأطراف.'],
  ['jog','خلي <code>P0703=10</code> (JOG right)، والانفرتر واقف شغّل DI3 وشوف المحرك يلف بسرعة <code>P1058</code>.'],
  ['ov','اعمل عطل جهد زائد <code>F2</code>: قصور ذاتي عالي وزمن تباطؤ قصير، وبعدين أكّده بـ <code>OK</code>.'],
  ['ovfix','وقّف المحرك من 50 Hz وقصور ذاتي ×8 أو أكتر من غير ما يفصل، بزمن تباطؤ أطول أو بمقاومة فرملة.'],
 ]};
function done(id){const s=S.ex[S.drive];if(s.has(id))return;s.add(id);
 try{localStorage.setItem('vfd-ex',JSON.stringify(Object.fromEntries(Object.entries(S.ex).map(([k,v])=>[k,[...v]]))));}catch(_){}
 renderTasks();toast('أحسنت! خلّصت تمرين.');}
function checkTasks(c){
 const f=S.fOut;
 if((!c.term||c.ref==='kp')&&S.running&&Math.abs(Math.abs(f)-30)<0.6)done('kp30');
 if(c.accel===5)done('acc5');
 if(c.term&&c.ref==='ai'&&S.running&&Math.abs(Math.abs(f)-40)<0.6)done('term40');
 if(S.running&&f<-5)done('rev');
 if(S.jogging&&Math.abs(f)>1)done('jog');
 if(S.fault&&S.fault.k==='AL')done('ma420');
 if(S.ovReset&&!S.fault){done('ov');S.ovReset=false;}
}
function renderTasks(){
 const s=S.ex[S.drive];
 $('#tasks').innerHTML=TASKS[S.drive].map(([id,tx])=>`<li class="${s.has(id)?'done':''}"><span class="chk">✓</span><span class="tx">${tx}</span></li>`).join('');
}

/* ---------------- display formatting ---------------- */
function fmt(v,d){let s=Number(v).toFixed(d);while(s.replace('.','').length>5&&d>0){d--;s=Number(v).toFixed(d);}return s;}
function pad(s,n){s=String(s);return s.length>=n?s:' '.repeat(n-s.length)+s;}
function stepParam(p,dir){
 if(p.opts){const ks=Object.keys(p.opts).map(Number);let i=ks.indexOf(p.ev ?? p.v);return ks[(i+dir+ks.length)%ks.length];}
 return clamp(Math.round(((p.ev ?? p.v)+dir*p.st)*1000)/1000,p.min,p.max);
}

/* --- PowerFlex 525 --- */
function pfList(g){return PF.list.filter(p=>p.c[0]===g);}
const PFG=['b','P','t','A'],PFGN={b:'Basic Display (قراءات)',P:'Basic Program (برمجة)',t:'Terminal Block (الأطراف والأنالوج)',A:'Advanced Program (سرعات ثابتة و Jog)'};
function pfCur(){const u=UI.pf;return pfList(u.g)[u.i];}
function pfKey(k){
 if(dark())return;
 const c=cfg(),u=UI.pf;
 if(k==='start'){if(S.fault){toast('في عطل. اضغط Stop لمسحه.');return;}
  if(c.term){toast('مصدر التشغيل أطراف (P046=2). شغّل من طرف 02.');return;}
  if(!S.di['01']){toast('طرف 01 Stop مفتوح. اقفله الأول.');return;}
  if(!S.sto){toast('الـ Safe Torque Off مفتوح (S1/S2).');return;}
  S.running=true;return;}
 if(k==='stop'){if(S.fault){resetFault();return;}S.running=false;if(c.term)S.needEdge=true;return;}
 if(k==='rev'){if(c.term){toast('الاتجاه بييجي من الأطراف دلوقتي (طرف 03).');return;}S.dirRev=!S.dirRev;return;}
 if(S.fault){toast('اضغط Stop لمسح العطل.');return;}
 const list=pfList(u.g),p=list[u.i];
 if(u.lvl==='group'){
  if(k==='up'||k==='down'){u.g=PFG[(PFG.indexOf(u.g)+(k==='up'?1:PFG.length-1))%PFG.length];u.i=0;}
  else if(k==='enter'||k==='sel'){u.lvl='param';u.i=0;}
  return;}
 if(u.lvl==='param'){
  if(k==='up')u.i=(u.i+1)%list.length;
  else if(k==='down')u.i=(u.i-1+list.length)%list.length;
  else if(k==='enter')u.lvl='value';
  else if(k==='esc')u.lvl='group';
  return;}
 // value level
 if(u.edit){
  if(k==='up'||k==='down'){p.ev=stepParam(p,k==='up'?1:-1);}
  else if(k==='enter'){p.v=p.ev;delete p.ev;u.edit=false;toast(p.c+' اتحفظ = '+(p.opts?p.v+' ('+p.opts[p.v]+')':fmt(p.v,p.d)));renderParams();}
  else if(k==='esc'){delete p.ev;u.edit=false;}
  return;}
 if(k==='esc'){u.lvl='param';return;}
 if(p.ro){
  if((k==='up'||k==='down')&&c.ref==='kp'&&(p.c==='b001'||p.c==='b002')){S.kf=clamp(S.kf+(k==='up'?0.5:-0.5),0,c.fmax);return;}
  if(k==='up'||k==='down'){u.i=(u.i+(k==='up'?1:-1)+list.length)%list.length;u.codeUntil=now()+900;}
  return;}
 if(k==='sel'||k==='up'||k==='down'){u.edit=true;p.ev=p.v;if(k!=='sel')p.ev=stepParam(p,k==='up'?1:-1);}
}
function pfScreen(){
 const u=UI.pf,c=cfg();
 if(dark())return {t:'',blink:false,unit:''};
 if(S.fault)return {t:pad(S.fault.code,5),blink:true,unit:''};
 const p=pfCur();
 if(u.lvl==='group')return {t:pad(u.g,5),unit:''};
 if(u.lvl==='param'||now()<u.codeUntil)return {t:pad(p.c,5),unit:''};
 if(u.edit)return {t:pad(p.opts?String(p.ev):fmt(p.ev,p.d),5),blink:true,unit:p.u};
 const v=p.ro?p.get():p.v;
 return {t:pad(p.opts?String(v):fmt(v,p.d),5),unit:p.u};
}
function pfCaption(){
 const u=UI.pf,c=cfg();
 if(dark())return 'الانفرتر مطفأ: مفيش جهد على الـ DC Bus. ارفع جهد التغذية.';
 if(S.fault)return `<b>${S.fault.code}</b> ${S.fault.name} · ${FHELP[S.fault.k].ar}. اضغط <b>Stop</b> لمسح العطل.`;
 const p=pfCur();
 if(u.lvl==='group')return `اختيار الجروب: <b>${u.g}</b> = ${PFGN[u.g]}. الأسهم للتبديل، <b>Enter</b> للدخول.`;
 const head=`<b>${p.c}</b> ${p.n} · ${p.ar}`;
 if(u.lvl==='param')return head+'. الأسهم للتنقل، <b>Enter</b> لعرض القيمة، <b>Esc</b> للرجوع.';
 if(u.edit)return head+`. القيمة بتنور وتطفي: الأسهم للتعديل، <b>Enter</b> للحفظ، <b>Esc</b> للإلغاء.${p.opts?' ('+p.opts[p.ev]+')':''}`;
 if(p.ro)return head+(c.ref==='kp'&&(p.c==='b001'||p.c==='b002')?'. الأسهم بتغيّر السرعة (Keypad Freq = '+S.kf.toFixed(1)+' Hz).':'. الأسهم للقراءة اللي بعدها، <b>Esc</b> للرجوع.');
 return head+`${p.opts?' = '+p.opts[p.v]:''}. اضغط <b>Sel</b> أو الأسهم للتعديل.`;
}

/* --- SINAMICS V20 --- */
const V20DISP=[['r0021','Hz'],['r0027','A'],['r0025','V'],['r0026','V']];
function v20Key(k){
 if(dark())return;
 const c=cfg(),u=UI.v20;
 if(k==='run'){if(S.fault){toast('في عطل. اضغط OK للتأكيد.');return;}
  if(c.term){toast('مصدر التشغيل أطراف (P0700=2). شغّل DI1.');return;}S.running=true;return;}
 if(k==='stop'){S.running=false;if(c.term)S.needEdge=true;return;}
 if(S.fault){if(k==='ok')resetFault();else toast('اضغط OK لتأكيد العطل.');return;}
 const list=V20.list;
 if(k==='m'){
  if(u.menu==='disp'){u.menu='par';u.lvl='list';}
  else if(u.lvl==='value'){u.lvl='list';if(u.edit){delete list[u.i].ev;u.edit=false;}}
  else u.menu='disp';
  return;}
 if(u.menu==='disp'){
  if(k==='ok')u.di=(u.di+1)%V20DISP.length;
  else if(k==='up'||k==='down'){
   if(c.ref==='kp'){const p=V20.map.P1040;p.v=clamp(p.v+(k==='up'?0.5:-0.5),0,c.fmax);u.spUntil=now()+1500;renderParams();}
   else toast('السرعة من AI1 (P1000=2). غيّرها من الـ 0-10V.');
  }
  return;}
 const p=list[u.i];
 if(u.lvl==='list'){
  if(k==='up')u.i=(u.i+1)%list.length;
  else if(k==='down')u.i=(u.i-1+list.length)%list.length;
  else if(k==='ok')u.lvl='value';
  return;}
 if(p.ro){if(k==='ok')u.lvl='list';return;}
 if(k==='up'||k==='down'){if(!u.edit){u.edit=true;p.ev=p.v;}p.ev=stepParam(p,k==='up'?1:-1);}
 else if(k==='ok'){if(u.edit){p.v=p.ev;delete p.ev;u.edit=false;toast(p.c+' اتحفظ = '+(p.opts?p.v:fmt(p.v,p.d)));renderParams();}u.lvl='list';}
}
function v20Screen(){
 const u=UI.v20;
 if(dark())return {t:'',unit:'',icons:{}};
 const icons={run:S.outEn,fault:!!S.fault,rev:S.fOut<-0.01||(S.dirRev&&S.running)};
 if(S.fault)return {t:pad(S.fault.code,5),blink:true,unit:'',icons};
 if(u.menu==='disp'){
  if(now()<u.spUntil)return {t:pad(fmt(V20.map.P1040.v,2),5),blink:true,unit:'Hz',icons};
  const [code,unit]=V20DISP[u.di];const p=V20.map[code];
  return {t:pad(fmt(p.get(),p.d),5),unit,dc:code==='r0026',icons};}
 const p=V20.list[u.i];
 if(u.lvl==='list')return {t:pad(p.c,5),unit:'',icons};
 if(u.edit)return {t:pad(p.opts?String(p.ev):fmt(p.ev,p.d),5),blink:true,unit:p.u,icons};
 const v=p.ro?p.get():p.v;
 return {t:pad(p.opts?String(v):fmt(v,p.d),5),unit:p.u,icons};
}
function v20Caption(){
 const u=UI.v20,c=cfg();
 if(dark())return 'الانفرتر مطفأ: مفيش جهد على الـ DC link. ارفع جهد التغذية.';
 if(S.fault)return `<b>${S.fault.code}</b> ${S.fault.name} · ${FHELP[S.fault.k].ar}. اضغط <b>OK</b> لتأكيد العطل.`;
 if(u.menu==='disp'){const [code]=V20DISP[u.di];const p=V20.map[code];
  return `قائمة العرض: <b>${code}</b> ${p.ar}. <b>OK</b> للقراءة اللي بعدها${c.ref==='kp'?'، الأسهم لتغيير السرعة (P1040 = '+V20.map.P1040.v.toFixed(1)+' Hz)':''}، <b>M</b> لقائمة الباراميترات.`;}
 const p=V20.list[u.i];const head=`<b>${p.c}</b> ${p.n} · ${p.ar}`;
 if(u.lvl==='list')return head+'. الأسهم للتنقل، <b>OK</b> لعرض القيمة، <b>M</b> للرجوع لقائمة العرض.';
 if(p.ro)return head+'. قراءة فقط. <b>OK</b> أو <b>M</b> للرجوع.';
 if(u.edit)return head+`. الأسهم للتعديل، <b>OK</b> للحفظ، <b>M</b> للإلغاء.${p.opts?' ('+p.opts[p.ev]+')':''}`;
 return head+`${p.opts?' = '+p.opts[p.v]:''}. الأسهم للتعديل.`;
}

/* ---------- 7-segment renderer (LCD look for both drives) ---------- */
const SEGS={'0':'abcdef','1':'bc','2':'abged','3':'abgcd','4':'fgbc','5':'afgcd','S':'afgcd','6':'afgedc','7':'abc','8':'abcdefg','9':'abcdfg',
 'b':'fgedc','P':'abefg','F':'aefg','A':'abcefg','C':'adef','c':'ged','d':'bcdeg','E':'adefg','H':'bcefg','L':'def','n':'ceg','o':'cdeg','r':'eg','t':'defg','U':'bcdef','u':'cde','-':'g',' ':'','O':'abcdef','G':'acdef','J':'bcde','Y':'bcdfg','y':'bcdfg','h':'cefg','i':'c','I':'bc','M':'abcef','v':'cde','q':'abcfg','k':'befgc'};
const SEGPOLY=(()=>{const t=8,xl=6,xr=42,yt=5,ym=45,yb=85;
 const H=(x1,x2,y)=>`${x1+t/2},${y} ${x1+t},${y-t/2} ${x2-t},${y-t/2} ${x2-t/2},${y} ${x2-t},${y+t/2} ${x1+t},${y+t/2}`;
 const V=(x,y1,y2)=>`${x},${y1+t/2} ${x+t/2},${y1+t} ${x+t/2},${y2-t} ${x},${y2-t/2} ${x-t/2},${y2-t} ${x-t/2},${y1+t}`;
 return {a:H(xl,xr,yt),g:H(xl,xr,ym),d:H(xl,xr,yb),f:V(xl,yt,ym),b:V(xr,yt,ym),e:V(xl,ym,yb),c:V(xr,ym,yb)};})();
function segSVG(txt,n,on,off){
 const cells=[];for(const ch of String(txt)){if(ch==='.'&&cells.length){cells[cells.length-1].dp=true;continue;}cells.push({ch,dp:false});}
 while(cells.length<n)cells.unshift({ch:' ',dp:false});
 const pitch=56,W=n*pitch+6;
 let out=`<svg viewBox="0 0 ${W} 92" preserveAspectRatio="xMaxYMid meet" aria-hidden="true"><g transform="translate(10,0) skewX(-7)">`;
 cells.slice(-n).forEach((c,i)=>{const lit=SEGS[c.ch]??SEGS[c.ch.toLowerCase()]??SEGS[c.ch.toUpperCase()]??'';out+=`<g transform="translate(${i*pitch},0)">`;
  for(const k of 'abcdefg')out+=`<polygon points="${SEGPOLY[k]}" fill="${lit.includes(k)?on:off}"/>`;
  out+=`<circle cx="50" cy="85" r="4.5" fill="${c.dp?on:off}"/></g>`;});
 return out+'</g></svg>';
}
const segCache={};
function setSeg(sel,txt,n,on,off){const k=sel+'|'+txt+'|'+on;if(segCache[sel]===k)return;segCache[sel]=k;const e=$(sel);if(e)e.innerHTML=segSVG(txt,n,on,off);}

/* ---------------- build device ---------------- */
function wedge(a0,a1,r0,r1){const p=(a,r)=>[100+r*Math.cos(a*Math.PI/180),100+r*Math.sin(a*Math.PI/180)].map(v=>v.toFixed(2)).join(',');
 return `M${p(a0,r1)} A${r1},${r1} 0 0 1 ${p(a1,r1)} L${p(a1,r0)} A${r0},${r0} 0 0 0 ${p(a0,r0)} Z`;}
function buildDevice(){
 const d=$('#device');
 if(S.drive==='pf'){
  const vents=[10,16,26,34,40,30,14,6,4,4,6,10].map(t=>`<i style="height:${150-t*2}px"></i>`).join('');
  d.innerHTML=`<div class="pf525" aria-label="انفرتر PowerFlex 525">
   <div class="pf-tab"></div>
   <div class="pf-black">
    <div class="pf-face">
     <div class="pf-left">
      <div class="pf-brandline">Allen-Bradley</div>
      <div class="pf-lcd" id="pfLcd"><span class="lcd-dir" id="pfDir">FWD</span><div class="seg7" id="led"></div><span class="lcd-prg" id="pfPrg"></span><span class="lcd-unit" id="pfUnit">HERTZ</span></div>
      <div class="pf-enet"><span>ENET</span><span>LINK</span><small>EtherNet/IP</small></div>
     </div>
     <div class="pf-pot"><i class="pf-potled"></i><div class="dialwrap"><div class="dial"></div><div class="knob" id="knob" role="slider" tabindex="0" aria-label="بوتنشوميتر السرعة" aria-valuemin="0" aria-valuemax="100"></div></div></div>
    </div>
    <div class="pf-faultrow"><span>FAULT</span><i id="iFlt"></i></div>
    <div class="pf-controls">
     <svg class="dpad" viewBox="0 0 200 200" role="group" aria-label="أزرار التنقل">
      <circle cx="100" cy="100" r="98" fill="#16171a"/>
      <g data-k="up" data-rep="1" tabindex="0" role="button" aria-label="أعلى"><path class="w" d="${wedge(-135,-45,40,95)}"/><text x="100" y="40" font-size="20" text-anchor="middle">▲</text></g>
      <g data-k="enter" tabindex="0" role="button" aria-label="Enter"><path class="w" d="${wedge(-45,45,40,95)}"/><text x="166" y="108" font-size="24" text-anchor="middle">↵</text></g>
      <g data-k="down" data-rep="1" tabindex="0" role="button" aria-label="أسفل"><path class="w" d="${wedge(45,135,40,95)}"/><text x="100" y="174" font-size="20" text-anchor="middle">▼</text></g>
      <g data-k="esc" tabindex="0" role="button" aria-label="Esc"><path class="w" d="${wedge(135,225,40,95)}"/><text x="36" y="107" font-size="20" text-anchor="middle">Esc</text></g>
      <g data-k="sel" tabindex="0" role="button" aria-label="Sel"><circle class="w" cx="100" cy="100" r="34" style="stroke-width:6"/><text x="100" y="107" font-size="20" text-anchor="middle">Sel</text></g>
     </svg>
     <div class="pf-runkeys">
      <i class="pf-runled" id="iRun"></i>
      <button class="pk startk" data-k="start" aria-label="Start تشغيل"><span></span></button>
      <button class="pk revk" data-k="rev" aria-label="Reverse عكس"><svg viewBox="0 0 24 16"><path d="M4 12 C4 3, 20 3, 20 12" fill="none" stroke="#fff" stroke-width="2.4" stroke-linecap="round"/><path d="M1 10 L4 14 L7 10" fill="none" stroke="#fff" stroke-width="2.2" stroke-linejoin="round"/></svg></button>
      <button class="pk stopk" data-k="stop" aria-label="Stop إيقاف"><span></span></button>
     </div>
    </div>
   </div>
   <div class="pf-grey">
    <div class="pf-tri"></div>
    <div class="pf-vents">${vents}</div>
    <div class="pf-logo"><div><div class="pfname">PowerFlex<sup>®</sup></div><span class="pfnum">525</span></div>
     <div class="pf-net"><span>PORT<i></i></span><span>MOD<i></i></span><span>NET A<i></i></span><span>NET B<i></i></span></div></div>
    <div class="pf-bvents">${'<i></i>'.repeat(11)}</div>
   </div></div>`;
  bindKnob();
 }else if(XD[S.drive]){
  d.innerHTML=XD[S.drive].html();
 }else if(S.drive==='atv'){
  d.innerHTML=atvDeviceHTML();
 }else{
  d.innerHTML=`<div class="v20u" aria-label="انفرتر SINAMICS V20">
   <div class="v20-ear"></div>
   <div class="v20-hood"><div class="grill"></div><div class="lbl">L1 &nbsp; L2/N</div><div class="holes"><i></i><i></i></div></div>
   <div class="v20-shell">
    <div class="grillw"></div>
    <div class="v20-front">
     <div class="v20-brand"><span class="sie">SIEMENS</span><span class="mdl">SINAMICS V20</span></div>
     <div class="v20-panel">
      <div>
       <div class="lcd" id="v20Lcd">
        <div class="icons"><span id="lRun">⟳ RUN</span><span id="lRev">◀ REV</span><span id="lFlt">⚠</span><span id="lPar">P</span><span id="lDc">DC</span></div>
        <div class="seg7" id="lcdD"></div>
        <div class="units"><span id="lHz">Hz</span><span id="lA">A</span><span id="lV">V</span></div>
       </div>
       <div class="v20-keys">
        <button class="vk stopk" data-k="stop" aria-label="إيقاف O"><span></span></button>
        <button class="vk runk" data-k="run" aria-label="تشغيل I"><span></span></button>
        <button class="vk mk" data-k="m" aria-label="M">M</button>
        <button class="vk okk" data-k="ok" aria-label="OK">OK</button>
       </div>
       <svg class="v20-hand" viewBox="0 0 52 12" aria-hidden="true"><path d="M2 2 V9 H50 V2" fill="none" stroke="#d9dcde" stroke-width="1.4"/><path d="M20 7 q6 -8 12 0" fill="none" stroke="#d9dcde" stroke-width="1.4"/></svg>
      </div>
      <div class="v20-right">
       <i class="stled" id="v20Led"></i>
       <button class="vk arr" data-k="up" data-rep="1" aria-label="أعلى">▲</button>
       <svg viewBox="0 0 18 14" aria-hidden="true"><path d="M3 9 q6 -9 12 0" fill="none" stroke="#e3e6e8" stroke-width="1.5"/><path d="M1 7 l2 3 l3 -2 M17 7 l-2 3 l-3 -2" fill="none" stroke="#e3e6e8" stroke-width="1.3"/></svg>
       <button class="vk arr" data-k="down" data-rep="1" aria-label="أسفل">▼</button>
      </div>
     </div>
    </div>
    <div class="v20-lower" style="position:relative">
     <span class="v20-screw"></span>
     <div class="v20-danger"><div class="t"><b>DANGER</b><span class="tri"><i></i><i></i><i></i></span></div>
      <p>RISK OF ELECTRIC SHOCK! HAZARDOUS VOLTAGE PRESENT FOR UP TO 5 MINUTES AFTER DISCONNECTION FROM POWER SUPPLY! SEE INSTRUCTIONS!</p></div>
     <div class="v20-io"><div class="v20-cover"></div><div class="v20-term"><div class="strip s"></div></div></div>
     <div class="v20-term" style="margin-top:8px"><div class="strip"></div></div>
    </div>
   </div></div>`;
 }
 for(const k in segCache)delete segCache[k];
 d.querySelectorAll('[data-k]').forEach(b=>{
  let t1,t2;
  const fire=()=>{XD[S.drive]?XD[S.drive].key(b.dataset.k):({pf:pfKey,v20:v20Key,atv:atvKey})[S.drive](b.dataset.k);};
  const stop=()=>{clearTimeout(t1);clearInterval(t2);b.classList.remove('pressed');};
  b.addEventListener('pointerdown',e=>{e.preventDefault();b.classList.add('pressed');fire();
   if(b.dataset.rep){t1=setTimeout(()=>{t2=setInterval(fire,80);},420);}});
  b.addEventListener('pointerup',stop);b.addEventListener('pointerleave',stop);b.addEventListener('pointercancel',stop);
  b.addEventListener('keydown',e=>{if(e.key==='Enter'||e.key===' '){e.preventDefault();fire();}});
 });
 if(XD[S.drive]&&XD[S.drive].bind)XD[S.drive].bind();
 renderHelp();buildTerms();renderParams();renderTasks();
 $('#parTitle').textContent='باراميترات '+(XD[S.drive]?XD[S.drive].name:({pf:'PowerFlex 525',v20:'SINAMICS V20',atv:'Altivar Process ATV630'})[S.drive]);
}
let knobHintT=0;
function knobHint(){const X=XD[S.drive];if(!X||!X.cfg||X.cfg().ref==='pot'||now()-knobHintT<4000)return;knobHintT=now();
 toast(S.drive==='ms300'?'البكرة مش هي مصدر السرعة دلوقتي. خلي P00-20=7 عشان تشتغل.':'البكرة مش هي مصدر السرعة دلوقتي.');}
function bindKnob(){
 const k=$('#knob');let a0=null,p0=0;
 const set=v=>{S.pot=clamp(v,0,1);knobHint();};
 const ang=e=>{const r=k.getBoundingClientRect();return Math.atan2(e.clientX-(r.left+r.width/2),-(e.clientY-(r.top+r.height/2)))*180/Math.PI;};
 k.addEventListener('pointerdown',e=>{e.preventDefault();a0=ang(e);p0=S.pot;k.setPointerCapture(e.pointerId);k.focus({preventScroll:true});});
 k.addEventListener('pointermove',e=>{if(a0===null)return;let d=ang(e)-a0;if(d>180)d-=360;if(d<-180)d+=360;a0+=d;p0=clamp(p0+d/270,0,1);set(p0);});
 const end=()=>{a0=null;};k.addEventListener('pointerup',end);k.addEventListener('pointercancel',end);
 let wacc=0;k.addEventListener('wheel',e=>{e.preventDefault();wacc+=e.deltaY;while(wacc<=-40){wacc+=40;set(S.pot+0.02);}while(wacc>=40){wacc-=40;set(S.pot-0.02);}},{passive:false});
 k.addEventListener('keydown',e=>{if(e.key==='ArrowUp'||e.key==='ArrowRight'){e.preventDefault();set(S.pot+0.02);}if(e.key==='ArrowDown'||e.key==='ArrowLeft'){e.preventDefault();set(S.pot-0.02);}});
}
function renderHelp(){
 if(XD[S.drive]){$('#keyhelp').innerHTML=XD[S.drive].help();return;}
 $('#keyhelp').innerHTML=S.drive==='atv'?`<h3>أزرار Altivar Process</h3><div style="font-size:.86rem;display:grid;gap:4px">
   <div>الزر <b>الأخضر</b> تشغيل و<b>الأحمر</b> إيقاف.</div>
   <div><code>LOCAL/REMOTE</code>: LOCAL يعني التشغيل والسرعة من الكيباد، وREMOTE يعني حسب <code>Cd1</code> و<code>Fr1</code> (الأطراف أو AI).</div>
   <div><code>OK</code> دخول القائمة وتعديل وحفظ، <code>ESC</code> رجوع، 🏠 الشاشة الرئيسية، <code>i</code> معلومات.</div>
   <div>الدايرة: ▲▼ تنقل أو تعديل أو سرعة في LOCAL، ◀ ▶ تغيير القراءة أو خطوة كبيرة في التعديل.</div>
   <div><code>F1</code> تغيير القراءة، <code>F2</code> القائمة، <code>F3</code> عرض الأكواد، <code>F4</code> مسح العطل.</div></div>`:S.drive==='pf'
 ?`<h3>أزرار PowerFlex 525</h3><div style="font-size:.86rem;display:grid;gap:4px">
   <div><code>Start</code> / <code>Stop</code> تشغيل وإيقاف. <code>Stop</code> كمان بيمسح العطل.</div>
   <div><code>Esc</code> رجوع لمستوى أعلى، <code>Enter</code> دخول وحفظ، <code>Sel</code> بدء التعديل.</div>
   <div><code>Rev</code> عكس الاتجاه لما التشغيل من الكيباد.</div>
   <div>البوتنشوميتر: اسحبه لفوق وتحت.</div></div>`
 :`<h3>أزرار SINAMICS V20</h3><div style="font-size:.86rem;display:grid;gap:4px">
   <div><code>I</code> تشغيل، <code>O</code> إيقاف (OFF1 بالرامب).</div>
   <div><code>M</code> تبديل بين قائمة العرض وقائمة الباراميترات، ورجوع.</div>
   <div><code>OK</code> في قائمة العرض بيقلّب بين Hz وA وV وجهد DC، وفي الباراميترات دخول وحفظ، ومع العطل تأكيد.</div>
   <div>▲ ▼ في قائمة العرض بيغيّروا السرعة (<code>P1040</code>) لما <code>P1000=1</code>.</div></div>`;
}
function renderParams(){
 const tb=$('#parTable tbody');
 tb.innerHTML=DEF[S.drive].list.map(p=>{
  let val;
  if(p.ro)val=`<span data-live="${p.c}"></span>`;
  else if(p.opts)val=`<select id="pe_${p.c}" aria-label="${p.c}">${Object.entries(p.opts).map(([k,t])=>`<option value="${k}" ${+k===p.v?'selected':''}>${k} · ${t}</option>`).join('')}</select>`;
  else val=`<input id="pe_${p.c}" type="number" min="${p.min}" max="${p.max}" step="${p.st}" value="${p.v}" aria-label="${p.c}">`;
  return `<tr class="${p.ro?'ro':''}" data-c="${p.c}"><td class="code">${p.c}</td><td>${p.ar}<div class="en">${p.n}</div></td><td class="val">${val}</td><td class="mono">${p.u}</td></tr>`;
 }).join('');
 tb.querySelectorAll('input,select').forEach(el=>el.addEventListener('change',()=>{
  const p=DEF[S.drive].map[el.id.slice(3)];let v=+el.value;
  if(!p.opts)v=clamp(isNaN(v)?p.v:v,p.min,p.max);
  p.v=v;el.value=v;toast(p.c+' اتحفظ = '+v);
 }));
}
function renderLog(){
 $('#log').innerHTML=S.log.length?S.log.slice(0,30).map(l=>`<li><span class="mono">${l.code}</span><span>${l.ar} <span class="en">${l.name}</span></span><span class="muted mono" style="margin-inline-start:auto">${l.t.toLocaleTimeString('en-GB')}</span></li>`).join(''):'<li class="muted">مفيش أعطال لسه.</li>';
}
function renderFault(){
 const a=$('#faultArea');
 if(!S.fault){a.innerHTML='';return;}
 const h=FHELP[S.fault.k];
 a.innerHTML=`<div class="faultbox" role="alert"><h3><span class="mono">${S.fault.code}</span> · ${h.ar} <span class="en">${S.fault.name}</span></h3><p><b>السبب:</b> ${h.why}</p><p><b>الحل:</b> ${h.fix}</p></div>`;
}
let toastT;function toast(m){$('#toast').textContent=m;clearTimeout(toastT);toastT=setTimeout(()=>$('#toast').textContent='',3500);}

/* ---------------- live render ---------------- */
function setOn(id,on,cls){const e=document.getElementById(id);if(!e)return;e.classList.toggle(cls||'on',!!on);}
function setTile(id,val,unit){$(id).innerHTML=val+'<small>'+unit+'</small>';}
function renderLive(){
 const c=cfg();
 const UNITW={Hz:'HERTZ',A:'AMPS',V:'VOLTS',s:'SECS',RPM:'RPM',kW:'kW','°C':'DEG C'};
 if(S.drive==='pf'){
  const s=pfScreen();const off=dark();
  $('#pfLcd').classList.toggle('off',off);
  setSeg('#led',s.t.trim(),5,'#e6ffec','rgba(0,40,10,.10)');$('#led').classList.toggle('blink',!!s.blink);
  $('#pfDir').textContent=off?'':(S.dirRev?'REV':'FWD');
  $('#pfUnit').textContent=off?'':(UNITW[s.unit]||'');
  $('#pfPrg').textContent=UI.pf.edit?'PROGRAM':'';
  setOn('iRun',S.outEn&&!off);setOn('iFlt',S.fault&&!off);
  const k=$('#knob');if(k){k.style.setProperty('--rot',(-135+270*S.pot)+'deg');k.setAttribute('aria-valuenow',Math.round(S.pot*100));}
  $('#caption').innerHTML=pfCaption();
 }else if(XD[S.drive]){
  XD[S.drive].render();
 }else if(S.drive==='atv'){
  renderATV();
 }else{
  const s=v20Screen();const off=dark();
  $('#v20Lcd').classList.toggle('off',off);
  setSeg('#lcdD',s.t.trim(),5,'#111517','rgba(0,0,0,.045)');$('#lcdD').classList.toggle('blink',!!s.blink);
  const ic=s.icons||{};setOn('lRun',ic.run);setOn('lRev',ic.rev);setOn('lFlt',ic.fault);setOn('lPar',UI.v20.menu==='par'&&!off);setOn('lDc',s.dc);
  const vl=$('#v20Led');if(vl){vl.classList.toggle('on',S.outEn&&!off&&!S.fault);vl.classList.toggle('flt',!!S.fault&&!off);}
  setOn('lHz',s.unit==='Hz');setOn('lA',s.unit==='A');setOn('lV',s.unit==='V');
  $('#caption').innerHTML=v20Caption();
 }
 renderAnalog();renderTerms();
 // pill
 const pill=$('#pill');let cls='',tx='جاهز';
 if(dark()){tx='مطفأ (مفيش تغذية)';}
 else if(S.fault){cls='flt';tx='عطل '+S.fault.code;}
 else if(S.outEn&&S.jogging){cls='run';tx='Jog';}
 else if(S.outEn){const d=Math.abs(S.fCmd)-Math.abs(S.fOut);
  if(!S.running){cls='ramp';tx='بيقف بالرامب';}
  else if(Math.abs(d)>0.05){cls='ramp';tx=d>0?'بيتسارع':'بيتباطأ';}
  else{cls='run';tx='يعمل';}}
 else if(Math.abs(S.fm)>0.5){cls='ramp';tx='بيقف حر (Coast)';}
 pill.className='pill '+cls;$('#pillTx').textContent=tx;
 const names={pot:'بوتنشوميتر الانفرتر',kp:XD[S.drive]?XD[S.drive].kpName:S.drive==='pf'?'أسهم الكيباد':S.drive==='atv'?'أسهم الكيباد (LFr)':'أسهم BOP (P1040)',ai:'إشارة أنالوج',ff:'سرعات ثابتة P1001-P1003'};
 $('#srcinfo').innerHTML=(S.drive==='atv'?`<b>${S.atvLocal?'LOCAL':'REMOTE'}</b> · `:S.drive==='fc51'?`<b>${({hand:'Hand On',off:'Off',auto:'Auto On'})[S.fcMode]}</b> · `:'')+`التشغيل: <b>${c.term?'الأطراف':'لوحة المفاتيح'}</b> · السرعة: <b>${names[c.ref]}</b>`;
 setTile('#tF',Math.abs(S.fOut).toFixed(2),'Hz');setTile('#tR',Math.abs(S.rpm).toFixed(0),'RPM');setTile('#tI',S.I.toFixed(2),'A');
 setTile('#tV',S.V.toFixed(0),'V');setTile('#tD',S.dc.toFixed(0),'V');setTile('#tP',S.P.toFixed(2),'kW');setTile('#tT',(S.T*100).toFixed(0),'%');setTile('#tC',S.fCmd.toFixed(2),'Hz');
 $('#dirTx').textContent=Math.abs(S.fm)<0.05?'متوقف':(S.fm*(WB.on?WB.sign:1)<0?'عكس عقارب الساعة (REV)':'مع عقارب الساعة (FWD)');
 // meters (scale 0..900 V)
 const dcp=v=>clamp(v/900*100,0,100)+'%';
 $('#bD').style.width=dcp(S.dc);$('#bD').style.background=S.dc>760||S.dc<380?'var(--bad)':S.dc>650?'var(--warn)':'var(--good)';
 $('#eUV').style.left=dcp(350);$('#eNom').style.left=dcp(1.35*S.supply);$('#eOV').style.left=dcp(810);
 $('#mD').textContent=S.dc.toFixed(0)+' V';
 const ol=clamp(S.i2t/20*100,0,100);$('#bO').style.width=ol+'%';$('#bO').style.background=ol>70?'var(--bad)':ol>30?'var(--warn)':'var(--good)';$('#mO').textContent=ol.toFixed(0)+' %';
 const hp=clamp(S.temp/110*100,0,100);$('#bH').style.width=hp+'%';$('#bH').style.background=S.temp>85?'var(--bad)':S.temp>70?'var(--warn)':'var(--good)';$('#eH').style.left=(95/110*100)+'%';$('#mH').textContent=S.temp.toFixed(0)+' °C';
 // param table live values + current row
 document.querySelectorAll('[data-live]').forEach(e=>{const p=DEF[S.drive].map[e.dataset.live];e.textContent=fmt(p.get(),p.d);});
 const curC=XD[S.drive]?XD[S.drive].curCode():S.drive==='atv'?(UI.atv.scr==='home'?ATVDISP[UI.atv.di]:ATV.list[UI.atv.i].c):S.drive==='pf'?(UI.pf.lvl==='group'?null:pfCur().c):(UI.v20.menu==='par'?V20.list[UI.v20.i].c:V20DISP[UI.v20.di][0]);
 document.querySelectorAll('#parTable tr[data-c]').forEach(r=>r.classList.toggle('cur',r.dataset.c===curC));
 // keep table inputs in sync with keypad edits (unless focused)
 DEF[S.drive].list.forEach(p=>{if(p.ro)return;const el=document.getElementById('pe_'+p.c);if(el&&document.activeElement!==el&&+el.value!==p.v)el.value=p.v;});
}

/* ---------------- Altivar Process ATV630 ---------------- */
const ATVASG=[['rrS','rev'],['rSF','reset'],['PS2','ps2'],['PS4','ps4'],['JOG','jogf'],['EtF','extflt'],['nSt','off2']];
const ATVDISP=['rFr','LCr','SPd','UOP','ULn','OPr','tHr','tHd'];
function atvCfg(){const m=ATV.map,fnom=m.FrS.v,poles=Math.max(2,Math.round(120*fnom/m.nSP.v/2)*2);
 const local=S.atvLocal;
 return {accel:m.ACC.v,decel:m.dEC.v,fmin:m.LSP.v,fmax:Math.max(m.LSP.v,m.HSP.v),coast:m.Stt.v===2,term:!local&&m.Cd1.v===1,
  ref:local||m.Fr1.v===10?'kp':'ai',fnom,vnom:m.UnS.v,In:m.nCr.v,Iol:m.ItH.v,poles,rpmN:m.nSP.v,kw:m.nPr.v,rated:5.8};}
function atvDiList(){const m=ATV.map,list=[{k:'DI1',fn:'fwd',on:!!S.di.DI1}];
 ATVASG.forEach(([p,fn])=>{const v=m[p].v;if(v)list.push({k:'DI'+v,fn,on:!!S.di['DI'+v]});});return list;}
function atvAiState(){const m=ATV.map;
 const v=aiSignal('V'),a=aiSignal('mA');
 const pv=(v-m.UIL1.v)/((m.UIH1.v-m.UIL1.v)||1),pa=(a-m.CrL3.v)/((m.CrH3.v-m.CrL3.v)||1);
 const c=atvCfg();
 return {V:{sig:v,pct:pv,loss:false,lossAct:0},mA:{sig:a,pct:pa,loss:a<2&&m.CrL3.v>=3,lossAct:m.LFL3.v},
  use:c.ref==='ai'?(m.Fr1.v===3?'mA':'V'):null,tau:m.AI1F.v};}
function atvAoState(src){const m=ATV.map,s=src[{1:'f',2:'i',3:'v',4:'p'}[m.AO1.v]];
 let pct=S.aoTest?S.aoTestVal/100:s.v/s.full;pct=clamp(pct,0,1);const t=m.AO1t.v;
 const sig=t===1?10*pct:t===2?20*pct:4+16*pct;
 return {sig,max:t===1?10:20,unit:t===1?'V':'mA',src:s,pct,term:'AQ1',range:t===1?'0-10 V':t===2?'0-20 mA':'4-20 mA'};}
function atvPreset(D){const m=ATV.map;const idx=(D.act('ps2')?1:0)+(D.act('ps4')?2:0);return idx?[m.SP2,m.SP3,m.SP4][idx-1].v:null;}

// graphic display terminal
function atvList(){return ATV.list;}
function atvKey(k){
 if(dark())return;
 const c=cfg(),u=UI.atv,list=atvList();
 if(k==='run'){if(S.fault){toast('في عطل. اضغط F4 (Reset) أو استخدم طرف مسح العطل.');return;}
  if(c.term){toast('الانفرتر في وضع REM والتشغيل من الأطراف (Cd1=tEr). اضغط LOCAL/REMOTE أو شغّل DI1.');return;}
  if(!S.sto){toast('الـ STO مفتوح (STOA/STOB).');return;}
  S.running=true;return;}
 if(k==='stop'){S.running=false;if(c.term)S.needEdge=true;return;}
 if(k==='loc'){if(S.outEn){toast('وقّف المحرك الأول قبل التحويل بين LOCAL و REMOTE.');return;}
  S.atvLocal=!S.atvLocal;toast(S.atvLocal?'LOCAL: التشغيل والسرعة من الكيباد.':'REMOTE: التشغيل والسرعة حسب Cd1 و Fr1.');return;}
 if(k==='info'){u.info=!u.info;return;}
 if(k==='f4'&&S.fault){resetFault();return;}
 if(S.fault){toast('اضغط F4 (Reset) لمسح العطل.');return;}
 if(k==='home'){u.scr='home';u.edit=false;list.forEach(p=>delete p.ev);return;}
 if(k==='f1'){u.di=(u.di+1)%ATVDISP.length;return;}
 if(k==='f2'){u.scr='menu';u.edit=false;return;}
 if(k==='f3'){u.code=!u.code;return;}
 const p=list[u.i];
 if(u.scr==='home'){
  if(k==='ok'){u.scr='menu';return;}
  if(k==='left'||k==='right'){u.di=(u.di+(k==='right'?1:ATVDISP.length-1))%ATVDISP.length;return;}
  if(k==='up'||k==='down'){if(c.ref==='kp'){const L=ATV.map.LFr;L.v=clamp(+(L.v+(k==='up'?0.5:-0.5)).toFixed(1),0,c.fmax);renderParamsSoft();}else toast('السرعة جاية من '+(ATV.map.Fr1.v===3?'AI3':'AI1')+'. اضغط LOCAL/REMOTE عشان تتحكم من الكيباد.');return;}
  return;}
 if(u.scr==='menu'){
  if(k==='up')u.i=(u.i-1+list.length)%list.length;
  else if(k==='down')u.i=(u.i+1)%list.length;
  else if(k==='esc')u.scr='home';
  else if(k==='ok'||k==='right'){if(!p.ro){u.scr='edit';u.edit=true;p.ev=p.v;}}
  return;}
 if(u.scr==='edit'){
  if(k==='up'||k==='down')p.ev=stepParam(p,k==='up'?1:-1);
  else if(k==='left'||k==='right'){for(let i=0;i<10;i++)p.ev=stepParam(p,k==='right'?1:-1);}
  else if(k==='ok'){p.v=p.ev;delete p.ev;u.scr='menu';u.edit=false;toast(p.c+' اتحفظ = '+(p.opts?p.opts[p.v]:fmt(p.v,p.d)+' '+p.u));renderParamsSoft();}
  else if(k==='esc'){delete p.ev;u.scr='menu';u.edit=false;}
 }
}
function renderParamsSoft(){DEF[S.drive].list.forEach(p=>{if(p.ro)return;const el=document.getElementById('pe_'+p.c);if(el)el.value=p.v;});}
function atvStatus(){
 if(S.fault)return S.fault.code;
 if(S.outEn&&S.jogging)return 'JOG';
 if(S.outEn){const d=Math.abs(S.tgtAbs)-Math.abs(S.fOut);if(!S.running)return 'dEC';if(Math.abs(d)>0.05)return d>0?'ACC':'dEC';return 'RUN';}
 if(Math.abs(S.fm)>0.5)return 'nSt';
 if(!S.sto)return 'StO';
 return 'rdY';
}
function esc(t){return String(t).replace(/[&<>]/g,c=>({'&':'&amp;','<':'&lt;','>':'&gt;'}[c]));}
function atvValStr(p,v){return p.opts?(p.opts[v]||v):fmt(v,p.d);}
function atvScreen(){
 const u=UI.atv,c=cfg();
 if(dark())return '';
 const top=`<div class="g-top"><b>${atvStatus()}</b><span>${S.atvLocal?'LOC':'REM'}</span><span>${c.term?'Term':'HMI'}</span><span>${Math.abs(S.fOut).toFixed(1)}Hz</span><span>${S.I.toFixed(2)}A</span></div>`;
 let body,keys;
 if(S.fault){
  body=`<div class="g-title">Fault</div><div class="g-big g-blink">${S.fault.code}</div><div class="g-sub">${esc(S.fault.name)}</div>`;
  keys=['','','','Reset'];
 }else if(u.scr==='home'){
  const p=ATV.map[ATVDISP[u.di]];
  const s1=ATV.map[ATVDISP[(u.di+1)%ATVDISP.length]],s2=ATV.map[ATVDISP[(u.di+2)%ATVDISP.length]];
  body=`<div class="g-title">${esc(p.n)}</div><div class="g-big">${fmt(p.get(),p.d)}<small>${p.u}</small></div>
   <div class="g-row"><span>${esc(s1.n)}</span><b>${fmt(s1.get(),s1.d)} ${s1.u}</b></div><div class="g-row"><span>${esc(s2.n)}</span><b>${fmt(s2.get(),s2.d)} ${s2.u}</b></div>
   ${c.ref==='kp'?`<div class="g-row"><span>Ref Freq (LFr)</span><b>${ATV.map.LFr.v.toFixed(1)} Hz</b></div>`:''}`;
  keys=['Disp','Menu','Code',''];
 }else if(u.scr==='menu'){
  const list=atvList(),n=list.length,rows=[];
  for(let d=-2;d<=2;d++){const i=(u.i+d+n)%n,p=list[i];const v=p.ro?p.get():p.v;
   rows.push(`<div class="g-item${d===0?' sel':''}"><span>${u.code?p.c:esc(p.n)}</span><b>${esc(atvValStr(p,v))}${p.opts?'':' '+p.u}</b></div>`);}
  body=`<div class="g-title">Complete settings</div>${rows.join('')}`;
  keys=['Disp','Menu','Code',''];
 }else{
  const p=atvList()[u.i];
  body=`<div class="g-title">${esc(p.n)} <span class="g-code">${p.c}</span></div><div class="g-big g-edit">${esc(atvValStr(p,p.ev))}${p.opts?'':`<small>${p.u}</small>`}</div>
   <div class="g-sub">${p.opts?'':`Min ${fmt(p.min,p.d)} · Max ${fmt(p.max,p.d)}`}</div>`;
  keys=['','','',''];
 }
 if(u.info){const p=u.scr==='home'?ATV.map[ATVDISP[u.di]]:atvList()[u.i];body+=`<div class="g-info">${p.c}: ${esc(p.n)}</div>`;}
 return top+`<div class="g-body">${body}</div><div class="g-keys">${keys.map(k=>`<span>${k}</span>`).join('')}</div>`;
}
function atvCaption(){
 const u=UI.atv,c=cfg();
 if(dark())return 'الانفرتر مطفأ: مفيش جهد على الـ DC bus. ارفع جهد التغذية.';
 if(S.fault)return `<b>${S.fault.code}</b> ${S.fault.name} · ${FHELP[S.fault.k].ar}. اضغط <b>F4</b> (Reset) لمسح العطل.`;
 const mode=S.atvLocal?'وضع <b>LOCAL</b>: التشغيل بالزرار الأخضر والسرعة بالأسهم ▲▼ (LFr).':`وضع <b>REMOTE</b>: التشغيل ${c.term?'من الأطراف (DI1)':'من الكيباد'} والسرعة ${c.ref==='kp'?'من الكيباد':'من '+(ATV.map.Fr1.v===3?'AI3':'AI1')}.`;
 if(u.scr==='home')return mode+' ◀ ▶ أو <b>F1</b> لتغيير القراءة، <b>OK</b> لقائمة الباراميترات، <b>LOCAL/REMOTE</b> للتبديل.';
 const p=atvList()[u.i];const head=`<b>${p.c}</b> ${p.n} · ${p.ar}`;
 if(u.scr==='menu')return head+(p.ro?'. قراءة فقط.':'. <b>OK</b> للتعديل.')+' ▲▼ للتنقل، <b>F3</b> يعرض الأكواد، <b>ESC</b> أو 🏠 للرجوع.';
 return head+'. ▲▼ للتعديل، ◀ ▶ خطوة كبيرة، <b>OK</b> للحفظ، <b>ESC</b> للإلغاء.';
}
function atvDeviceHTML(){
 const leds=['STATUS','⚠','ASF','ETH LNK','ETH MS','COM','NET 1','2','3','4'].map((t,i)=>`<span><em>${t}</em><i id="aL${i}"></i></span>`).join('');
 const wedge2=(a0,a1)=>wedge(a0,a1,30,58);
 return `<div class="atvu" aria-label="انفرتر Altivar Process ATV630">
  <div class="atv-hood"><i class="ear l"></i><i class="ear r"></i></div>
  <div class="atv-green">
   <div class="atv-leds">${leds}</div>
   <div class="atv-kp">
    <div class="atv-brand">Schneider<small>Electric</small></div>
    <div class="atv-lcd" id="atvLcd"></div>
    <div class="atv-fk"><button class="ak fk" data-k="f1" aria-label="F1"></button><button class="ak fk" data-k="f2" aria-label="F2"></button><button class="ak fk" data-k="f3" aria-label="F3"></button><button class="ak fk" data-k="f4" aria-label="F4"></button></div>
    <div class="atv-nav">
     <div class="atv-col"><button class="ak sm" data-k="esc">ESC</button><button class="ak sm lr" data-k="loc">LOCAL<br>REMOTE</button><button class="ak stopk" data-k="stop" aria-label="Stop"></button></div>
     <svg class="ring" viewBox="40 40 120 120" role="group" aria-label="دايرة التنقل">
      <path d="M62 64 A52 52 0 0 1 138 64" fill="none" stroke="#e8ecee" stroke-width="2"/><path d="M134 58 l6 6 -8 2" fill="none" stroke="#e8ecee" stroke-width="2"/><path d="M66 58 l-6 6 8 2" fill="none" stroke="#e8ecee" stroke-width="2"/>
      <circle cx="100" cy="100" r="58" fill="#0d0f11"/>
      <g data-k="up" data-rep="1" tabindex="0" role="button" aria-label="أعلى"><path class="w" d="${wedge2(-135,-45)}"/><text x="100" y="58" font-size="12" text-anchor="middle">˄</text></g>
      <g data-k="right" data-rep="1" tabindex="0" role="button" aria-label="يمين"><path class="w" d="${wedge2(-45,45)}"/><text x="145" y="104" font-size="12" text-anchor="middle">›</text></g>
      <g data-k="down" data-rep="1" tabindex="0" role="button" aria-label="أسفل"><path class="w" d="${wedge2(45,135)}"/><text x="100" y="150" font-size="12" text-anchor="middle">˅</text></g>
      <g data-k="left" data-rep="1" tabindex="0" role="button" aria-label="شمال"><path class="w" d="${wedge2(135,225)}"/><text x="55" y="104" font-size="12" text-anchor="middle">‹</text></g>
      <circle cx="100" cy="100" r="40" fill="none" stroke="#f2f4f5" stroke-width="5"/>
      <g data-k="ok" tabindex="0" role="button" aria-label="OK"><circle class="w okc" cx="100" cy="100" r="27"/><circle cx="100" cy="100" r="22" fill="none" stroke="#f2f4f5" stroke-width="2"/><text x="100" y="105" font-size="14" text-anchor="middle">OK</text></g>
     </svg>
     <div class="atv-col"><button class="ak sm" data-k="home" aria-label="Home"><svg viewBox="0 0 20 16"><path d="M2 8 L10 2 L18 8 M4 7 V14 H16 V7" fill="none" stroke="#7fe08e" stroke-width="1.6"/></svg></button><button class="ak sm" data-k="info" aria-label="Info"><span class="ii">i</span></button><button class="ak runk" data-k="run" aria-label="Run"></button></div>
    </div>
   </div>
  </div>
  <div class="atv-cover">
   <i class="scr s1"></i><i class="scr s2"></i><i class="scr s3"></i><i class="scr s4"></i>
   <div class="atv-ribs"></div>
   <div class="atv-badge"><span>Altivar</span><span>Process</span></div>
   <div class="atv-ribs"></div>
   <div class="atv-se">Schneider<small>Electric</small></div>
  </div></div>`;
}
function renderATV(){
 const off=dark(),lcd=$('#atvLcd');if(!lcd)return;
 const h=atvScreen();if(lcd._h!==h){lcd._h=h;lcd.innerHTML=h;}
 lcd.classList.toggle('off',off);
 const st=[!off&&!S.fault&&S.outEn?'g':!off&&!S.fault?'gs':!off?'r':'',S.aiAlarm||(S.i2t/20>0.7)?'y':'',!S.sto?'y':'','','','',''];
 for(let i=0;i<10;i++){const e=$('#aL'+i);if(!e)continue;e.className=st[i]||'';}
 $('#caption').innerHTML=atvCaption();
}

// ATV terminal panel
function buildTermsATV(){
 const D=DIO.atv,m=ATV.map;
 const strip=D.strip.map(([n,sh,t],i)=>`<div class="tb ${t}"><i class="screw"></i><span class="tno">${n}</span><span class="tnm">${sh}</span><i class="tled" id="tl_${i}"></i></div>`).join('');
 const sel=p=>`<select id="ts_${p.c}" aria-label="${p.c}">${Object.entries(p.opts).map(([k,t])=>`<option value="${k}" ${+k===p.v?'selected':''}>${t}</option>`).join('')}</select>`;
 const dis=['DI1','DI2','DI3','DI4','DI5','DI6'].map(k=>`<div class="dicard"><div class="dihead"><span class="tn">${k}</span><label class="toggle"><input type="checkbox" id="di_${k}" ${S.di[k]?'checked':''} aria-label="${k}"><span></span></label></div><div class="muted dinote" id="dn_${k}"></div></div>`).join('');
 const sto=`<div class="dicard"><div class="dihead"><span class="tn">STOA·STOB</span><b>Safe Torque Off</b><label class="toggle"><input type="checkbox" id="di_sto" ${S.sto?'checked':''}><span></span></label></div><div class="muted dinote">متوصّلين بالـ 24V من المصنع. لو اتفتحوا الخرج يتقطع والمحرك يقف حر.</div></div>`;
 const asg=`<div class="dicard asg"><b style="font-size:.88rem">تخصيص الوظايف للمداخل</b><div class="muted dinote">في الـ Altivar بتختار لكل وظيفة الطرف بتاعها. DI1 ثابت للتشغيل الأمامي (2-wire).</div>
   ${ATVASG.map(([p])=>`<div class="asgrow"><span class="tn par">${p}</span><span>${m[p].ar}</span>${sel(m[p])}</div>`).join('')}</div>`;
 const outs=D.out.map(([k,p,type,contacts])=>`<div class="docard"><div class="dihead"><i class="lamp" id="lp_${k}"></i><span class="tn">${k}</span><span class="tn par">${p}</span><span class="dstate" id="ds_${k}"></span></div>${sel(m[p])}
   <div class="contact" id="ct_${k}"></div><div class="muted dinote">${contacts}</div></div>`).join('');
 $('#terms').innerHTML=`<div class="tstrip-wrap"><div class="tstrip">${strip}</div></div>
  <p class="muted anahelp">التشغيل من الأطراف لما يبقى الانفرتر في وضع <b>REMOTE</b> و <code>Cd1=tEr</code>. السرعات الثابتة: <code>PS2</code> بيختار <code>SP2</code>، و<code>PS4</code> بيختار <code>SP3</code>، والاتنين مع بعض <code>SP4</code>. الـ Jog بسرعة <code>JGF</code>. العطل الخارجي <code>EPF1</code>.</p>
  <div class="tgrid"><div><h3>المداخل الديجيتال</h3><div class="dicards">${sto}${dis}</div><div style="margin-top:10px">${asg}</div></div>
  <div><h3>الريليهات</h3><div class="dicards">${outs}</div></div></div>`;
 ['DI1','DI2','DI3','DI4','DI5','DI6'].forEach(k=>$('#di_'+k).addEventListener('change',e=>S.di[k]=e.target.checked));
 $('#di_sto').addEventListener('change',e=>S.sto=e.target.checked);
 $('#terms').querySelectorAll('select[id^="ts_"]').forEach(el=>el.addEventListener('change',()=>{const p=m[el.id.slice(3)];p.v=+el.value;renderParamsSoft();toast(p.c+' اتحفظ = '+p.opts[p.v]);}));
}
function renderTermsATV(){
 const D=DIO.atv,m=ATV.map,list=atvDiList();
 ['DI1','DI2','DI3','DI4','DI5','DI6'].forEach(k=>{const fns=list.filter(x=>x.k===k).map(x=>FNAR[x.fn]||x.fn);const n=$('#dn_'+k);if(n)n.textContent=fns.length?fns.join(' + '):'غير مستخدم';
  const cb=$('#di_'+k);if(cb&&cb.checked!==!!S.di[k])cb.checked=!!S.di[k];});
 ATVASG.forEach(([p])=>{const s=$('#ts_'+p);if(s&&document.activeElement!==s&&+s.value!==m[p].v)s.value=m[p].v;});
 D.out.forEach(([k,p])=>{const on=outState(m[p].v);const fn=D.outfn[m[p].v];
  $('#lp_'+k).classList.toggle('on',on);$('#ds_'+k).textContent=(on?'يعمل':'مطفأ')+' · '+(OUTAR[fn]||'');
  $('#ct_'+k).innerHTML=on?'<b>كونتاكت A (NO) مقفول</b>'+(k==='R1'?' · B (NC) مفتوح':''):'A (NO) مفتوح'+(k==='R1'?' · <b>كونتاكت B (NC) مقفول</b>':'');
  const s=$('#ts_'+p);if(s&&document.activeElement!==s&&+s.value!==m[p].v)s.value=m[p].v;});
 const ao=aoState();
 D.strip.forEach(([n,sh,t],i)=>{const l=$('#tl_'+i);if(!l)return;let on=false;
  if(t==='di')on=!!S.di[n];
  else if(t==='ai')on=n==='AI1'?S.aiV>0.05&&!S.brkV:n==='AI3'?S.aiMA>0.05&&!S.brkMA:false;
  else if(t==='ao')on=n==='AQ1'&&ao.sig>0.05;
  else if(t==='rl'){const o=D.out[+n[1]-1];on=o?outState(m[o[1]].v):false;}
  else if(t==='sf')on=S.sto;
  else if(t==='pw')on=!dark();
  l.classList.toggle('on',on);});
}
/* ---------------- ATV320, MS300 and FC 51 (each drive is one object with the same hooks) ---------------- */
function fitN(v,d,n){let s=Number(v).toFixed(d);while(s.replace('.','').replace('-','').length>n&&d>0){d--;s=Number(v).toFixed(d);}return s;}
function optCode(p,v){return String(p.opts[v]??v).split(' — ')[0];}
function motorPoles(fnom,rpm){return Math.max(2,Math.round(120*fnom/rpm/2)*2);}
function xDiList(X){const D=DIO[S.drive],m=DEF[S.drive].map,list=[];
 D.di.forEach(([k,p,ff])=>{const fn=ff||(p?D.difn[m[p].v]:null);if(fn)list.push({k,fn,on:!!S.di[k]});});
 if(X.asg)X.asg.forEach(([p,fn])=>{const v=m[p].v;if(v){const k=X.asgKey(v);list.push({k,fn,on:!!S.di[k]});}});
 return list;}
function aoFrom(s,pct,kind,term){pct=clamp(pct,0,1);
 const sig=kind==='V'?10*pct:kind==='mA0'?20*pct:4+16*pct;
 return {sig,max:kind==='V'?10:20,unit:kind==='V'?'V':'mA',src:s,pct,term,range:kind==='V'?'0-10 V':kind==='mA0'?'0-20 mA':'4-20 mA'};}
function xStatus(){
 if(S.outEn&&S.jogging)return 'JOG';
 if(S.outEn){const d=Math.abs(S.tgtAbs)-Math.abs(S.fOut);if(!S.running)return 'dEC';if(Math.abs(d)>0.05)return d>0?'ACC':'dEC';return 'rUn';}
 if(Math.abs(S.fm)>0.5)return 'nSt';
 return 'rdY';}
const offCap='الانفرتر مطفأ: مفيش جهد على الـ DC bus. ارفع جهد التغذية.';

/* ===== Schneider Altivar Machine ATV320 ===== */
const A3MON=['rFr','LCr','SPd','UOP','ULn','OPr','tHr','tHd'];
const A3ASG=[['rrS','rev'],['rSF','reset'],['PS2','ps2'],['PS4','ps4'],['JOG','jogf'],['EtF','extflt'],['nSt','off2']];
UI.a320={lvl:'in',mode:'mon',top:1,mi:-1,ci:0,show:false,edit:false,saved:0};
const A3TOP=['ref','mon','conf'],A3TOPT={ref:'rEF-',mon:'MOn-',conf:'COnF'};
function a3Conf(){return A320.list.filter(p=>!p.ro);}
const XA320={
 name:'Altivar Machine ATV320',
 cfg(){const m=A320.map,fnom=m.FrS.v;
  return {accel:m.ACC.v,decel:m.dEC.v,fmin:m.LSP.v,fmax:Math.max(m.LSP.v,m.HSP.v),coast:m.Stt.v===2,term:true,
   ref:m.Fr1.v===10?'kp':'ai',fnom,vnom:m.UnS.v,In:m.nCr.v,Iol:m.ItH.v,poles:motorPoles(fnom,m.nSP.v),rpmN:m.nSP.v,kw:m.nPr.v,rated:5.8};},
 kpHz(){return A320.map.LFr.v;},kpName:'الـ Jog dial (LFr)',
 jogHz(){return A320.map.JGF.v;},jogRamp(){return A320.map.ACC.v;},
 asg:A3ASG,asgKey:v=>'LI'+v,sto:true,
 preset(D){const m=A320.map;const idx=(D.act('ps2')?1:0)+(D.act('ps4')?2:0);return idx?[m.SP2,m.SP3,m.SP4][idx-1].v:null;},
 aiState(){const m=A320.map,c=this.cfg();const v=aiSignal('V'),a=aiSignal('mA');
  return {V:{sig:v,pct:(v-m.UIL1.v)/((m.UIH1.v-m.UIL1.v)||1),loss:false,lossAct:0},
   mA:{sig:a,pct:(a-m.CrL3.v)/((m.CrH3.v-m.CrL3.v)||1),loss:a<2&&m.CrL3.v>=3,lossAct:m.LFL3.v},
   use:c.ref==='ai'?(m.Fr1.v===3?'mA':'V'):null,tau:m.AI1F.v};},
 aoParam(){return A320.map.AO1;},
 aoState(src){const m=A320.map,s=src[{1:'f',2:'i',3:'v',4:'p'}[m.AO1.v]],t=m.AO1t.v;
  return aoFrom(s,S.aoTest?S.aoTestVal/100:s.v/s.full,t===1?'V':t===2?'mA0':'mA4','AQ1');},
 ana:{tV:'AI1',tA:'AI3',mAt:'دخل تيار 0-20 mA',
  help:'السرعة من AI1 (جهد) لما <code>Fr1=AI1</code> ومن AI3 (تيار) لما <code>Fr1=AI3</code>. التحجيم <code>UIL1</code>/<code>UIH1</code> للجهد و <code>CrL3</code>/<code>CrH3</code> للتيار (خلي <code>CrL3=4</code> عشان يبقى 4-20 mA)، والفلتر <code>AI1F</code>، وفقد الإشارة <code>LFL3</code> (عطل <code>LFF3</code>).',
  aohelp:'مصدر المخرج من <code>AO1</code> ونوعه من <code>AO1t</code> (10U يعني 0-10 V، و 0A يعني 0-20 mA، و 4A يعني 4-20 mA).'},
 termHelp:'الشاشة المدمجة في الـ ATV320 مفيهاش RUN ولا STOP، فالتشغيل دائمًا من الأطراف: LI1 تشغيل أمامي (2-wire). السرعات الثابتة: <code>PS2</code> بيختار <code>SP2</code>، و<code>PS4</code> بيختار <code>SP3</code>، والاتنين مع بعض <code>SP4</code>. مسح العطل من الطرف <code>rSF</code> (LI5). الـ Jog بسرعة <code>JGF</code>. العطل الخارجي <code>EPF1</code>.',
 fault(k){return FAULTS.a320[k];},
 key(k){
  if(dark())return;
  const c=this.cfg(),u=UI.a320,list=a3Conf();
  if(S.fault){toast('في عطل. امسحه من طرف LI5 (rSF) أو زر Reset عطل.');return;}
  if(u.lvl==='top'){
   if(k==='up'||k==='down')u.top=(u.top+(k==='up'?1:2))%3;
   else if(k==='ent'){u.lvl='in';u.mode=A3TOP[u.top];u.mi=-1;u.show=false;u.edit=false;}
   return;}
  const toTop=()=>{u.lvl='top';u.top=A3TOP.indexOf(u.mode);};
  if(u.mode==='ref'){
   if(k==='up'||k==='down'){if(c.ref==='kp'){const L=A320.map.LFr;L.v=clamp(+(L.v+(k==='up'?0.5:-0.5)).toFixed(1),0,c.fmax);renderParamsSoft();}
    else toast('السرعة جاية من '+(A320.map.Fr1.v===3?'AI3':'AI1')+'. خلي Fr1=AIU1 عشان تتحكم بالـ Jog dial.');}
   else if(k==='esc')toTop();
   return;}
  if(u.mode==='mon'){
   if(k==='up'||k==='down'){if(u.show)return;const n=A3MON.length;u.mi=k==='up'?(u.mi+1>n-1?-1:u.mi+1):(u.mi-1<-1?n-1:u.mi-1);return;}
   if(k==='ent'&&u.mi>=0){u.show=true;return;}
   if(k==='esc'){if(u.show)u.show=false;else if(u.mi>=0)u.mi=-1;else toTop();}
   return;}
  const p=list[u.ci];
  if(!u.edit){
   if(k==='up')u.ci=(u.ci+1)%list.length;
   else if(k==='down')u.ci=(u.ci-1+list.length)%list.length;
   else if(k==='ent'){u.edit=true;p.ev=p.v;}
   else if(k==='esc')toTop();
   return;}
  if(k==='up'||k==='down')p.ev=stepParam(p,k==='up'?1:-1);
  else if(k==='ent'){p.v=p.ev;delete p.ev;u.edit=false;u.saved=now()+700;toast(p.c+' اتحفظ = '+(p.opts?p.opts[p.v]:fmt(p.v,p.d)+' '+p.u));renderParamsSoft();}
  else if(k==='esc'){delete p.ev;u.edit=false;}
 },
 screen(){const u=UI.a320,c=this.cfg(),list=a3Conf();
  if(S.fault)return {t:S.fault.code,blink:true};
  if(u.lvl==='top')return {t:A3TOPT[A3TOP[u.top]],mode:A3TOP[u.top]};
  if(u.mode==='ref'){const v=c.ref==='kp'?A320.map.LFr.v:S.fCmd;return {t:fitN(v,1,4),val:true,mode:'ref'};}
  if(u.mode==='mon'){
   if(u.mi<0)return xStatus()==='rUn'&&!S.jogging?{t:fitN(Math.abs(S.fOut),1,4),val:true,mode:'mon'}:{t:xStatus(),mode:'mon'};
   const p=A320.map[A3MON[u.mi]];return u.show?{t:fitN(p.get(),p.d,4),val:true,mode:'mon'}:{t:p.c,mode:'mon'};}
  const p=list[u.ci];
  if(u.edit)return {t:p.opts?optCode(p,p.ev):fitN(p.ev,p.d,4),val:true,blink:true,mode:'conf'};
  if(now()<u.saved)return {t:p.opts?optCode(p,p.v):fitN(p.v,p.d,4),val:true,mode:'conf'};
  return {t:p.c,mode:'conf'};},
 caption(){const u=UI.a320,c=this.cfg(),list=a3Conf();
  if(dark())return offCap;
  if(S.fault)return `<b>${S.fault.code}</b> ${S.fault.name} · ${FHELP[S.fault.k].ar}. امسح العطل من طرف <b>LI5</b> (rSF) أو زر Reset عطل.`;
  const src=`التشغيل من الأطراف (LI1) والسرعة ${c.ref==='kp'?'من الـ Jog dial':'من '+(A320.map.Fr1.v===3?'AI3':'AI1')}.`;
  if(u.lvl==='top')return 'القائمة الرئيسية: لف الدايرة بين <b>rEF-</b> و<b>MOn-</b> و<b>COnF</b>، واضغط على الدايرة (ENT) للدخول. '+src;
  if(u.mode==='ref')return 'قائمة <b>Ref</b>: مرجع السرعة. '+(c.ref==='kp'?'لف الـ Jog dial عشان تغيّر <b>LFr</b>. ':'')+src+' <b>ESC</b> للرجوع.';
  if(u.mode==='mon'){if(u.mi<0)return 'قائمة <b>Mon</b>: الحالة '+xStatus()+'. لف الدايرة عشان تختار قراءة واضغط عليها لعرض القيمة، <b>ESC</b> للقائمة الرئيسية. '+src;
   const p=A320.map[A3MON[u.mi]];return `<b>${p.c}</b> ${p.n} · ${p.ar}. `+(u.show?'<b>ESC</b> للرجوع للكود.':'اضغط الدايرة لعرض القيمة، لفها للي بعدها.');}
  const p=list[u.ci];const head=`قائمة <b>Conf</b> · <b>${p.c}</b> ${p.n} · ${p.ar}`;
  return u.edit?head+'. لف الـ Jog dial للتعديل، اضغط عليه للحفظ، <b>ESC</b> للإلغاء.':head+'. اضغط الدايرة للتعديل، لفها للتنقل، <b>ESC</b> للرجوع.';},
 html(){const tri=Array.from({length:30},(_,i)=>`<path d="M60 9 l3 5 h-6 z" transform="rotate(${i*12} 60 60)"/><path d="M60 19 l2.5 4 h-5 z" transform="rotate(${i*12+6} 60 60)"/>`).join('');
  return `<div class="a320" aria-label="انفرتر Altivar Machine ATV320">
  <div class="a3-top"><i></i><i></i></div>
  <div class="a3-body">
   <div class="a3-side"><i></i><i></i><i></i><i></i><i></i></div>
   <div class="a3-panel">
    <div class="a3-tl"><span><i id="a3Flt"></i>FAULT</span><span><i id="a3Can1"></i>CAN Run</span><span><i id="a3Can2"></i>CAN Err</span></div>
    <div class="a3-row">
     <div class="a3-ml"><span>Ref<i id="a3Ref"></i></span><span>Mon<i id="a3Mon"></i></span><span>Conf<i id="a3Conf"></i></span></div>
     <div class="a3-win"><div class="seg7" id="a3Seg"></div></div>
     <div class="a3-vl"><span><i id="a3Val"></i>Value</span><span><i id="a3Unit"></i>Unit</span></div>
    </div>
    <div class="a3-ctrl">
     <button class="a3k" data-k="esc">ESC</button>
     <svg class="a3-dial" viewBox="0 0 120 120" role="slider" tabindex="0" aria-label="Jog dial: اسحب في دايرة عشان تلفه، واضغط في النص للـ ENT">
      <defs><radialGradient id="a3g" cx="38%" cy="32%"><stop offset="0" stop-color="#7eea8c"/><stop offset=".55" stop-color="#3fcf5c"/><stop offset="1" stop-color="#249a3c"/></radialGradient>
       <radialGradient id="a3c" cx="40%" cy="35%"><stop offset="0" stop-color="#6fe47f"/><stop offset="1" stop-color="#36be52"/></radialGradient></defs>
      <circle cx="60" cy="62" r="57" fill="rgba(0,0,0,.35)"/>
      <circle cx="60" cy="60" r="57" fill="url(#a3g)"/>
      <g class="a3-tex" id="a3Rot">${tri}</g>
      <circle cx="60" cy="60" r="33" fill="url(#a3c)" stroke="#2fae4a" stroke-width="1.5"/>
      <circle class="a3-press" id="a3Cap" cx="60" cy="60" r="32"/>
     </svg>
     <span></span>
    </div>
   </div>
   <div class="a3-rj"><i></i></div>
  </div></div>`;},
 bind(){const sv=document.querySelector('.a3-dial'),rot=$('#a3Rot'),cap=$('#a3Cap');if(!sv)return;
  let a0=null,acc=0,moved=0,r0=0,wacc=0;this.rot=this.rot||0;
  const geo=e=>{const r=sv.getBoundingClientRect(),x=e.clientX-(r.left+r.width/2),y=e.clientY-(r.top+r.height/2);return {a:Math.atan2(y,x)*180/Math.PI,d:Math.hypot(x,y)/(r.width/2),x};};
  const spin=d=>{this.rot+=d;rot.setAttribute('transform',`rotate(${this.rot.toFixed(1)} 60 60)`);};
  const step=up=>{spin(up?15:-15);this.key(up?'up':'down');};
  sv.addEventListener('pointerdown',e=>{e.preventDefault();sv.setPointerCapture(e.pointerId);const g=geo(e);a0=g.a;r0=g.d;acc=0;moved=0;sv.classList.add('grab');if(r0<0.58)cap.classList.add('on');});
  sv.addEventListener('pointermove',e=>{if(a0===null)return;const g=geo(e);let d=g.a-a0;if(d>180)d-=360;if(d<-180)d+=360;a0=g.a;
   if(g.d<0.25)return;acc+=d;moved+=Math.abs(d);spin(d);
   while(acc>=15){acc-=15;this.key('up');}while(acc<=-15){acc+=15;this.key('down');}});
  const end=e=>{if(a0===null)return;a0=null;sv.classList.remove('grab');cap.classList.remove('on');
   if(moved<8){if(r0<0.58)this.key('ent');else{spin(geo(e).x>0?15:-15);this.key(geo(e).x>0?'up':'down');}}};
  sv.addEventListener('pointerup',end);sv.addEventListener('pointercancel',()=>{a0=null;sv.classList.remove('grab');cap.classList.remove('on');});
  sv.addEventListener('wheel',e=>{e.preventDefault();wacc+=e.deltaY;while(wacc<=-40){wacc+=40;step(true);}while(wacc>=40){wacc-=40;step(false);}},{passive:false});
  sv.addEventListener('keydown',e=>{const k=e.key;if(k==='ArrowUp'||k==='ArrowRight'){e.preventDefault();step(true);}else if(k==='ArrowDown'||k==='ArrowLeft'){e.preventDefault();step(false);}else if(k==='Enter'||k===' '){e.preventDefault();this.key('ent');}});},
 render(){const off=dark(),s=off?{t:''}:this.screen();
  setSeg('#a3Seg',s.t,4,'#ff3b24','rgba(255,59,36,.07)');$('#a3Seg').classList.toggle('blink',!!s.blink);
  setOn('a3Ref',!off&&s.mode==='ref');setOn('a3Mon',!off&&s.mode==='mon');setOn('a3Conf',!off&&s.mode==='conf');
  setOn('a3Val',!off&&!!s.val);setOn('a3Unit',false);
  setOn('a3Flt',!off&&!!S.fault,'err');setOn('a3Can1',!off);setOn('a3Can2',false,'err');
  $('#caption').innerHTML=this.caption();},
 curCode(){const u=UI.a320;return u.lvl==='top'?null:u.mode==='conf'?a3Conf()[u.ci].c:u.mode==='mon'&&u.mi>=0?A3MON[u.mi]:u.mode==='ref'?'LFr':'rFr';},
 help(){return `<h3>الشاشة المدمجة في ATV320</h3><div style="font-size:.86rem;display:grid;gap:4px">
   <div>فيها زر <code>ESC</code> والـ <b>Jog dial</b> الأخضر بس. التشغيل والإيقاف من الأطراف (LI1).</div>
   <div>اسحب الدايرة في حركة دايرية (أو استخدم عجلة الماوس وانت واقف عليها) عشان تلفها، والصفحة مش هتتحرك. اضغط في نصها (ENT) للدخول والحفظ.</div>
   <div>القائمة الرئيسية فيها <b>rEF-</b> (مرجع السرعة) و<b>MOn-</b> (القراءات) و<b>COnF</b> (الباراميترات)، واللمبة جنب Ref أو Mon أو Conf بتوريك انت فين.</div>
   <div>في Ref ولما <code>Fr1=AIU1</code> لف الدايرة بيغيّر السرعة على طول.</div></div>`;},
 tasks:[
  ['kp30','خلي <code>Fr1=AIU1</code>، ادخل قائمة <b>rEF-</b>، اقفل LI1 ولف الـ Jog dial لحد 30 Hz.'],
  ['acc5','من القائمة الرئيسية ادخل <b>COnF</b>، لف لحد <code>ACC</code>، اضغط الدايرة وخليه 5.0 واحفظ بالضغط عليها تاني.'],
  ['term40','في الوضع الافتراضي (<code>Fr1=AI1</code>) اقفل LI1 وظبط AI1 بأزرار + و − لحد 40 Hz.'],
  ['ma420','خلي <code>Fr1=AI3</code> و <code>LFL3=YES</code>، شغّل بالـ 4-20 mA وبعدين اقطع السلك وشوف عطل <code>LFF3</code>.'],
  ['rev','خلي المحرك يلف عكس عن طريق LI2 (<code>rrS</code>).'],
  ['jog','خلي <code>JOG=LI6</code>، والانفرتر واقف اقفل LI6 وشوف المحرك يلف بسرعة <code>JGF</code>.'],
  ['ov','اعمل عطل <code>ObF</code>: قصور ذاتي عالي وزمن <code>dEC</code> قصير، وبعدين امسحه من LI5.'],
  ['ovfix','وقّف المحرك من 50 Hz وقصور ذاتي ×8 أو أكتر من غير ما يفصل، بزمن تباطؤ أطول أو بمقاومة فرملة.']]
};

/* ===== Delta VFD-MS300 ===== */
UI.ms={scr:'F',g:0,i:0,step:1,endUntil:0,f:0,lk:'',lt:0,streak:0};
function msGroups(){return [...new Set(MS3.list.map(p=>p.c.slice(0,3)))];}
function msList(){const g=msGroups()[UI.ms.g];return MS3.list.filter(p=>p.c.startsWith(g));}
function msMult(k){const u=UI.ms,t=now();u.streak=(k===u.lk&&t-u.lt<130)?u.streak+1:0;u.lk=k;u.lt=t;return u.streak>28?100:u.streak>10?10:1;}
const DLOGO=`<svg viewBox="0 0 24 20" aria-hidden="true"><path d="M12 1.5 L23 19 H1 Z" fill="currentColor"/><circle cx="12.6" cy="13" r="4.6" fill="#111"/><path d="M9.5 13 a3.4 3.4 0 0 1 6.2 -1.6" stroke="currentColor" stroke-width="1.8" fill="none"/></svg><b>ΛELTA</b>`;
const MSDISP={F:null,H:'P00-04',A:'P00-05',U:'P00-06'};
const XMS300={
 name:'Delta VFD-MS300',
 cfg(){const m=MS3.map,g=c=>m[c].v,fmin=g('P01-11');
  return {accel:g('P01-12'),decel:g('P01-13'),fmin,fmax:Math.max(fmin,Math.min(g('P01-00'),g('P01-10'))),coast:g('P00-22')===1,term:g('P00-21')===1,
   ref:g('P00-20')===2?'ai':g('P00-20')===7?'pot':'kp',fnom:g('P01-01'),vnom:g('P01-02'),In:g('P05-01'),Iol:g('P05-01'),poles:g('P05-04'),rpmN:g('P05-03'),kw:g('P05-02'),rated:5.5};},
 kpHz(){return UI.ms.f;},kpName:'أسهم الكيباد (F)',
 jogHz(){return MS3.map['P01-22'].v;},jogRamp(){return MS3.map['P01-20'].v;},
 preset(D){const m=MS3.map;const idx=(D.act('ms1')?1:0)+(D.act('ms2')?2:0)+(D.act('ms3')?4:0)+(D.act('ms4')?8:0);
  return idx?m['P04-0'+(Math.min(idx,7)-1)].v:null;},
 aiState(){const m=MS3.map,c=this.cfg(),v=aiSignal('V'),a=aiSignal('mA'),mode=m['P03-29'].v,la=m['P03-19'].v;
  return {V:{sig:v,pct:v/10*m['P03-11'].v/100,loss:false,lossAct:0},
   mA:{sig:a,pct:mode===0?(a-4)/16:a/20,loss:mode===0&&a<2,lossAct:la===3?1:la?2:0},
   use:c.ref==='ai'?(m['P03-00'].v===1?'V':m['P03-01'].v===1?'mA':null):null,tau:m['P03-15'].v};},
 aoParam(){return MS3.map['P03-20'];},
 aoState(src){const m=MS3.map,s=src[{0:'f',3:'i',4:'v',8:'p'}[m['P03-20'].v]];
  return aoFrom(s,(S.aoTest?S.aoTestVal/100:s.v/s.full)*m['P03-21'].v/100,'V','AFM');},
 ana:{tV:'AVI',tA:'ACI',mAt:'دخل تيار 4-20 mA',
  help:'السرعة من الأنالوج لما <code>P00-20=2</code>. AVI بيبقى مرجع السرعة لما <code>P03-00=1</code>، و ACI لما <code>P03-01=1</code> (وخلي <code>P03-00=0</code>). التكبير <code>P03-11</code> والفلتر <code>P03-15</code>، ونوع ACI من <code>P03-29</code>، وفقد إشارة ACI من <code>P03-19</code> (عطل <code>ACE</code>).',
  aohelp:'المخرج AFM من 0 لـ 10 V، مصدره من <code>P03-20</code> وتكبيره من <code>P03-21</code>.'},
 termHelp:'التشغيل من الأطراف لما <code>P00-21=1</code>. في نظام 2-wire (<code>P02-00=1</code>) طرف MI1 تشغيل أمامي و MI2 تشغيل عكسي. السرعات الثابتة بتتجمع من MI بوظيفة 1 و 2 و 3 (<code>P04-00</code> لحد <code>P04-06</code>). الـ JOG وظيفة 6 بسرعة <code>P01-22</code>. EF وظيفة 10 بيفصل لما الطرف يتقفل (عطل <code>EF</code>)، و B.B. وظيفة 11 بيقطع الخرج.',
 fault(k){const ph=!S.outEn?'S':S.dfdt>0.3?'A':S.dfdt<-0.3?'d':'n',PH={A:'accel',d:'decel',n:'constant speed',S:'stop'}[ph];
  return {OC:['oc'+(ph==='S'?'n':ph),'Over-current during '+(ph==='S'?'constant speed':PH)],OV:['ov'+ph,'Over-voltage during '+PH],UV:['Lv'+ph,'Low voltage during '+PH],
   OT:['oH1','IGBT over-heat'],OL:['EoL1','Electronic thermal relay 1'],AL:['ACE','ACI signal loss'],EX:['EF','External fault']}[k];},
 key(k){
  if(dark())return;
  const c=this.cfg(),u=UI.ms,mult=msMult(k);
  if(k==='run'){if(S.fault){toast('في عطل. اضغط STOP/RESET لمسحه.');return;}
   if(c.term){toast('التشغيل من الأطراف (P00-21=1). اقفل MI1 أو MI2.');return;}S.running=true;return;}
  if(k==='stop'){if(S.fault){resetFault();return;}S.running=false;if(c.term)S.needEdge=true;return;}
  if(S.fault){toast('اضغط STOP/RESET لمسح العطل.');return;}
  const G=msGroups(),list=msList(),p=list[Math.min(u.i,list.length-1)];
  if(k==='mode'){
   if(u.scr==='val'){delete p.ev;u.scr='par';}
   else if(u.scr==='par')u.scr='grp';
   else u.scr={F:'H',H:'A',A:'U',U:'grp',grp:'F'}[u.scr];
   return;}
  if(u.scr==='F'){
   if(k==='up'||k==='down'){if(c.ref!=='kp'){toast(c.ref==='pot'?'السرعة من البوتنشوميتر (P00-20=7). لف البكرة.':'السرعة جاية من الأنالوج (P00-20=2).');return;}
    u.f=clamp(+(u.f+(k==='up'?1:-1)*u.step*mult).toFixed(2),0,c.fmax);return;}
   if(k==='enter'){u.step=u.step===1?0.1:1;toast('خطوة الأسهم = '+u.step+' Hz');}
   return;}
  if(u.scr==='H'||u.scr==='A'||u.scr==='U'){
   if(k==='enter'){u.scr='grp';return;}
   if(k==='up'||k==='down'){const M=['H','A','U'];u.scr=M[(M.indexOf(u.scr)+(k==='up'?1:2))%3];}
   return;}
  if(u.scr!=='grp'&&u.scr!=='par'&&u.scr!=='val')return;
  if(u.scr==='grp'){
   if(k==='up')u.g=(u.g+1)%G.length;else if(k==='down')u.g=(u.g-1+G.length)%G.length;
   else if(k==='enter'){u.scr='par';u.i=0;}
   return;}
  if(u.scr==='par'){
   if(k==='up')u.i=(u.i+1)%list.length;else if(k==='down')u.i=(u.i-1+list.length)%list.length;
   else if(k==='enter'){u.scr='val';if(!p.ro)p.ev=p.v;}
   return;}
  if(p.ro){if(k==='enter')u.scr='par';return;}
  if(k==='up'||k==='down'){const dir=k==='up'?1:-1;
   p.ev=p.opts?stepParam(p,dir):clamp(Math.round((p.ev+dir*p.st*mult)*1000)/1000,p.min,p.max);}
  else if(k==='enter'){p.v=p.ev;delete p.ev;u.scr='par';u.endUntil=now()+900;toast(p.c+' اتحفظ = '+(p.opts?p.opts[p.v]:fmt(p.v,p.d)+' '+p.u));renderParamsSoft();}
 },
 screen(){const u=UI.ms,c=this.cfg(),list=msList(),p=list[Math.min(u.i,list.length-1)];
  if(S.fault)return {t:S.fault.code,blink:true};
  if(now()<u.endUntil)return {t:'End'};
  if(u.scr==='F')return {t:'F'+fitN(c.ref==='kp'?u.f:S.fCmd,2,4)};
  if(u.scr==='grp')return {t:msGroups()[u.g].slice(1)+'-'};
  if(u.scr==='par')return {t:p.c.slice(1)};
  if(u.scr==='val'){if(p.ro)return {t:fitN(p.get(),p.d,5)};return {t:p.opts?String(p.ev):fitN(p.ev,p.d,5),blink:true};}
  const q=MS3.map[MSDISP[u.scr]];return {t:u.scr+fitN(q.get(),q.d,4)};},
 caption(){const u=UI.ms,c=this.cfg(),list=msList(),p=list[Math.min(u.i,list.length-1)];
  if(dark())return offCap;
  if(S.fault)return `<b>${S.fault.code}</b> ${S.fault.name} · ${FHELP[S.fault.k].ar}. اضغط <b>STOP/RESET</b> لمسح العطل.`;
  const src=`التشغيل ${c.term?'من الأطراف (MI1/MI2)':'من زر RUN'} والسرعة ${c.ref==='kp'?'من الكيباد':c.ref==='pot'?'من البوتنشوميتر':'من الأنالوج'}.`;
  if(u.scr==='F')return 'الشاشة <b>F</b>: السرعة المطلوبة. '+(c.ref==='kp'?'▲▼ للتغيير (اضغط مطوّل للتسريع)، و<b>ENTER</b> بيبدّل الخطوة بين 1 و 0.1 Hz. ':'')+src+' <b>MODE</b> للي بعدها (H ثم A ثم U ثم مجموعات الباراميترات).';
  if(u.scr==='grp')return `مجموعة الباراميترات <b>${msGroups()[u.g]}</b>. ▲▼ لاختيار المجموعة، <b>ENTER</b> للدخول، <b>MODE</b> للرجوع لـ F.`;
  const head=`<b>${p.c}</b> ${p.n} · ${p.ar}`;
  if(u.scr==='par')return head+'. ▲▼ للتنقل جوه المجموعة، <b>ENTER</b> '+(p.ro?'لعرض القيمة':'لعرض القيمة وتعديلها')+'، <b>MODE</b> للرجوع للمجموعات.';
  if(u.scr==='val')return p.ro?head+'. قراءة فقط. <b>ENTER</b> أو <b>MODE</b> للرجوع.':head+(p.opts?' = '+p.opts[p.ev]:'')+'. ▲▼ للتعديل (مطوّل للتسريع)، <b>ENTER</b> للحفظ (هيظهر End)، <b>MODE</b> للإلغاء.';
  return {H:'الشاشة <b>H</b>: تردد الخرج الفعلي.',A:'الشاشة <b>A</b>: تيار الخرج.',U:'الشاشة <b>U</b>: جهد الـ DC Bus.'}[u.scr]+' '+src+' ▲▼ بين H و A و U، <b>ENTER</b> يدخلك على الباراميترات، <b>MODE</b> للي بعدها.';},
 html(){return `<div class="ms3" aria-label="انفرتر Delta VFD-MS300">
  <div class="ms-top"></div>
  <div class="ms-body">
   <div class="ms-kp">
    <div class="ms-logo">${DLOGO}</div>
    <div class="ms-disp">
     <div class="ms-st"><span><i id="msRun"></i>RUN</span><span><i id="msFwd"></i>FWD</span><span><i id="msRev"></i>REV</span></div>
     <div class="ms-win"><div class="seg7" id="msSeg"></div></div>
     <div class="ms-st r"><span><i id="msStop"></i>STOP</span><span><i id="msPlc"></i>PLC</span></div>
     <div class="ms-pot"><svg class="ms-arc" viewBox="0 0 60 60" aria-hidden="true"><path d="M8 18 A26 26 0 0 1 52 26" fill="none" stroke="#f2f2f2" stroke-width="3" stroke-dasharray="7 3"/><path d="M48 14 A26 26 0 0 1 56 38" fill="none" stroke="#f2f2f2" stroke-width="5"/></svg><div class="knob" id="knob" role="slider" tabindex="0" aria-label="بوتنشوميتر الكيباد" aria-valuemin="0" aria-valuemax="100"></div><span class="ms-plus">+</span></div>
    </div>
    <div class="ms-keys">
     <button class="msk run" data-k="run">RUN</button><button class="msk ar" data-k="up" data-rep="1" aria-label="أعلى">▲</button><button class="msk" data-k="mode">MODE</button>
     <button class="msk stop" data-k="stop">STOP<br><span>RESET</span></button><button class="msk ar" data-k="down" data-rep="1" aria-label="شمال أو أسفل">&lt;/▼</button><button class="msk ent" data-k="enter">ENTER</button>
    </div>
   </div>
   <div class="ms-cover"><div class="ms-logo big">${DLOGO}</div><div class="ms-name">MS300</div></div>
  </div></div>`;},
 bind(){bindKnob();},
 render(){const off=dark(),s=off?{t:''}:this.screen();
  setSeg('#msSeg',s.t,5,'#ff2a1a','rgba(255,42,26,.08)');$('#msSeg').classList.toggle('blink',!!s.blink);
  setOn('msRun',!off&&S.outEn);setOn('msStop',!off&&!S.outEn);setOn('msFwd',!off&&!(S.outEn?S.fOut<0:S.dirRev));setOn('msRev',!off&&(S.outEn?S.fOut<0:S.dirRev));setOn('msPlc',false);
  const k=$('#knob');if(k){k.style.setProperty('--rot',(-135+270*S.pot)+'deg');k.setAttribute('aria-valuenow',Math.round(S.pot*100));}
  $('#caption').innerHTML=this.caption();},
 curCode(){const u=UI.ms;return u.scr==='par'||u.scr==='val'?msList()[Math.min(u.i,msList().length-1)].c:MSDISP[u.scr]||'P00-20';},
 help(){return `<h3>أزرار Delta MS300</h3><div style="font-size:.86rem;display:grid;gap:4px">
   <div><code>RUN</code> تشغيل و<code>STOP/RESET</code> إيقاف ومسح العطل.</div>
   <div><code>MODE</code> بيلف على الشاشات: <b>F</b> السرعة المطلوبة، <b>H</b> تردد الخرج، <b>A</b> التيار، <b>U</b> جهد الـ DC، وبعدين الباراميترات. من H أو A أو U تقدر تدوس <code>ENTER</code> تدخل على الباراميترات على طول.</div>
   <div>الباراميترات على 3 مستويات زي الحقيقي: المجموعة (<b>00-</b>) ثم الباراميتر (<b>00-20</b>) ثم القيمة. ▲▼ تنقل أو تعديل، <code>ENTER</code> دخول وحفظ (بيظهر <b>End</b>)، <code>MODE</code> رجوع مستوى.</div>
   <div>في شاشة F: ▲▼ بيغيّروا السرعة، والضغط المطوّل بيسرّع، و <code>ENTER</code> بيبدّل الخطوة بين 1 و 0.1 Hz.</div><div>البوتنشوميتر بيتحكم في السرعة لما <code>P00-20=7</code>.</div></div>`;},
 tasks:[
  ['kp30','شغّل بزر <code>RUN</code> وغيّر <b>F</b> بالأسهم لحد 30 Hz (<code>P00-20=0</code>، <code>P00-21=0</code>).'],
  ['acc5','اضغط <code>MODE</code> لحد ما يظهر <b>00-</b>، ▲ لحد <b>01-</b> و <code>ENTER</code>، ▲ لحد <code>01-12</code> و <code>ENTER</code>، خليه 5 ثوانٍ واحفظ بـ <code>ENTER</code>.'],
  ['term40','خلي <code>P00-21=1</code> و <code>P00-20=2</code>، اقفل MI1 وظبط AVI بأزرار + و − لحد 40 Hz.'],
  ['ma420','خلي <code>P00-20=2</code> و <code>P03-00=0</code> و <code>P03-01=1</code> و <code>P03-19=3</code>، شغّل بالـ 4-20 mA وبعدين اقطع السلك وشوف عطل <code>ACE</code>.'],
  ['rev','خلي المحرك يلف عكس بطرف MI2 في وضع الأطراف.'],
  ['jog','خلي <code>P02-07=6</code> (JOG)، والانفرتر واقف اقفل MI7 وشوف المحرك يلف بسرعة <code>P01-22</code>.'],
  ['ov','اعمل عطل جهد زائد <code>ovd</code>: قصور ذاتي عالي وزمن تباطؤ قصير، وبعدين امسحه بـ STOP/RESET.'],
  ['ovfix','وقّف المحرك من 50 Hz وقصور ذاتي ×8 أو أكتر من غير ما يفصل، بزمن تباطؤ أطول أو بمقاومة فرملة.']]
};

/* ===== Danfoss VLT Micro Drive FC 51 ===== */
UI.fc={menu:'stat',di:0,i:0,edit:false,lvl:'grp',g:0,lk:'',lt:0,streak:0};
const FCSTAT=['16-13','16-14','16-12','16-10','16-30','16-18','16-34'];
const FCQM=['1-20','1-22','1-23','1-24','1-25','3-41','3-42','4-12','4-14','3-15','3-11'];
const fcNum=c=>{const m=c.match(/^(\d+)-(\d+)(?:\[(\d+)\])?/);return (+m[1])*1e4+(+m[2])*10+(+(m[3]||0));};
function fcGroups(){return [...new Set(FC5.list.map(p=>p.c.split('-')[0]))].sort((a,b)=>a-b);}
function fcList(){if(UI.fc.menu==='quick')return FCQM.map(c=>FC5.map[c]);const g=fcGroups()[UI.fc.g];return FC5.list.filter(p=>p.c.split('-')[0]===g).sort((a,b)=>fcNum(a.c)-fcNum(b.c));}
function fcMult(k){const u=UI.fc,t=now();u.streak=(k===u.lk&&t-u.lt<130)?u.streak+1:0;u.lk=k;u.lt=t;return u.streak>28?100:u.streak>10?10:1;}
const XFC51={
 name:'Danfoss VLT Micro Drive FC 51',
 cfg(){const m=FC5.map,g=c=>m[c].v,hand=S.fcMode==='hand',fmin=g('4-12');
  return {accel:g('3-41'),decel:g('3-42'),fmin,fmax:Math.max(fmin,g('4-14')),coast:false,term:!hand,
   ref:hand||g('3-15')===21?'pot':'ai',fnom:g('1-23'),vnom:g('1-22'),In:g('1-24'),Iol:g('1-24'),poles:g('1-39'),rpmN:g('1-25'),kw:g('1-20'),rated:5.3};},
 kpHz(){return 0;},kpName:'',
 inhibit(){return S.fcMode==='off';},
 jogHz(){return FC5.map['3-11'].v;},jogRamp(){return FC5.map['3-80'].v;},
 preset(D,c){const m=FC5.map;const idx=(D.act('pb0')?1:0)+(D.act('pb1')?2:0)+(D.act('pb2')?4:0);
  return idx?c.fmax*m['3-10['+Math.min(idx,3)+']'].v/100:null;},
 aiState(){const m=FC5.map,g=c=>m[c].v,c=this.cfg(),v=aiSignal('V'),a=aiSignal('mA'),lz=g('6-01');
  const use=c.ref==='ai'?(g('3-15')===2?'mA':'V'):null;
  return {V:{sig:v,pct:(v-g('6-10'))/((g('6-11')-g('6-10'))||1),loss:false,lossAct:0},
   mA:{sig:a,pct:(a-g('6-22'))/((g('6-23')-g('6-22'))||1),loss:g('6-22')>=1&&a<g('6-22')*0.5,lossAct:lz===5?1:lz?2:0},
   use,tau:use==='mA'?g('6-26'):g('6-16')};},
 aoParam(){return FC5.map['6-91'];},
 aoState(src){const m=FC5.map,sel=m['6-91'].v;
  const s=sel?src[{10:'f',13:'i',16:'p'}[sel]]:{ar:'غير مستخدم',v:0,full:1,u:'',d:0};
  return aoFrom(s,S.aoTest?S.aoTestVal/100:s.v/s.full,m['6-90'].v===1?'mA4':'mA0','42');},
 ana:{tV:'53',tA:'60',mAt:'دخل تيار 0/4-20 mA',
  help:'السرعة من الأنالوج في وضع <b>Auto On</b>: طرف 53 (جهد) لما <code>3-15=[1]</code> وطرف 60 (تيار) لما <code>3-15=[2]</code>. التحجيم <code>6-10</code>/<code>6-11</code> للجهد و <code>6-22</code>/<code>6-23</code> للتيار، والفلتر <code>6-16</code>/<code>6-26</code>. لو التيار نزل تحت نص <code>6-22</code> ده Live zero، ورد الفعل من <code>6-01</code> (عطل <code>A2</code>).',
  aohelp:'المخرج طرف 42 تيار. مصدره من <code>6-91</code> ونوعه من <code>6-90</code> (0-20 mA أو 4-20 mA).'},
 termHelp:'التشغيل من الأطراف في وضع <b>Auto On</b> بس. في <b>Hand On</b> التشغيل من الكيباد والسرعة من البوتنشوميتر، و <b>Off</b> بيوقف كل حاجة. كل طرف ليه باراميتر: Start [8]، Reversing [10] بيعكس الاتجاه، Start reversing [11]، Jog [14] بسرعة <code>3-11</code>، Preset ref bit [16]-[18] بيختار <code>3-10</code>، Coast inverse [2] و Stop inverse [6] لازم يفضلوا مقفولين، External interlock [7] لو اتفتح يفصل <code>A60</code>.',
 fault(k){return FAULTS.fc51[k];},
 key(k){
  if(dark())return;
  const c=this.cfg(),u=UI.fc;
  if(k==='hand'){if(S.fault){toast('في Alarm. اضغط Off/Reset لمسحه.');return;}S.fcMode='hand';S.running=true;S.needEdge=false;toast('Hand On: التشغيل من الكيباد والسرعة من البوتنشوميتر.');return;}
  if(k==='off'){if(S.fault){resetFault();return;}S.fcMode='off';S.running=false;return;}
  if(k==='auto'){if(S.fault){toast('في Alarm. اضغط Off/Reset لمسحه.');return;}S.fcMode='auto';S.needEdge=false;toast('Auto On: التشغيل من الأطراف والسرعة حسب 3-15.');return;}
  const mult=fcMult(k);
  if(k==='menu'){if(u.edit){delete fcList()[u.i].ev;u.edit=false;}u.menu={stat:'quick',quick:'main',main:'stat'}[u.menu];u.i=0;u.lvl='grp';return;}
  if(u.menu==='stat'){
   if(k==='up'||k==='down')u.di=(u.di+(k==='up'?1:FCSTAT.length-1))%FCSTAT.length;
   return;}
  if(u.menu==='main'&&u.lvl==='grp'){const G=fcGroups();
   if(k==='up')u.g=(u.g+1)%G.length;else if(k==='down')u.g=(u.g-1+G.length)%G.length;
   else if(k==='ok'){u.lvl='par';u.i=0;}else if(k==='back')u.menu='stat';
   return;}
  const list=fcList(),p=list[u.i];
  if(!u.edit){
   if(k==='up')u.i=(u.i+1)%list.length;
   else if(k==='down')u.i=(u.i-1+list.length)%list.length;
   else if(k==='ok'){if(p.ro){toast(p.c+' قراءة فقط');return;}u.edit=true;p.ev=p.v;}
   else if(k==='back'){if(u.menu==='main')u.lvl='grp';else u.menu='stat';}
   return;}
  if(k==='up'||k==='down'){const dir=k==='up'?1:-1;p.ev=p.opts?stepParam(p,dir):clamp(Math.round((p.ev+dir*p.st*mult)*1000)/1000,p.min,p.max);}
  else if(k==='ok'&&p.c==='1-29'&&p.ev===2){delete p.ev;u.edit=false;if(S.outEn){toast('وقّف المحرك الأول قبل الـ AMT.');return;}toast('AMT: الانفرتر بيقيس المحرك... خلص بنجاح ✓ (1-29 رجع Off)');}
  else if(k==='ok'){p.v=p.ev;delete p.ev;u.edit=false;toast(p.c+' اتحفظ = '+(p.opts?p.opts[p.v]:fmt(p.v,p.d)+' '+p.u));renderParamsSoft();}
  else if(k==='back'){delete p.ev;u.edit=false;}
 },
 screen(){const u=UI.fc;
  if(S.fault)return {par:'',t:S.fault.code.replace('A','AL'),blink:true,unit:''};
  if(u.menu==='stat'){const p=FC5.map[FCSTAT[u.di]];return {par:p.c,t:fitN(p.get(),p.d,4),unit:p.u};}
  if(u.menu==='main'&&u.lvl==='grp'){const g=fcGroups()[u.g];return {par:g+'-**',t:g,unit:'',blink:false};}
  const p=fcList()[u.i],v=u.edit?p.ev:p.ro?p.get():p.v;
  return {par:p.c,t:p.opts?String(v):fitN(v,p.d,4),unit:p.opts?'':p.u,blink:u.edit};},
 caption(){const u=UI.fc,c=this.cfg();
  if(dark())return offCap;
  const mode={hand:'<b>Hand On</b>: التشغيل من الكيباد والسرعة من البوتنشوميتر.',off:'<b>Off</b>: الانفرتر واقف ومش هيقبل أمر تشغيل. اضغط Hand On أو Auto On.',auto:`<b>Auto On</b>: التشغيل من الأطراف والسرعة من ${c.ref==='pot'?'البوتنشوميتر':FC5.map['3-15'].v===2?'طرف 60':'طرف 53'}.`}[S.fcMode];
  if(S.fault)return `<b>${S.fault.code}</b> ${S.fault.name} · ${FHELP[S.fault.k].ar}. اضغط <b>Off/Reset</b> لمسح الـ Alarm.`;
  if(u.menu==='stat')return mode+' ▲▼ لتغيير القراءة، <b>Menu</b> للـ Quick Menu ثم الـ Main Menu.';
  if(u.menu==='main'&&u.lvl==='grp')return `Main Menu · مجموعة الباراميترات <b>${fcGroups()[u.g]}-**</b>. ▲▼ لاختيار المجموعة، <b>OK</b> للدخول، <b>Back</b> للرجوع للـ Status.`;
  const p=fcList()[u.i];const head=`${u.menu==='quick'?'Quick Menu':'Main Menu'} · <b>${p.c}</b> ${p.n} · ${p.ar}`;
  return u.edit?head+'. ▲▼ للتعديل، <b>OK</b> للحفظ، <b>Back</b> للإلغاء.':head+'. <b>OK</b> للتعديل، ▲▼ للتنقل، <b>Back</b> للرجوع.';},
 html(){const C=[100,84],an=(r0,r1,a0,a1)=>{const P=(a,r)=>(C[0]+r*Math.cos(a*Math.PI/180)).toFixed(1)+','+(C[1]+r*Math.sin(a*Math.PI/180)).toFixed(1);
   return `M${P(a0,r1)} A${r1},${r1} 0 0 1 ${P(a1,r1)} L${P(a1,r0)} A${r0},${r0} 0 0 0 ${P(a0,r0)} Z`;};
  return `<div class="fc51" aria-label="انفرتر Danfoss VLT Micro Drive FC 51">
  <div class="fc-body">
   <div class="fc-lcp">
    <div class="fc-logo"><svg viewBox="0 0 120 40" aria-hidden="true"><rect width="120" height="40" fill="#e2000f"/><text x="60" y="27" text-anchor="middle" font-family="Brush Script MT,Segoe Script,cursive" font-style="italic" font-size="23" fill="#fff">Danfoss</text><path d="M30 31 q30 4 62 -2" stroke="#fff" stroke-width="1.6" fill="none"/></svg></div>
    <div class="fc-lcd" id="fcLcd">
     <div class="fc-row1"><span id="fcSetup">Setup 1</span><span class="mono" id="fcPar"></span></div>
     <div class="fc-main"><div class="seg7" id="fcSeg"></div><span class="fc-unit" id="fcUnit"></span></div>
     <div class="fc-row2"><span id="fcH">Hand</span><span id="fcO">Off</span><span id="fcA">Auto</span><span id="fcDir"></span></div>
    </div>
    <div class="fc-menu"><button class="fck mk" data-k="menu">Menu</button><div class="fc-ml"><span id="fcMs">Status</span><span id="fcMq">Quick<br>Menu</span><span id="fcMm">Main<br>Menu</span></div></div>
    <div class="fc-mid">
     <div class="fc-leds"><span>On<i id="fcOn"></i></span><span>Warn.<i id="fcWarn"></i></span><span>Alarm<i id="fcAlarm"></i></span></div>
     <svg class="fc-nav" viewBox="40 22 160 124" role="group" aria-label="أزرار التنقل">
      <path d="M160 52 A64 64 0 0 1 176 70" fill="none" stroke="#aeb2b5" stroke-width="2"/>
      <g data-k="up" data-rep="1" tabindex="0" role="button" aria-label="أعلى"><path class="w" d="${an(30,56,-148,-32)}"/><path class="gl" d="M93 46 h14 l-7 -9 z"/></g>
      <g data-k="down" data-rep="1" tabindex="0" role="button" aria-label="أسفل"><path class="w" d="${an(30,56,32,148)}"/><path class="gl" d="M93 122 h14 l-7 9 z"/></g>
      <g data-k="back" tabindex="0" role="button" aria-label="Back"><path class="w" d="${an(30,56,152,208)}"/><text x="57" y="88" class="bk">Back</text></g>
      <g data-k="ok" tabindex="0" role="button" aria-label="OK"><circle class="w" cx="100" cy="84" r="24"/><text x="100" y="92" class="ok">OK</text></g>
     </svg>
     <div class="fc-pot"><div class="dialwrap"><div class="dial"></div><div class="knob" id="knob" role="slider" tabindex="0" aria-label="بوتنشوميتر LCP 12" aria-valuemin="0" aria-valuemax="100"></div></div></div>
    </div>
    <div class="fc-hoa"><div><i id="fcLh"></i><button class="fck rd" data-k="hand">Hand<br>On</button></div><div><i id="fcLo"></i><button class="fck rd" data-k="off">Off<br>Reset</button></div><div><i id="fcLa"></i><button class="fck rd" data-k="auto">Auto<br>On</button></div></div>
   </div>
   <div class="fc-cover"><div class="fc-notch"></div><div class="fc-vlt">VLT<sup>®</sup></div><div class="fc-md">Micro Drive</div></div>
  </div></div>`;},
 bind(){bindKnob();},
 render(){const off=dark(),s=off?{t:'',par:'',unit:''}:this.screen();
  $('#fcLcd').classList.toggle('off',off);
  setSeg('#fcSeg',s.t,4,'#1b2622','rgba(0,0,0,.05)');$('#fcSeg').classList.toggle('blink',!!s.blink);
  $('#fcPar').textContent=s.par||'';$('#fcUnit').textContent=s.unit||'';$('#fcSetup').style.visibility=off?'hidden':'';
  setOn('fcH',!off&&S.fcMode==='hand');setOn('fcO',!off&&S.fcMode==='off');setOn('fcA',!off&&S.fcMode==='auto');
  $('#fcDir').textContent=off||!S.outEn?'':(S.fOut<0?'◄ REV':'FWD ►');
  const um=UI.fc.menu;setOn('fcMs',!off&&um==='stat');setOn('fcMq',!off&&um==='quick');setOn('fcMm',!off&&um==='main');
  setOn('fcLh',!off&&S.fcMode==='hand');setOn('fcLo',!off&&S.fcMode==='off');setOn('fcLa',!off&&S.fcMode==='auto');
  setOn('fcOn',!off);setOn('fcWarn',!off&&!S.fault&&(S.aiAlarm||S.i2t/20>0.7||S.temp>85));setOn('fcAlarm',!off&&!!S.fault);
  const k=$('#knob');if(k){k.style.setProperty('--rot',(-135+270*S.pot)+'deg');k.setAttribute('aria-valuenow',Math.round(S.pot*100));}
  $('#caption').innerHTML=this.caption();},
 curCode(){const u=UI.fc;return u.menu==='stat'?FCSTAT[u.di]:u.menu==='main'&&u.lvl==='grp'?fcList()[0].c:fcList()[u.i].c;},
 help(){return `<h3>أزرار Danfoss LCP 12</h3><div style="font-size:.86rem;display:grid;gap:4px">
   <div><code>Hand On</code> تشغيل من الكيباد والسرعة من البوتنشوميتر، <code>Off/Reset</code> إيقاف ومسح الـ Alarm، <code>Auto On</code> التشغيل من الأطراف.</div>
   <div><code>Menu</code> بيلف بين شاشة الحالة والـ Quick Menu والـ Main Menu.</div>
   <div>في القوائم: ▲▼ تنقل، <code>OK</code> تعديل وحفظ، <code>Back</code> رجوع أو إلغاء، والضغط المطوّل على ▲▼ بيسرّع التعديل. في الـ Main Menu بتختار المجموعة الأول (زي <b>3-**</b>) وبعدين الباراميتر. في شاشة الحالة ▲▼ بيغيّروا القراءة.</div>
   <div>البوتنشوميتر: لفه بالماوس أو بصباعك حوالين مركزه.</div></div>`;},
 tasks:[
  ['kp30','اضغط <code>Hand On</code> ولف البوتنشوميتر بتاع LCP 12 لحد ما الخرج يبقى 30 Hz.'],
  ['acc5','اضغط <code>Menu</code> لحد الـ Quick Menu، روح لـ <code>3-41</code>، اضغط <code>OK</code> وخليه 5 ثوانٍ واحفظ بـ <code>OK</code>.'],
  ['term40','اضغط <code>Auto On</code> (و <code>3-15=[1]</code>)، اقفل طرف 18 وظبط طرف 53 بأزرار + و − لحد 40 Hz.'],
  ['ma420','خلي <code>3-15=[2]</code> و <code>6-01=[5]</code>، في Auto شغّل بالـ 4-20 mA على طرف 60 وبعدين اقطع السلك وشوف <code>A2</code>.'],
  ['rev','في Auto اقفل طرف 19 (Reversing) والمحرك شغال عشان يلف عكس.'],
  ['jog','في Auto والانفرتر واقف، اقفل طرف 29 (Jog) وشوف المحرك يلف بسرعة <code>3-11</code>.'],
  ['ov','اعمل Alarm جهد زائد <code>A7</code>: قصور ذاتي عالي وزمن <code>3-42</code> قصير، وبعدين امسحه بـ Off/Reset.'],
  ['ovfix','وقّف المحرك من 50 Hz وقصور ذاتي ×8 أو أكتر من غير ما يفصل، بزمن تباطؤ أطول أو بمقاومة فرملة.']]
};
/* ===== Allen-Bradley PowerFlex 40 ===== */
UI.p4={lvl:'disp',di:0,g:'d',i:0,mul:1,codeUntil:0,lk:'',lt:0,streak:0};
const P4G=['d','P','A'],P4GN={d:'Display (قراءات)',P:'Basic Program (برمجة أساسية)',A:'Advanced Program (برمجة متقدمة)'};
function p4List(g){return P40.list.filter(p=>p.c[0]===g);}
function p4Mult(k){const u=UI.p4,t=now();u.streak=(k===u.lk&&t-u.lt<130)?u.streak+1:0;u.lk=k;u.lt=t;return u.streak>28?100:u.streak>10?10:1;}
function p4Local(){const m=P40.map;return [['05','A051'],['06','A052'],['07','A053'],['08','A054']].some(([k,p])=>m[p].v===5&&S.di[k]);}
function p4Acc2(){const m=P40.map;return [['05','A051'],['06','A052'],['07','A053'],['08','A054']].some(([k,p])=>m[p].v===1&&S.di[k]);}
function p4Val(p,v){if(p.opts)return String(v);if(p.bin)return String(v).padStart(p.bin,'0');return fitN(v,p.d,4);}
const XPF40={
 name:'Allen-Bradley PowerFlex 40',
 cfg(){const m=P40.map,g=c=>m[c].v,fmin=g('P034'),loc=p4Local(),a2=p4Acc2(),sr=g('P038');
  return {accel:a2?g('A067'):g('P039'),decel:a2?g('A068'):g('P040'),fmin,fmax:Math.max(fmin,g('P035')),coast:g('P037')===1||g('P037')===5,
   term:!loc&&g('P036')>=1&&g('P036')<=4,ref:loc||sr===0?'pot':sr===2||sr===3?'ai':'kp',
   fnom:g('P032'),vnom:g('P031'),In:g('P033'),Iol:g('P033'),poles:4,rpmN:1430,kw:2.2,rated:6};},
 kpHz(){const m=P40.map;return m.P038.v===4?m.A070.v:m.A069.v;},kpName:'السرعة الداخلية (A069)',
 jogHz(){return P40.map.A078.v;},jogRamp(){return P40.map.A079.v;},
 preset(D){const m=P40.map,ps=D.list.filter(x=>x.fn==='preset');const idx=(ps[0]&&ps[0].on?1:0)+(ps[1]&&ps[1].on?2:0);
  return idx?[m.A071,m.A072,m.A073][idx-1].v:null;},
 aiState(){const m=P40.map,c=this.cfg(),v=aiSignal('V'),a=aiSignal('mA'),la=m.A122.v;
  const sc=(x,lo,hi)=>(x-lo/100)/(((hi-lo)/100)||1);
  return {V:{sig:v,pct:sc(v/10,m.A110.v,m.A111.v),loss:false,lossAct:0},
   mA:{sig:a,pct:sc((a-4)/16,m.A112.v,m.A113.v),loss:a<2,lossAct:la===1?1:la?2:0},
   use:c.ref==='ai'?(m.P038.v===2?'V':'mA'):null,tau:0.05};},
 aoParam(){return P40.map.A065;},
 aoState(src){const m=P40.map,s=src[{0:'f',1:'i',2:'v',3:'p'}[m.A065.v]];
  return aoFrom(s,(S.aoTest?S.aoTestVal/100:s.v/s.full)*m.A066.v/100,'V','16');},
 ana:{tV:'13',tA:'15',mAt:'دخل تيار 4-20 mA',
  help:'السرعة من الأنالوج لما <code>P038=2</code> (الطرف 13، 0-10V) أو <code>P038=3</code> (الطرف 15، 4-20mA). المدى من <code>A110</code>/<code>A111</code> للجهد و <code>A112</code>/<code>A113</code> للتيار. فقد إشارة الـ 4-20mA من <code>A122</code> (<code>1</code> = عطل <code>F29</code>).',
  aohelp:'المخرج 16 من 0 لـ 10 V، مصدره من <code>A065</code> وتكبيره من <code>A066</code>.'},
 termHelp:'الطرف <b>01 Stop</b> لازم يفضل مقفول مع 11 (جمبر المصنع)، ولو اتفتح الانفرتر يقف حتى لو التشغيل من الكيباد. التشغيل من الأطراف لما <code>P036=2</code> (2-Wire): الطرف 02 تشغيل أمامي و 03 تشغيل عكسي. المداخل 05 لـ 08 وظايفها من <code>A051</code> لـ <code>A054</code>: Preset Freq على 05 و 06 بتختار <code>A071</code> لـ <code>A073</code>، و Local بيرجّع التحكم للكيباد والبكرة، و Jog Forward بسرعة <code>A078</code>، و Aux Fault لازم يفضل مقفول (عطل <code>F2</code>). ملحوظة: 3-Wire هنا بيشتغل زي 2-Wire.',
 fault(k){return {OC:['F12','HW OverCurrent'],OV:['F5','OverVoltage'],UV:['F4','UnderVoltage'],OT:['F8','Heatsink OvrTmp'],OL:['F7','Motor Overload'],AL:['F29','Analog Input Loss'],EX:['F2','Auxiliary Input']}[k];},
 key(k){
  if(dark())return;
  const c=this.cfg(),u=UI.p4,m=P40.map,mult=p4Mult(k);
  if(k==='start'){if(S.fault){toast('في عطل. اضغط Stop لمسحه.');return;}
   if(c.term){toast('التشغيل من الأطراف (P036='+m.P036.v+'). اقفل الطرف 02 أو 03.');return;}S.running=true;return;}
  if(k==='stop'){if(S.fault){resetFault();return;}S.running=false;if(c.term)S.needEdge=true;return;}
  if(k==='rev'){if(c.term){toast('الاتجاه من الأطراف دلوقتي (02 و 03).');return;}if(m.A095.v===1){toast('العكس ممنوع (A095=1).');return;}
   S.dirRev=!S.dirRev;toast('الاتجاه: '+(S.dirRev?'عكس (REV)':'أمامي (FWD)'));return;}
  if(S.fault){toast('اضغط Stop لمسح العطل.');return;}
  const D=p4List('d');
  if(u.lvl==='disp'){
   if(k==='up'||k==='down'){u.di=(u.di+(k==='up'?1:-1)+D.length)%D.length;u.codeUntil=now()+900;}
   else if(k==='esc'||k==='enter'){u.lvl='num';u.g='d';u.i=u.di;}
   else if(k==='sel'){u.lvl='grp';u.g='d';}
   return;}
  if(u.lvl==='grp'){
   if(k==='up'||k==='down'){const i=P4G.indexOf(u.g);u.g=P4G[(i+(k==='up'?1:2))%3];}
   else if(k==='enter'||k==='sel'){u.lvl='num';u.i=0;}
   else if(k==='esc'){u.lvl='disp';}
   return;}
  const L=p4List(u.g),p=L[Math.min(u.i,L.length-1)];
  if(u.lvl==='num'){
   if(k==='up'||k==='down')u.i=(u.i+(k==='up'?1:-1)+L.length)%L.length;
   else if(k==='sel')u.lvl='grp';
   else if(k==='esc'){u.lvl='disp';if(u.g==='d')u.di=u.i;}
   else if(k==='enter'){if(u.g==='d'){u.lvl='disp';u.di=u.i;}else{u.lvl='edit';p.ev=p.v;u.mul=1;}}
   return;}
  if(u.lvl==='edit'){
   if(k==='up'||k==='down'){const dir=k==='up'?1:-1;p.ev=p.opts?stepParam(p,dir):clamp(Math.round((p.ev+dir*p.st*u.mul*mult)*1000)/1000,p.min,p.max);}
   else if(k==='sel'){if(p.opts)return;u.mul=u.mul>=100?1:u.mul*10;toast('خطوة التعديل ×'+u.mul+' = '+fmt(p.st*u.mul,p.d)+' '+p.u);}
   else if(k==='esc'){delete p.ev;u.lvl='num';}
   else if(k==='enter'){const v=p.ev;delete p.ev;u.lvl='num';
    if(p.c==='P041'&&v===1){P40.list.forEach(q=>{if(!q.ro)q.v=q.def;});renderParamsSoft();toast('رجعت كل الباراميترات لإعدادات المصنع.');return;}
    if(p.c==='A127'&&v){if(S.outEn){toast('وقّف المحرك الأول قبل الـ Autotune.');return;}toast('Autotune: بيقيس المحرك... خلص ✓ (A127 رجع 0)');return;}
    p.v=v;toast(p.c+' اتحفظ = '+(p.opts?p.opts[p.v]:fmt(p.v,p.d)+' '+p.u));renderParamsSoft();}
  }
 },
 cur(){const u=UI.p4;if(u.lvl==='disp')return p4List('d')[u.di];const L=p4List(u.g);return L[Math.min(u.i,L.length-1)];},
 screen(){const u=UI.p4,p=this.cur();
  if(S.fault)return {t:'F'+String(S.fault.code).slice(1).padStart(3,' '),blink:true,u:''};
  if(u.lvl==='disp'){if(now()<u.codeUntil)return {t:p.c,u:''};return {t:p4Val(p,p.get()),u:p.u};}
  if(u.lvl==='grp')return {t:p4List(u.g)[0].c,blink:true,u:''};
  if(u.lvl==='num')return {t:p.c,u:''};
  return {t:p4Val(p,p.ev),blink:true,u:p.u,prog:true};},
 caption(){const u=UI.p4,c=this.cfg(),p=this.cur(),m=P40.map;
  if(dark())return offCap;
  if(S.fault)return `<b>${S.fault.code}</b> ${S.fault.name} · ${FHELP[S.fault.k].ar}. اضغط <b>Stop</b> لمسح العطل.`;
  const src=`التشغيل ${c.term?'من الأطراف (02/03)':'من زر Start الأخضر'} والسرعة ${c.ref==='pot'?'من البكرة':c.ref==='ai'?'من الأنالوج':m.P038.v===4?'من الـ Preset (A070)':'من A069'}${p4Local()?' (Local مقفول)':''}.`;
  const head=`<b>${p.c}</b> ${p.n} · ${p.ar}`;
  if(u.lvl==='disp')return `${head}. ▲▼ للقراءات التانية، <b>Esc</b> يعرض رقم الباراميتر، <b>Sel</b> لاختيار المجموعة. ${src}`;
  if(u.lvl==='grp')return `المجموعة <b>${u.g}</b>: ${P4GN[u.g]}. ▲▼ لتغيير المجموعة، <b>↵</b> للدخول، <b>Esc</b> للرجوع.`;
  if(u.lvl==='num')return `${head}. ▲▼ للتنقل، <b>↵</b> ${u.g==='d'?'لعرض القيمة':'للتعديل'}، <b>Sel</b> للمجموعات، <b>Esc</b> للرجوع.`;
  return `${head}${p.opts?' = '+p.opts[p.ev]:''}. ▲▼ للتعديل${p.opts?'':'، <b>Sel</b> يغيّر الخطوة (×'+u.mul+')'}، <b>↵</b> للحفظ، <b>Esc</b> للإلغاء.`;},
 html(){return `<div class="p40" aria-label="انفرتر Allen-Bradley PowerFlex 40">
  <div class="p4-top"><div class="p4-bezel"><div class="p4-kp">
   <div class="p4-disp">
    <div class="p4-leds l"><span>RUN<i id="p4Run"></i></span><span>FWD<i id="p4Fwd"></i></span><span>REV<i id="p4Rev"></i></span></div>
    <div class="p4-win"><div class="seg7" id="p4Seg"></div></div>
    <div class="p4-leds r"><span><i id="p4V"></i>VOLTS</span><span><i id="p4A"></i>AMPS</span><span><i id="p4Hz"></i>HERTZ</span></div>
   </div>
   <div class="p4-pf"><span>PROGRAM<i id="p4Prog"></i></span><span>FAULT<i id="p4Flt" class="red"></i></span></div>
   <div class="p4-keys">
    <button class="p4k" data-k="esc">Esc</button><button class="p4k" data-k="sel">Sel</button>
    <button class="p4k" data-k="up" data-rep="1" aria-label="أعلى"><svg viewBox="0 0 20 20"><path d="M3 15 L10 4 L17 15 Z" fill="#fff"/></svg></button>
    <button class="p4k" data-k="down" data-rep="1" aria-label="أسفل"><svg viewBox="0 0 20 20"><path d="M3 5 L10 16 L17 5 Z" fill="#fff"/></svg></button>
    <button class="p4k" data-k="enter" aria-label="Enter"><svg viewBox="0 0 24 20"><path d="M19 3 V11 H7" fill="none" stroke="#fff" stroke-width="3"/><path d="M8 5.5 L2.5 11 L8 16.5 Z" fill="#fff"/></svg></button>
   </div>
   <div class="p4-row2">
    <div class="p4-potw"><i class="p4-led g" id="p4PotL"></i><div class="p4-pot"><svg class="p4-arc" viewBox="0 0 80 80" aria-hidden="true">${Array.from({length:9},(_,i)=>{const a0=(135+i*30)*Math.PI/180,a1=(135+i*30+26)*Math.PI/180,P=(a,r)=>(40+r*Math.cos(a)).toFixed(1)+','+(40+r*Math.sin(a)).toFixed(1);return `<path d="M${P(a0,38)} A38,38 0 0 1 ${P(a1,38)} L${P(a1,28)} A28,28 0 0 0 ${P(a0,28)} Z" fill="${i<8?'#e9ebec':'none'}" opacity="${0.55+i*0.05}"/>`;}).join('')}</svg><div class="knob" id="knob" role="slider" tabindex="0" aria-label="بوتنشوميتر السرعة" aria-valuemin="0" aria-valuemax="100"></div></div></div>
    <div class="p4-sw"><i class="p4-led g" id="p4StL"></i><button class="p4k2 st" data-k="start" aria-label="Start"><b></b></button></div>
    <div class="p4-sw"><i class="p4-led" style="visibility:hidden"></i><button class="p4k2 rv" data-k="rev" aria-label="Reverse"><svg viewBox="0 0 30 16"><path d="M5 12 A10 7 0 0 1 25 12" fill="none" stroke="#fff" stroke-width="2.4"/><path d="M1 9 L5 14 L9 9 Z M21 9 L25 14 L29 9 Z" fill="#fff"/></svg></button></div>
    <div class="p4-sw"><i class="p4-led" style="visibility:hidden"></i><button class="p4k2 sp" data-k="stop" aria-label="Stop"><b></b></button></div>
   </div>
   <div class="p4-brand"><span class="p4-ab">AB</span><span>Allen-Bradley</span></div>
  </div></div></div>
  <div class="p4-body"><div class="p4-logo"><span>PowerFlex</span><sub>40</sub></div></div>
 </div>`;},
 bind(){bindKnob();},
 render(){const off=dark(),s=off?{t:''}:this.screen(),c=this.cfg(),u=UI.p4;
  setSeg('#p4Seg',s.t,4,'#ffd2c4','rgba(255,120,100,.10)');$('#p4Seg').classList.toggle('blink',!!s.blink);
  const blinkOn=Math.floor(now()/300)%2===0,rev=S.outEn?S.fOut<0:S.dirRev;
  const runOn=!off&&S.outEn,aRev=S.fOut<0,flip=runOn&&!c.term&&!S.jogging&&Math.abs(S.fOut)>0.05&&aRev!==!!S.dirRev;
  setOn('p4Run',runOn&&(S.running||S.jogging||blinkOn));setOn('p4Fwd',runOn&&(flip?!S.dirRev&&blinkOn:!aRev));setOn('p4Rev',runOn&&(flip?!!S.dirRev&&blinkOn:aRev));
  setOn('p4V',!off&&s.u==='V');setOn('p4A',!off&&s.u==='A');setOn('p4Hz',!off&&s.u==='Hz');
  setOn('p4Prog',!off&&!!s.prog);setOn('p4Flt',!off&&!!S.fault&&blinkOn);
  setOn('p4PotL',!off&&c.ref==='pot');setOn('p4StL',runOn&&!c.term&&(S.running||S.jogging));
  const k=$('#knob');if(k){k.style.setProperty('--rot',(-135+270*S.pot)+'deg');k.setAttribute('aria-valuenow',Math.round(S.pot*100));}
  $('#caption').innerHTML=this.caption();},
 curCode(){return this.cur().c;},
 help(){return `<h3>أزرار PowerFlex 40</h3><div style="font-size:.86rem;display:grid;gap:4px">
   <div>الزر <b>الأخضر</b> Start، و<b>الرمادي</b> عكس الاتجاه، و<b>الأحمر</b> Stop وبيمسح العطل كمان. اللمبة فوق Start بتنور لما المحرك شغال من زر Start، واللمبة فوق البكرة بتنور لما السرعة منها.</div>
   <div>الشاشة بتفتح على <b>d001</b> (تردد الخرج). ▲▼ بيغيّروا القراءة (d002 لحد d024)، ولمبات VOLTS و AMPS و HERTZ بتوضح الوحدة.</div>
   <div><code>Esc</code> يعرض رقم الباراميتر، و <code>Sel</code> يخلي حرف المجموعة يرمش وبعدين ▲▼ تختار <b>d</b> أو <b>P</b> أو <b>A</b>. <code>↵</code> للدخول.</div>
   <div>على الباراميتر: <code>↵</code> للتعديل (القيمة بترمش ولمبة PROGRAM بتنور)، ▲▼ للتغيير، <code>Sel</code> يكبّر الخطوة ×10، <code>↵</code> للحفظ، <code>Esc</code> للإلغاء.</div>
   <div>البكرة بتلف دائري، وهي مصدر السرعة في إعدادات المصنع (<code>P038=0</code>).</div></div>`;},
 tasks:[
  ['kp30','اضغط Start الأخضر ولف البكرة لحد ما الخرج يبقى 30 Hz (<code>P036=0</code> و <code>P038=0</code>). أو خلي <code>P038=1</code> و <code>A069=30</code>.'],
  ['acc5','اضغط <code>Sel</code> واختار المجموعة <b>P</b>، روح لـ <code>P039</code>، اضغط <code>↵</code> وخليه 5 ثوانٍ واحفظ بـ <code>↵</code>.'],
  ['term40','خلي <code>P036=2</code> و <code>P038=2</code>، اقفل الطرف 02 وظبط الطرف 13 بأزرار + و − لحد 40 Hz.'],
  ['ma420','خلي <code>P038=3</code> و <code>A122=1</code>، شغّل بالـ 4-20 mA على الطرف 15 وبعدين اقطع السلك وشوف عطل <code>F29</code>.'],
  ['rev','خلي المحرك يلف عكس: بزر العكس الرمادي من الكيباد، أو بالطرف 03 في وضع 2-Wire.'],
  ['jog','الطرف 08 متظبط Jog Forward (<code>A054=11</code>). والانفرتر واقف اقفله وشوف المحرك يلف بسرعة <code>A078</code>.'],
  ['ov','اعمل عطل جهد زائد <code>F5</code>: قصور ذاتي عالي وزمن تباطؤ <code>P040</code> قصير، وبعدين امسحه بزر Stop.'],
  ['ovfix','وقّف المحرك من 50 Hz وقصور ذاتي ×8 أو أكتر من غير ما يفصل، بزمن تباطؤ أطول أو بمقاومة فرملة.']]
};
const XD={a320:XA320,ms300:XMS300,fc51:XFC51,pf40:XPF40};
Object.entries(XD).forEach(([k,X])=>TASKS[k]=X.tasks);

// terminal panel shared by the three drives
function buildTermsX(X){
 const D=DIO[S.drive],m=DEF[S.drive].map;
 const strip=D.strip.map(([n,sh,t],i)=>`<div class="tb ${t}"><i class="screw"></i><span class="tno">${n}</span><span class="tnm">${sh}</span><i class="tled" id="tl_${i}"></i></div>`).join('');
 const sel=p=>`<select id="ts_${p.c}" aria-label="${p.c}">${Object.entries(p.opts).map(([k,t])=>`<option value="${k}" ${+k===p.v?'selected':''}>${t}</option>`).join('')}</select>`;
 const sto=X.sto?`<div class="dicard"><div class="dihead"><span class="tn">STO</span><b>Safe Torque Off</b><label class="toggle"><input type="checkbox" id="di_sto" ${S.sto?'checked':''}><span></span></label></div><div class="muted dinote">متوصّل بالـ P24 بجمبر من المصنع. لو اتفتح الخرج يتقطع والمحرك يقف حر.</div></div>`:'';
 const dis=D.di.map(([k,p,ff])=>`<div class="dicard"><div class="dihead"><span class="tn">${k}</span>${p?`<span class="tn par">${p}</span>`:''}<label class="toggle"><input type="checkbox" id="di_${k}" ${S.di[k]?'checked':''} aria-label="${k}"><span></span></label></div>${p?sel(m[p]):''}<div class="muted dinote" id="dn_${k}"></div></div>`).join('');
 const asg=X.asg?`<div style="margin-top:10px"><div class="dicard asg"><b style="font-size:.88rem">تخصيص الوظايف للمداخل</b><div class="muted dinote">في الـ Altivar بتختار لكل وظيفة الطرف بتاعها.</div>
   ${X.asg.map(([p])=>`<div class="asgrow"><span class="tn par">${p}</span><span>${m[p].ar}</span>${sel(m[p])}</div>`).join('')}</div></div>`:'';
 const outs=D.out.map(([k,p,type,contacts])=>`<div class="docard"><div class="dihead"><i class="lamp" id="lp_${k}"></i><span class="tn">${k}</span><span class="tn par">${p}</span><span class="dstate" id="ds_${k}"></span></div>${sel(m[p])}
   <div class="contact" id="ct_${k}"></div><div class="muted dinote">${contacts}</div></div>`).join('');
 $('#terms').innerHTML=`<div class="tstrip-wrap"><div class="tstrip">${strip}</div></div>
  <p class="muted anahelp">${X.termHelp}</p>
  <div class="tgrid"><div><h3>المداخل الديجيتال</h3><div class="dicards">${sto}${dis}</div>${asg}</div>
  <div><h3>المخارج الديجيتال والريليهات</h3><div class="dicards">${outs}</div></div></div>`;
 D.di.forEach(([k])=>document.getElementById('di_'+k).addEventListener('change',e=>S.di[k]=e.target.checked));
 if(X.sto)$('#di_sto').addEventListener('change',e=>S.sto=e.target.checked);
 $('#terms').querySelectorAll('select[id^="ts_"]').forEach(el=>el.addEventListener('change',()=>{const p=m[el.id.slice(3)];p.v=+el.value;renderParamsSoft();toast(p.c+' اتحفظ = '+p.opts[p.v]);}));
}
function renderTermsX(X){
 const D=DIO[S.drive],m=DEF[S.drive].map,list=xDiList(X),byId=id=>document.getElementById(id);
 const syncSel=p=>{const s=byId('ts_'+p);if(s&&document.activeElement!==s&&+s.value!==m[p].v)s.value=m[p].v;};
 D.di.forEach(([k,p])=>{const fns=list.filter(x=>x.k===k).map(x=>FNAR[x.fn]||x.fn);const n=byId('dn_'+k);if(n)n.textContent=fns.length?fns.join(' + '):'غير مستخدم';
  const cb=byId('di_'+k);if(cb&&cb.checked!==!!S.di[k])cb.checked=!!S.di[k];if(p)syncSel(p);});
 if(X.asg)X.asg.forEach(([p])=>syncSel(p));
 D.out.forEach(([k,p,type])=>{const on=outState(m[p].v);const fn=D.outfn[m[p].v];
  byId('lp_'+k).classList.toggle('on',on);byId('ds_'+k).textContent=(on?'يعمل':'مطفأ')+' · '+(OUTAR[fn]||'غير مستخدم');
  byId('ct_'+k).innerHTML=type==='relay'?(on?'<b>كونتاكت NO مقفول</b> · NC مفتوح':'NO مفتوح · <b>كونتاكت NC مقفول</b>'):(on?'<b>الترانزستور موصّل</b>':'الترانزستور فاصل');
  syncSel(p);});
 const ao=aoState();
 D.strip.forEach(([n,sh,t,x],i)=>{const l=byId('tl_'+i);if(!l)return;let on=false;
  if(t==='di')on=!!S.di[n];
  else if(t==='ai')on=x==='V'?S.aiV>0.05&&!S.brkV:x==='mA'?S.aiMA>0.05&&!S.brkMA:false;
  else if(t==='ao')on=ao.sig>0.05;
  else if(t==='rl'||t==='do'){const o=D.out[x];on=o?outState(m[o[1]].v):false;}
  else if(t==='sf')on=S.sto;
  else if(t==='pw')on=!dark();
  l.classList.toggle('on',on);});
}
/* ---------------- control terminals ---------------- */
const DIO={
 atv:{
  di:[['DI1',null],['DI2',null],['DI3',null],['DI4',null],['DI5',null],['DI6',null]],
  out:[['R1','r1','relay','R1A NO · R1B NC · R1C COM'],['R2','r2','relay','R2A NO · R2C COM'],['R3','r3','relay','R3A NO · R3C COM']],
  outfn:{1:'ready',2:'run',3:'atf',4:'ovl',5:'rev'},
  strip:[['R1A','NO','rl'],['R1B','NC','rl'],['R1C','COM','rl'],['R2A','NO','rl'],['R2C','COM','rl'],['R3A','NO','rl'],['R3C','COM','rl'],['STOA','STO','sf'],['STOB','STO','sf'],['24V','+24V','pw'],
   ['COM','COM','pw'],['AI1','0-10V','ai'],['10V','+10V','pw'],['AI2','±10V','ai'],['COM','COM','pw'],['AI3','4-20mA','ai'],['AQ1','AO','ao'],['AQ2','AO','ao'],['COM','COM','pw'],
   ['P24','P24','pw'],['0V','0V','pw'],['DI1','DI','di'],['DI2','DI','di'],['DI3','DI','di'],['DI4','DI','di'],['DI5','DI','di'],['DI6','DI','di'],['+24','+24V','pw']]
 },
 pf:{
  di:[['02','t062'],['03','t063'],['05','t065'],['06','t066'],['07','t067'],['08','t068']],
  difn:{1:'jogf',2:'extflt',3:'reset',4:'rampstop',5:'coast',7:'preset',13:'jogf',14:'jogr',48:'fwd',50:'rev'},
  out:[['R1-R3','t076','relay','R1 NO · R2 COM · R3 NC'],['R5-R6','t081','relay','R5 NO · R6 COM'],['16','t069','opto','Opto 1 · مع 18 COM'],['17','t072','opto','Opto 2 · مع 18 COM']],
  outfn:{0:'ready',1:'atf',2:'run',3:'rev',4:'ovl'},
  strip:[['01','Stop','di'],['02','DI','di'],['03','DI','di'],['04','DCOM','pw'],['05','DI','di'],['06','DI','di'],['07','DI','di'],['08','DI','di'],
   ['11','+24V','pw'],['12','+10V','pw'],['13','0-10V','ai'],['14','ACOM','pw'],['15','4-20mA','ai'],['16','Opto1','do'],['17','Opto2','do'],['18','OCOM','pw'],
   ['30','AO','ao'],['R1','NO','rl'],['R2','COM','rl'],['R3','NC','rl'],['R5','NO','rl'],['R6','COM','rl'],['S1','STO','sf'],['S2','STO','sf'],['S+','STO','sf']]
 },
 v20:{
  di:[['DI1','P0701'],['DI2','P0702'],['DI3','P0703'],['DI4','P0704']],
  difn:{1:'fwd',2:'rev',3:'off2',9:'reset',10:'jogf',11:'jogr',12:'dir',15:'ff1',16:'ff2',17:'ff3',29:'extflt'},
  out:[['DO1','P0731','opto','DO1+ / DO1- ترانزستور'],['DO2','P0732','relay','NO · C · NC ريليه']],
  outfn:{52.1:'ready',52.2:'run',52.3:'flt',52.7:'ovl'},
  strip:[['10V','+10V','pw'],['AI1','AI1','ai'],['AI2','AI2','ai'],['AO1','AO','ao'],['0V','0V','pw'],['DI1','DI','di'],['DI2','DI','di'],['DI3','DI','di'],['DI4','DI','di'],
   ['DIC','DIC','pw'],['24V','+24V','pw'],['0V','0V','pw'],['DO1+','DO1','do'],['DO1-','DO1','do'],['NC','DO2','rl'],['NO','DO2','rl'],['C','DO2','rl'],['P+','RS485','pw'],['N-','RS485','pw']]
 }};
Object.assign(DIO,{
 a320:{
  di:[['LI1',null,'fwd'],['LI2',null],['LI3',null],['LI4',null],['LI5',null],['LI6',null]],
  out:[['R1','r1','relay','R1A NO · R1B NC · R1C COM'],['R2','r2','relay','R2A NO · R2C COM'],['LO1','LO1','opto','LO+ / LO- ترانزستور']],
  outfn:{1:'ready',2:'run',3:'atf',4:'ovl',5:'rev'},
  strip:[['R1A','NO','rl',0],['R1B','NC','rl',0],['R1C','COM','rl',0],['R2A','NO','rl',1],['R2C','COM','rl',1],['STO','STO','sf'],['P24','P24','pw'],['0V','0V','pw'],
   ['LI1','DI','di'],['LI2','DI','di'],['LI3','DI','di'],['LI4','DI','di'],['LI5','DI','di'],['LI6','DI','di'],['+24','+24V','pw'],
   ['COM','COM','pw'],['AI1','0-10V','ai','V'],['10V','+10V','pw'],['AI2','±10V','ai'],['AI3','0-20mA','ai','mA'],['COM','COM','pw'],['AQ1','AO','ao'],['LO+','LO1','do',2],['LO-','LO1','do',2]]
 },
 ms300:{
  di:[['MI1',null,'fwd'],['MI2',null,'rev'],['MI3','P02-03'],['MI4','P02-04'],['MI5','P02-05'],['MI6','P02-06'],['MI7','P02-07']],
  difn:{1:'ms1',2:'ms2',3:'ms3',4:'ms4',5:'reset',6:'jogf',10:'efno',11:'coast'},
  out:[['RA-RC','P02-13','relay','RA NO · RB NC · RC COM'],['MO1','P02-16','opto','MO1 مع MCM ترانزستور']],
  outfn:{1:'run',2:'atf',9:'ready',11:'flt',7:'ovl',22:'rev'},
  strip:[['MI1','FWD','di'],['MI2','REV','di'],['MI3','DI','di'],['MI4','DI','di'],['MI5','DI','di'],['MI6','DI','di'],['MI7','DI','di'],['DCM','COM','pw'],['+24V','+24V','pw'],
   ['+10V','+10V','pw'],['AVI','0-10V','ai','V'],['ACI','4-20mA','ai','mA'],['ACM','ACM','pw'],['AFM','0-10V','ao'],['MO1','DO','do',1],['MCM','MCM','do',1],
   ['RA','NO','rl',0],['RB','NC','rl',0],['RC','COM','rl',0],['SG+','485','pw'],['SG-','485','pw']]
 },
 fc51:{
  di:[['18','5-10'],['19','5-11'],['27','5-12'],['29','5-13'],['33','5-15']],
  difn:{1:'reset',2:'off2',6:'stopn',7:'extflt',8:'fwd',10:'dir',11:'rev',14:'jogf',16:'pb0',17:'pb1',18:'pb2'},
  out:[['01-03','5-40','relay','01 COM · 02 NO · 03 NC']],
  outfn:{1:'ready',2:'ready',5:'run',7:'atf',9:'flt',10:'flt',23:'ovl',25:'rev'},
  strip:[['12','+24V','pw'],['18','DI','di'],['19','DI','di'],['20','COM','pw'],['27','DI','di'],['29','DI','di'],['33','DI','di'],['42','AO mA','ao'],
   ['50','+10V','pw'],['53','AI V','ai','V'],['55','COM','pw'],['60','AI mA','ai','mA'],['01','COM','rl',0],['02','NO','rl',0],['03','NC','rl',0],['61','RS485','pw'],['68','P+','pw'],['69','N-','pw']]
 }});
Object.assign(DIO,{
 pf40:{
  di:[['01',null,'stopn'],['02',null,'fwd'],['03',null,'rev'],['05','A051'],['06','A052'],['07','A053'],['08','A054']],
  difn:{1:'acc2',2:'jogf',3:'extflt',4:'preset',5:'local',7:'reset',8:'rampstop',9:'coast',11:'jogf',12:'jogr'},
  out:[['R1-R3','A055','relay','R1 NO · R2 COM · R3 NC'],['17','A058','opto','Opto 1 · مع 19 COM'],['18','A061','opto','Opto 2 · مع 19 COM']],
  outfn:{0:'ready',1:'atf',2:'run',3:'rev',4:'ovl'},
  strip:[['R1','NO','rl',0],['R2','COM','rl',0],['R3','NC','rl',0],['01','Stop','di'],['02','FWD','di'],['03','REV','di'],['04','DCOM','pw'],['05','DI1','di'],['06','DI2','di'],['07','DI3','di'],['08','DI4','di'],
   ['11','+24V','pw'],['12','+10V','pw'],['13','0-10V','ai','V'],['14','ACOM','pw'],['15','4-20mA','ai','mA'],['16','AO','ao'],['17','Opto1','do',1],['18','Opto2','do',2],['19','OCOM','pw']]
 }});
function diDefaults(d){const o={};DIO[d].di.forEach(([k])=>o[k]=false);if(d==='pf'||d==='pf40')o['01']=true;return o;}
S.di=diDefaults(S.drive);
function diEval(){
 const D=DIO[S.drive],m=DEF[S.drive].map;
 const list=XD[S.drive]?xDiList(XD[S.drive]):S.drive==='atv'?atvDiList():D.di.map(([k,p])=>({k,fn:D.difn[m[p].v]||null,on:!!S.di[k]}));
 return {list,act:fn=>list.some(x=>x.fn===fn&&x.on),asg:fn=>list.some(x=>x.fn===fn)};
}
function presetHz(c){
 const D=diEval(),m=DEF[S.drive].map;
 if(XD[S.drive])return XD[S.drive].preset(D,c);
 if(S.drive==='atv')return atvPreset(D);
 if(S.drive==='pf'){const ps=D.list.filter(x=>x.fn==='preset');const idx=(ps[0]&&ps[0].on?1:0)+(ps[1]&&ps[1].on?2:0)+(ps[2]&&ps[2].on?4:0);
  if(!idx)return null;return [m.A411,m.A412,m.A413,m.A414,m.A415,m.A416,m.A417][Math.min(idx,7)-1].v;}
 if(c.ref!=='ff')return null;
 return (D.act('ff1')?m.P1001.v:0)+(D.act('ff2')?m.P1002.v:0)+(D.act('ff3')?m.P1003.v:0);
}
function outState(code){
 const f=DIO[S.drive].outfn[code];
 switch(f){
  case 'ready':return !S.fault&&!dark();
  case 'run':return S.outEn;
  case 'atf':return S.outEn&&(S.running||S.jogging)&&S.tgtAbs>0.1&&Math.abs(Math.abs(S.fOut)-S.tgtAbs)<0.5;
  case 'rev':return S.fOut<-0.05;
  case 'ovl':return S.i2t/20>0.7;
  case 'flt':return !!S.fault;
 }return false;
}
const FNAR={fwd:'تشغيل أمامي',rev:'تشغيل عكسي',dir:'عكس الاتجاه',jogf:'Jog أمامي',jogr:'Jog عكسي',reset:'مسح العطل',extflt:'عطل خارجي (لازم يفضل مقفول)',
 rampstop:'إيقاف بالرامب',coast:'إيقاف حر',off2:'OFF2 إيقاف حر (لازم يفضل مقفول)',preset:'سرعة ثابتة',ps2:'سرعة ثابتة SP2',ps4:'سرعة ثابتة SP3/SP4',ff1:'سرعة ثابتة P1001',ff2:'سرعة ثابتة P1002',ff3:'سرعة ثابتة P1003'};
const OUTAR={ready:'جاهز / لا يوجد عطل',run:'المحرك يعمل',atf:'وصل للسرعة',rev:'بيلف عكس',ovl:'إنذار حمل زائد',flt:'في عطل'};
Object.assign(FNAR,{ms1:'سرعة ثابتة bit 1',ms2:'سرعة ثابتة bit 2',ms3:'سرعة ثابتة bit 3',ms4:'سرعة ثابتة bit 4',pb0:'Preset ref bit 0',pb1:'Preset ref bit 1',pb2:'Preset ref bit 2',
 efno:'عطل خارجي EF (بيفصل لما يتقفل)',stopn:'Stop inverse (لازم يفضل مقفول)'});
Object.assign(FNAR,{local:'Local (التشغيل والسرعة من الكيباد)',acc2:'زمن التسارع والتباطؤ 2'});
let termSig='';
function buildTerms(){
 if(XD[S.drive]){buildTermsX(XD[S.drive]);return;}
 if(S.drive==='atv'){buildTermsATV();return;}
 const D=DIO[S.drive],m=DEF[S.drive].map,pf=S.drive==='pf';
 const strip=D.strip.map(([n,sh,t],i)=>`<div class="tb ${t}"><i class="screw"></i><span class="tno">${n}</span><span class="tnm">${sh}</span><i class="tled" id="tl_${i}"></i></div>`).join('');
 const sel=p=>`<select id="ts_${p.c}" aria-label="${p.c}">${Object.entries(p.opts).map(([k,t])=>`<option value="${k}" ${+k===p.v?'selected':''}>${k} · ${t}</option>`).join('')}</select>`;
 let fixed='';
 if(pf)fixed=`<div class="dicard"><div class="dihead"><span class="tn">01</span><b>Stop</b><label class="toggle"><input type="checkbox" id="di_01" ${S.di['01']?'checked':''}><span></span></label></div>
   <div class="muted dinote">طرف إيقاف ثابت. في المصنع بيبقى عليه جمبر مع 11. لو اتفتح الانفرتر يقف ومش هيشتغل.</div></div>
  <div class="dicard"><div class="dihead"><span class="tn">S1·S2</span><b>Safe Torque Off</b><label class="toggle"><input type="checkbox" id="di_sto" ${S.sto?'checked':''}><span></span></label></div>
   <div class="muted dinote">جمبر الأمان. لو اتشال الخرج بيتقطع فورًا والمحرك يقف حر.</div></div>`;
 const dis=D.di.map(([k,p])=>`<div class="dicard" id="dc_${k}"><div class="dihead"><span class="tn">${k}</span><span class="tn par">${p}</span>
   <label class="toggle"><input type="checkbox" id="di_${k}" ${S.di[k]?'checked':''} aria-label="${k}"><span></span></label></div>${sel(m[p])}<div class="muted dinote" id="dn_${k}"></div></div>`).join('');
 const outs=D.out.map(([k,p,type,contacts])=>`<div class="docard"><div class="dihead"><i class="lamp" id="lp_${k}"></i><span class="tn">${k}</span><span class="tn par">${p}</span><span class="dstate" id="ds_${k}"></span></div>${sel(m[p])}
   <div class="contact" id="ct_${k}"></div><div class="muted dinote">${contacts}</div></div>`).join('');
 const help=pf
  ?`التشغيل من الأطراف لما <code>P046=2</code>. السرعات الثابتة: طرف 05 بيختار <code>A411</code>، و06 بيختار <code>A412</code>، والاتنين مع بعض <code>A413</code>. الـ Jog بسرعة <code>A431</code> ورامب <code>A432</code>. العطل الخارجي <code>F002</code>.`
  :`التشغيل من الأطراف لما <code>P0700=2</code>. السرعات الثابتة بتشتغل لما <code>P1000=3</code>، وكل طرف بيضيف سرعته (<code>P1001</code>-<code>P1003</code>). الـ Jog بسرعة <code>P1058</code>/<code>P1059</code> ورامب <code>P1060</code>. العطل الخارجي <code>F85</code>.`;
 $('#terms').innerHTML=`<div class="tstrip-wrap"><div class="tstrip">${strip}</div></div>
  <p class="muted anahelp">${help}</p>
  <div class="tgrid"><div><h3>المداخل الديجيتال</h3><div class="dicards">${fixed}${dis}</div></div>
  <div><h3>المخارج الديجيتال والريليهات</h3><div class="dicards">${outs}</div></div></div>`;
 Object.keys(S.di).forEach(k=>{const e=$('#di_'+k);if(e)e.addEventListener('change',ev=>{S.di[k]=ev.target.checked;});});
 if(pf)$('#di_sto').addEventListener('change',e=>S.sto=e.target.checked);
 $('#terms').querySelectorAll('select[id^="ts_"]').forEach(el=>el.addEventListener('change',()=>{const p=m[el.id.slice(3)];p.v=+el.value;toast(p.c+' اتحفظ = '+p.v+' ('+p.opts[p.v]+')');}));
}
function renderTerms(){
 const D=DIO[S.drive],m=DEF[S.drive].map;
 const sig=S.drive;if(sig!==termSig){termSig=sig;buildTerms();}
 if(XD[S.drive]){renderTermsX(XD[S.drive]);return;}
 if(S.drive==='atv'){renderTermsATV();return;}
 const E=diEval();
 D.di.forEach(([k,p])=>{const fn=D.difn[m[p].v];const n=$('#dn_'+k);if(n)n.textContent=fn?FNAR[fn]:'غير مستخدم';
  const cb=$('#di_'+k);if(cb&&cb.checked!==!!S.di[k])cb.checked=!!S.di[k];
  const s=$('#ts_'+p);if(s&&document.activeElement!==s&&+s.value!==m[p].v)s.value=m[p].v;});
 D.out.forEach(([k,p,type])=>{const on=outState(m[p].v);const fn=D.outfn[m[p].v];
  $('#lp_'+k).classList.toggle('on',on);$('#ds_'+k).textContent=(on?'يعمل':'مطفأ')+' · '+(OUTAR[fn]||'');
  $('#ct_'+k).innerHTML=type==='relay'?(on?'<b>كونتاكت NO مقفول</b> · NC مفتوح':'NO مفتوح · <b>كونتاكت NC مقفول</b>'):(on?'<b>الترانزستور موصّل</b>':'الترانزستور فاصل');
  const s=$('#ts_'+p);if(s&&document.activeElement!==s&&+s.value!==m[p].v)s.value=m[p].v;});
 // strip LEDs
 const ao=aoState();
 D.strip.forEach(([n,sh,t],i)=>{const l=$('#tl_'+i);if(!l)return;let on=false;
  if(t==='di')on=n==='01'?S.di['01']:!!S.di[n];
  else if(t==='ai')on=(n==='13'||n==='AI1')?((S.drive==='pf'||V20.map.P0756.v===0)?S.aiV>0.05&&!S.brkV:S.aiMA>0.05&&!S.brkMA):(n==='15'?S.aiMA>0.05&&!S.brkMA:false);
  else if(t==='ao')on=ao.sig>0.05;
  else if(t==='do'){const o=D.out.find(x=>x[0]===n||n.startsWith(x[0]));on=o?outState(m[o[1]].v):false;}
  else if(t==='rl'){const o=S.drive==='pf'?D.out[(n==='R5'||n==='R6')?1:0]:D.out[1];on=outState(m[o[1]].v);}
  else if(t==='sf')on=S.sto;
  else if(t==='pw')on=!dark();
  l.classList.toggle('on',on);});
}
/* ---------------- analog I/O ---------------- */
// physical signals at the terminals: 0-10 V input, 0/4-20 mA input, and the analog output
function aiSignal(kind){if(WB.on)return kind==='V'?WB.aiV:WB.aiMA;return kind==='V'?(S.brkV?0:S.aiV):(S.brkMA?0:S.aiMA);}
function aiState(){
 if(XD[S.drive])return XD[S.drive].aiState();
 if(S.drive==='atv')return atvAiState();
 // returns which input feeds the speed reference, its raw signal, scaled % and loss flag
 if(S.drive==='pf'){const m=PF.map;
  const v=aiSignal('V'),a=aiSignal('mA');
  const pv=(v*10-m.t091.v)/((m.t092.v-m.t091.v)||1);
  const lo=4+16*m.t095.v/100,hi=4+16*m.t096.v/100,pa=(a-lo)/((hi-lo)||1);
  return {V:{sig:v,pct:pv,loss:S.brkV,lossAct:m.t094.v},mA:{sig:a,pct:pa,loss:a<3,lossAct:m.t097.v},
   use:m.P047.v===6?'mA':m.P047.v===5?'V':null,tau:m.t099.v*0.1};
 }
 const m=V20.map,type=m.P0756.v,kind=type===0?'V':'mA',sig=aiSignal(kind);
 const y=m.P0758.v+(sig-m.P0757.v)*(m.P0760.v-m.P0758.v)/((m.P0759.v-m.P0757.v)||1);
 const st={sig,pct:y/100,loss:type===3&&sig<2,lossAct:type===3?1:0};
 const other=kind==='V'?'mA':'V';
 return {[kind]:st,[other]:{sig:aiSignal(other),pct:null,loss:false,lossAct:0,unused:true},use:m.P1000.v===2?kind:null,tau:m.P0753.v/1000};
}
function analogStep(dt){
 const a=aiState();S.aiInfo=a;
 if(!a.use){S.aiAlarm=false;return;}
 const st=a[a.use];let pct=st.pct;
 S.aiAlarm=st.loss&&st.lossAct>0;
 if(S.aiAlarm){if(st.lossAct===1&&!S.fault)trip('AL');pct=0;}
 const k=a.tau>0?Math.min(1,dt/a.tau):1;
 S.aiF+=(pct-S.aiF)*k;
}
function aoParam(){if(XD[S.drive])return XD[S.drive].aoParam();return S.drive==='pf'?PF.map.t088:S.drive==='atv'?ATV.map.AO1:V20.map.P0771;}
function aoState(){
 const c=cfg();
 const src={f:{v:Math.abs(S.fOut),full:c.fmax,u:'Hz',ar:'تردد الخرج',d:1},i:{v:S.I,full:2*c.rated,u:'A',ar:'تيار الخرج',d:2},
  v:{v:S.V,full:c.vnom,u:'V',ar:'جهد الخرج',d:0},p:{v:Math.max(0,S.P),full:2*c.kw,u:'kW',ar:'القدرة',d:2}};
 if(XD[S.drive])return XD[S.drive].aoState(src);
 if(S.drive==='atv')return atvAoState(src);
 if(S.drive==='pf'){const m=PF.map,sel=m.t088.v;
  const range=sel<10?'V':sel<20?'mA0':'mA4';
  let s,pct;
  if(sel===8){pct=m.t090.v/100;s={ar:'قيمة ثابتة t090',v:m.t090.v,u:'%',d:1};}
  else{s=src[['f','i','v','p'][sel%10]];pct=s.v/s.full;}
  if(S.aoTest){pct=S.aoTestVal/100;}
  pct=clamp(pct*m.t089.v/100,0,1);
  const sig=range==='V'?10*pct:range==='mA0'?20*pct:4+16*pct;
  return {sig,max:range==='V'?10:20,unit:range==='V'?'V':'mA',src:s,pct,term:'30',range:range==='V'?'0-10 V':range==='mA0'?'0-20 mA':'4-20 mA'};
 }
 const m=V20.map,s=src[{21:'f',25:'v',27:'i',32:'p'}[m.P0771.v]];
 let x=S.aoTest?S.aoTestVal:100*s.v/s.full;
 const sig=clamp(m.P0778.v+(x-m.P0777.v)*(m.P0780.v-m.P0778.v)/((m.P0779.v-m.P0777.v)||1),0,20);
 return {sig,max:20,unit:'mA',src:s,pct:x/100,term:'AO1',range:m.P0778.v>=3.5?'4-20 mA':'0-20 mA'};
}
// analog panel meter (SVG): 100° sweep, needle rotates from -50° to +50°
function gaugeSVG(id,max,unit){
 const cx=150,cy=150,R=118,ticks=[];
 const step=max<=10?2:4,minor=max<=10?0.5:1;
 for(let v=0;v<=max+1e-9;v+=minor){const a=(-50+100*v/max)*Math.PI/180,maj=Math.abs(v/step-Math.round(v/step))<1e-6;
  const r1=R-(maj?16:9);ticks.push(`<line x1="${cx+r1*Math.sin(a)}" y1="${cy-r1*Math.cos(a)}" x2="${cx+R*Math.sin(a)}" y2="${cy-R*Math.cos(a)}" stroke="#222" stroke-width="${maj?2.4:1.2}"/>`);
  if(maj)ticks.push(`<text x="${cx+(R-30)*Math.sin(a)}" y="${cy-(R-30)*Math.cos(a)+5}" text-anchor="middle" font-size="15" font-family="Arial" fill="#222">${+v.toFixed(1)}</text>`);}
 const arc=(r)=>`M${cx+r*Math.sin(-50*Math.PI/180)},${cy-r*Math.cos(-50*Math.PI/180)} A${r},${r} 0 0 1 ${cx+r*Math.sin(50*Math.PI/180)},${cy-r*Math.cos(50*Math.PI/180)}`;
 return `<svg viewBox="0 0 300 175" class="gauge" aria-hidden="true">
  <rect x="4" y="4" width="292" height="167" rx="10" fill="#2a2d30"/><rect x="12" y="12" width="276" height="151" rx="6" fill="#f4f1e6"/>
  <path d="${arc(R)}" fill="none" stroke="#222" stroke-width="1.5"/>
  <path d="${arc(R+6)}" fill="none" stroke="#c0352b" stroke-width="4" stroke-dasharray="0 ${(R+6)*Math.PI*100/180*0.9} 999"/>
  ${ticks.join('')}
  <text x="34" y="140" font-size="20" font-family="Arial" font-weight="700" fill="#222">${unit}</text>
  <g id="${id}" style="transition:transform .15s linear;transform-origin:${cx}px ${cy}px"><line x1="${cx}" y1="${cy+8}" x2="${cx}" y2="${cy-R+4}" stroke="#c0352b" stroke-width="2.6" stroke-linecap="round"/></g>
  <circle cx="${cx}" cy="${cy}" r="9" fill="#2a2d30"/><rect x="12" y="150" width="276" height="13" fill="#d9d5c6"/>
 </svg>`;
}
function setNeedle(id,val,max){const e=document.getElementById(id);if(e)e.style.transform=`rotate(${-50+100*clamp(val/max,0,1.03)}deg)`;}
function stepper(id,label){
 return `<div class="stepper"><button class="btn sb" data-step="${id}" data-d="-1" aria-label="نقص ${label}">−</button><input type="range" id="${id}" aria-label="${label}"><button class="btn sb" data-step="${id}" data-d="1" aria-label="زود ${label}">+</button></div>`;
}
let anaSig='';
function buildAnalog(){
 const X=XD[S.drive];const pf=S.drive==='pf',ao=aoState();
 const atv=S.drive==='atv'||!!X;const v20type=(pf||atv)?null:V20.map.P0756.v;
 const inV=pf||atv||v20type===0,inA=pf||atv||v20type!==0;
 const aoP=aoParam();
 const card=(kind,tag,title,max,unit,step)=>`<div class="aicard" id="card_${kind}">
   <div class="aihead"><span class="tn">${tag}</span><b>${title}</b><span class="badge" id="use_${kind}"></span></div>
   ${gaugeSVG('nd_'+kind,max,unit)}
   <div class="aival"><span class="mono" id="val_${kind}"></span><span class="muted" id="sc_${kind}"></span></div>
   ${stepper('rng_'+kind,title)}
   <div class="sw"><span class="t">قطع سلك الإشارة</span><label class="toggle"><input type="checkbox" id="brk_${kind}" ${kind==='V'?(S.brkV?'checked':''):(S.brkMA?'checked':'')}><span></span></label></div>
  </div>`;
 let ins='';
 if(inV)ins+=card('V',X?X.ana.tV:pf?'13':'AI1','دخل جهد 0-10 V',10,'V');
 if(inA)ins+=card('mA',X?X.ana.tA:pf?'15':atv?'AI3':'AI1',X?X.ana.mAt:pf||atv?'دخل تيار 4-20 mA':'دخل تيار 0/4-20 mA',20,'mA');
 const help=X?X.ana.help:atv?`السرعة من AI1 (جهد) لما <code>Fr1=AI1</code> ومن AI3 (تيار) لما <code>Fr1=AI3</code>، والانفرتر في وضع REMOTE. التحجيم <code>UIL1</code>/<code>UIH1</code> للجهد و <code>CrL3</code>/<code>CrH3</code> للتيار، والفلتر <code>AI1F</code>، وفقد إشارة AI3 من <code>LFL3</code> (عطل <code>LFF3</code>).`:pf
  ?`السرعة من الجهد لما <code>P047=5</code> ومن التيار لما <code>P047=6</code>. التحجيم <code>t091</code>/<code>t092</code> للجهد و <code>t095</code>/<code>t096</code> للتيار، وفقد الإشارة <code>t094</code>/<code>t097</code> (عطل <code>F029</code>)، والفلتر <code>t099</code>.`
  :`السرعة من AI1 لما <code>P1000=2</code>. نوع الدخل <code>P0756</code> (0 جهد، 2 تيار، 3 تيار مع مراقبة فقد الإشارة <code>F80</code>)، والتحجيم <code>P0757</code>-<code>P0760</code>، والفلتر <code>P0753</code>.`;
 const aohelp=X?X.ana.aohelp:atv?`مصدر المخرج من <code>AO1</code> ونوعه من <code>AO1t</code> (0-10 V أو 0-20 mA أو 4-20 mA).`:pf
  ?`المصدر والنوع من <code>t088</code>، والتكبير <code>t089</code>، والقيمة الثابتة <code>t090</code> لما <code>t088=8</code>.`
  :`المصدر من <code>P0771</code>، والتحجيم <code>P0777</code>-<code>P0780</code>. خلي <code>P0778=4</code> عشان يبقى 4-20 mA.`;
 $('#analog').innerHTML=`<div class="anagrid">
   <div class="anacol"><h3>المداخل الأنالوج</h3><p class="muted anahelp">${help}</p><div class="aicards">${ins}</div></div>
   <div class="anacol"><h3>المخرج الأنالوج</h3><p class="muted anahelp">${aohelp}</p>
    <div class="aicard"><div class="aihead"><span class="tn">${ao.term}</span><b id="aoTitle"></b></div>
     ${gaugeSVG('nd_ao',ao.max,ao.unit)}
     <div class="aival"><span class="mono" id="val_ao"></span><span class="muted" id="sc_ao"></span></div>
     <div class="field"><div class="row"><label for="aoSel">المخرج بيمثّل (${aoP.c})</label></div><select id="aoSel">${Object.entries(aoP.opts).map(([k,t])=>`<option value="${k}" ${+k===aoP.v?'selected':''}>${t}</option>`).join('')}</select></div>
     <div class="sw"><span class="t">تحكم يدوي في المخرج (اختبار)</span><label class="toggle"><input type="checkbox" id="aoTest" ${S.aoTest?'checked':''}><span></span></label></div>
     ${stepper('rng_ao','المخرج الأنالوج')}
     <div class="muted" style="font-size:.78rem">في وضع الاختبار المخرج بيتبع الشريط والأزرار بدل ما يتبع الانفرتر، عشان تجرّب العداد أو الـ PLC اللي واخد الإشارة.</div>
    </div>
   </div></div>`;
 // wire controls
 const cfgR=(id,min,max,step,get,set)=>{const r=$('#'+id);if(!r)return;Object.assign(r,{min,max,step});r.value=get();r.addEventListener('input',()=>set(+r.value));
  r._get=get;r._set=v=>{set(clamp(Math.round(v/step)*step,min,max));r.value=get();};r._step=step;};
 cfgR('rng_V',0,10,0.1,()=>S.aiV,v=>S.aiV=v);
 cfgR('rng_mA',0,20,0.1,()=>S.aiMA,v=>S.aiMA=v);
 cfgR('rng_ao',0,100,1,()=>S.aoTestVal,v=>S.aoTestVal=v);
 document.querySelectorAll('#analog [data-step]').forEach(b=>{
  let t1,t2;const r=$('#'+b.dataset.step);const fire=()=>r._set(r._get()+(+b.dataset.d)*r._step);
  const stop=()=>{clearTimeout(t1);clearInterval(t2);};
  b.addEventListener('pointerdown',e=>{e.preventDefault();fire();t1=setTimeout(()=>{t2=setInterval(fire,70);},400);});
  ['pointerup','pointerleave','pointercancel'].forEach(ev=>b.addEventListener(ev,stop));
  b.addEventListener('keydown',e=>{if(e.key==='Enter'||e.key===' '){e.preventDefault();fire();}});
 });
 const bv=$('#brk_V');if(bv)bv.addEventListener('change',e=>S.brkV=e.target.checked);
 const bm=$('#brk_mA');if(bm)bm.addEventListener('change',e=>S.brkMA=e.target.checked);
 $('#aoTest').addEventListener('change',e=>S.aoTest=e.target.checked);
 $('#aoSel').addEventListener('change',e=>{const p=aoP;p.v=+e.target.value;toast(p.c+' اتحفظ = '+p.v);});
}
function renderAnalog(){
 const pf=S.drive==='pf',ao=aoState();
 const sig=S.drive+'|'+(S.drive==='v20'?V20.map.P0756.v:'')+'|'+ao.max+'|'+ao.unit+'|'+aoParam().v;
 if(sig!==anaSig){anaSig=sig;buildAnalog();}
 const a=S.aiInfo||aiState(),c=cfg(),span=c.fmax-c.fmin;
 ['V','mA'].forEach(k=>{const st=a[k];if(!$('#val_'+k)||!st)return;
  const max=k==='V'?10:20;setNeedle('nd_'+k,st.sig,max);
  $('#val_'+k).textContent=st.sig.toFixed(k==='V'?2:2)+(k==='V'?' V':' mA');
  const used=a.use===k;
  $('#use_'+k).textContent=used?(S.aiAlarm?'فقد إشارة!':'مرجع السرعة'):'غير مستخدم';
  $('#use_'+k).className='badge'+(used?(S.aiAlarm?' bad':' on'):'');
  $('#card_'+k).classList.toggle('dim',!used);
  $('#sc_'+k).textContent=st.pct===null?'':`بعد التحجيم ${(clamp(st.pct,0,1)*100).toFixed(0)}% ← ${(c.fmin+span*clamp(st.pct,0,1)).toFixed(1)} Hz`;
  const r=$('#rng_'+k);if(r&&document.activeElement!==r)r.value=k==='V'?S.aiV:S.aiMA;
 });
 setNeedle('nd_ao',ao.sig,ao.max);
 $('#val_ao').textContent=ao.sig.toFixed(2)+' '+ao.unit;
 $('#aoTitle').textContent='مخرج '+ao.range;
 $('#sc_ao').textContent=S.aoTest?`اختبار يدوي: ${S.aoTestVal.toFixed(0)}%`:`${ao.src.ar} = ${ao.src.v.toFixed(ao.src.d)} ${ao.src.u}`;
 const r=$('#rng_ao');if(r){r.disabled=!S.aoTest;if(document.activeElement!==r)r.value=S.aoTestVal;}
 document.querySelectorAll('#analog .stepper').forEach(sp=>{if(sp.querySelector('#rng_ao'))sp.querySelectorAll('button').forEach(b=>b.disabled=!S.aoTest);});
}
/* ---------------- canvases ---------------- */
let colors={};
function readColors(){const cs=getComputedStyle(document.documentElement);['--accent','--cur','--line','--muted','--ink','--panel','--bg','--bad'].forEach(k=>colors[k]=cs.getPropertyValue(k).trim());}
let ang=0;
function rr(x,X,Y,W,H,r){x.beginPath();x.moveTo(X+r,Y);x.arcTo(X+W,Y,X+W,Y+H,r);x.arcTo(X+W,Y+H,X,Y+H,r);x.arcTo(X,Y+H,X,Y,r);x.arcTo(X,Y,X+W,Y,r);x.closePath();}
function vgrad(x,y0,y1,stops){const g=x.createLinearGradient(0,y0,0,y1);stops.forEach(([o,c])=>g.addColorStop(o,c));return g;}
function drawMotor(dt){
 const cv=$('#motor'),x=cv.getContext('2d'),W=cv.width,Hh=cv.height;
 x.clearRect(0,0,W,Hh);
 ang+=(S.rpm/60)*2*Math.PI*dt*0.12; // slowed so the eye can follow the shaft
 const cy=250,R=150;               // motor axis and frame radius
 const bx0=330,bx1=900;            // frame (fins) span
 const body=[[0,'#5e7f96'],[0.18,'#a9c2d3'],[0.32,'#7d9db3'],[0.7,'#3f5a6d'],[1,'#22323d']];
 // floor shadow + feet
 x.fillStyle='rgba(0,0,0,.18)';x.beginPath();x.ellipse(620,cy+R+62,430,16,0,0,Math.PI*2);x.fill();
 x.fillStyle=vgrad(x,cy+R-10,cy+R+60,[[0,'#3f5a6d'],[1,'#22323d']]);
 [[380,170],[700,170]].forEach(([fx,fw])=>{x.beginPath();x.moveTo(fx+20,cy+R-20);x.lineTo(fx+fw-20,cy+R-20);x.lineTo(fx+fw,cy+R+44);x.lineTo(fx,cy+R+44);x.closePath();x.fill();
  x.fillStyle='#1b262e';x.fillRect(fx-10,cy+R+44,fw+20,14);x.fillStyle='#0e1418';[fx+14,fx+fw-24].forEach(h=>{x.beginPath();x.ellipse(h+5,cy+R+51,8,4,0,0,Math.PI*2);x.fill();});
  x.fillStyle=vgrad(x,cy+R-10,cy+R+60,[[0,'#3f5a6d'],[1,'#22323d']]);});
 // fan cowl (non-drive end, left)
 x.fillStyle=vgrad(x,cy-R+12,cy+R-12,body);
 rr(x,150,cy-R+14,200,2*R-28,40);x.fill();
 x.save();rr(x,150,cy-R+14,200,2*R-28,40);x.clip();
 x.fillStyle='rgba(10,18,24,.55)';for(let i=0;i<9;i++){rr(x,172+i*19,cy-R+40,9,2*R-80,4);x.fill();}
 x.restore();
 x.fillStyle=vgrad(x,cy-R+20,cy+R-20,[[0,'#2b3c48'],[.5,'#4d6b80'],[1,'#1c2830']]);rr(x,138,cy-60,20,120,8);x.fill();
 // end shields
 [[318,34],[888,40]].forEach(([ex,ew])=>{x.fillStyle=vgrad(x,cy-R,cy+R,body);rr(x,ex,cy-R-6,ew,2*R+12,10);x.fill();});
 // frame body with cooling fins
 x.fillStyle=vgrad(x,cy-R,cy+R,body);x.fillRect(bx0,cy-R,bx1-bx0,2*R);
 for(let i=-9;i<=9;i++){const y=cy+i*(R/10);const sh=Math.cos(i/10*Math.PI/2);
  x.fillStyle=`rgba(0,0,0,${0.12+0.25*(1-sh)})`;x.fillRect(bx0,y+5,bx1-bx0,4);
  x.fillStyle=`rgba(255,255,255,${0.10*sh})`;x.fillRect(bx0,y+1,bx1-bx0,3);}
 // terminal box
 x.fillStyle=vgrad(x,cy-R-70,cy-R+6,[[0,'#a9c2d3'],[.35,'#7d9db3'],[1,'#3f5a6d']]);rr(x,520,cy-R-70,190,82,10);x.fill();
 x.fillStyle='rgba(0,0,0,.25)';rr(x,520,cy-R-18,190,8,3);x.fill();
 x.fillStyle='#1b262e';rr(x,700,cy-R-46,40,28,6);x.fill();x.fillStyle='#0e1418';x.beginPath();x.arc(738,cy-R-32,10,0,Math.PI*2);x.fill();
 x.fillStyle='#cfd8de';[[532,cy-R-60],[692,cy-R-60],[532,cy-R-26],[692,cy-R-26]].forEach(([a,b])=>{x.beginPath();x.arc(a,b,4,0,Math.PI*2);x.fill();});
 // nameplate
 x.fillStyle='#d8dcd9';rr(x,520,cy-46,170,96,6);x.fill();x.strokeStyle='#8e9692';x.lineWidth=2;x.stroke();
 x.fillStyle='#2b3236';x.font='bold 15px "IBM Plex Mono", monospace';x.textAlign='left';
 const c=cfg();
 ['3~ MOTOR  IE3','2.2 kW  '+c.vnom.toFixed(0)+' V Δ',c.In.toFixed(1)+' A  '+c.fnom+' Hz',c.rpmN+' min⁻¹  IP55'].forEach((t,i)=>x.fillText(t,532,cy-22+i*21));
 // lifting eye
 x.strokeStyle='#4d6b80';x.lineWidth=12;x.beginPath();x.arc(820,cy-R-26,20,Math.PI,0);x.stroke();
 // drive-end flange/bearing cap + shaft
 x.fillStyle=vgrad(x,cy-58,cy+58,[[0,'#3f5a6d'],[.3,'#9fb7c8'],[1,'#22323d']]);rr(x,928,cy-58,26,116,8);x.fill();
 const sx0=954,sx1=1100,sr=24;
 x.fillStyle=vgrad(x,cy-sr,cy+sr,[[0,'#6f777c'],[.25,'#eef2f4'],[.45,'#b9c1c6'],[1,'#4c5459']]);x.fillRect(sx0,cy-sr,sx1-sx0,2*sr);
 // rotating key on the shaft
 const ky=Math.sin(ang),kz=Math.cos(ang);
 if(kz>-0.2){x.fillStyle=`rgba(40,46,50,${0.35+0.5*Math.max(0,kz)})`;const kh=6+6*Math.max(0,kz);x.fillRect(1010,cy+ky*(sr-6)-kh/2,70,kh);}
 // coupling disk (seen edge-on) with bolts going round
 const cx0=1100,cw=46,cr=92;
 x.fillStyle=vgrad(x,cy-cr,cy+cr,[[0,'#5a3c12'],[.22,'#e3a447'],[.45,'#b8771f'],[1,'#4a300c']]);rr(x,cx0,cy-cr,cw,2*cr,10);x.fill();
 for(let i=0;i<6;i++){const a=ang+i*Math.PI/3,z=Math.cos(a);if(z<0)continue;const y=cy+Math.sin(a)*(cr-22);
  x.fillStyle=`rgba(30,22,10,${0.4+0.5*z})`;x.beginPath();x.ellipse(cx0+cw/2,y,6+4*z,8,0,0,Math.PI*2);x.fill();}
 x.fillStyle='rgba(255,255,255,.22)';x.fillRect(cx0+6,cy-cr+8,6,2*cr-16);
 // rotation arrow + speed readout
 const sp=Math.abs(S.rpm);
 if(sp>5){x.strokeStyle=colors['--accent'];x.lineWidth=6;x.lineCap='round';const dir=S.rpm>0?1:-1;
  x.beginPath();x.ellipse(cx0+cw/2,cy,40,cr+26,0,-Math.PI*0.42,Math.PI*0.42);x.stroke();
  const ay=dir>0?cy+(cr+26)*Math.sin(Math.PI*0.42):cy-(cr+26)*Math.sin(Math.PI*0.42),ax=cx0+cw/2+40*Math.cos(Math.PI*0.42);
  x.fillStyle=colors['--accent'];x.beginPath();x.moveTo(ax,ay+dir*10);x.lineTo(ax-14,ay-dir*8);x.lineTo(ax+12,ay-dir*10);x.closePath();x.fill();}
 x.fillStyle=colors['--ink'];x.font='600 34px "IBM Plex Mono", monospace';x.textAlign='left';
 x.fillText(sp.toFixed(0)+' RPM',40,60);
 x.fillStyle=colors['--muted'];x.font='24px "IBM Plex Mono", monospace';x.fillText(Math.abs(S.fOut).toFixed(1)+' Hz · '+S.I.toFixed(2)+' A',40,96);
}
/* ---------------- 3D motor (three.js; falls back to the 2D drawing if the library can't load) ---------------- */
let M3=null;
function initMotor3D(){
 if(!window.THREE)return;
 try{
 const T=THREE,cv=$('#motor3d');
 const r=new T.WebGLRenderer({canvas:cv,antialias:true,alpha:true});
 r.setPixelRatio(Math.min(2,window.devicePixelRatio||1));
 r.outputEncoding=T.sRGBEncoding;r.toneMapping=T.ACESFilmicToneMapping;r.toneMappingExposure=1.0;
 r.shadowMap.enabled=true;r.shadowMap.type=T.PCFSoftShadowMap;
 const sc=new T.Scene();
 const cam=new T.PerspectiveCamera(24,2,0.1,100);cam.position.set(4.4,2.4,8.8);cam.lookAt(0.25,-0.35,0);
 sc.add(new T.HemisphereLight(0xdfe8f0,0x2a2f33,0.75));
 const key=new T.DirectionalLight(0xffffff,1.25);key.position.set(4,6,5);key.castShadow=true;key.shadow.mapSize.set(1024,1024);
 Object.assign(key.shadow.camera,{left:-4,right:4,top:4,bottom:-4});sc.add(key);
 const rim=new T.DirectionalLight(0xb9d4ff,0.6);rim.position.set(-5,3,-4);sc.add(rim);
 const fill=new T.DirectionalLight(0xffffff,0.35);fill.position.set(0,-2,6);sc.add(fill);
 const paint=new T.MeshStandardMaterial({color:0x2f5574,metalness:0.4,roughness:0.4});
 const paintD=new T.MeshStandardMaterial({color:0x22405a,metalness:0.4,roughness:0.5});
 const steel=new T.MeshStandardMaterial({color:0xd5dade,metalness:0.85,roughness:0.22});
 const dark=new T.MeshStandardMaterial({color:0x1c2024,metalness:0.4,roughness:0.6});
 const brass=new T.MeshStandardMaterial({color:0xc9a24a,metalness:0.8,roughness:0.3});
 sc.traverse(()=>{});
 const fixC=m=>{if(m.color)m.color.convertSRGBToLinear();return m;};
 const g=new T.Group();sc.add(g);
 const fixed=new WeakSet();
 const add=(geo,mat,x,y,z,parent)=>{if(!fixed.has(mat)&&!mat.map&&!mat.isShadowMaterial){fixC(mat);fixed.add(mat);}const m=new T.Mesh(geo,mat);m.position.set(x||0,y||0,z||0);m.castShadow=true;m.receiveShadow=true;(parent||g).add(m);return m;};
 const alongX=geo=>{geo.rotateZ(Math.PI/2);return geo;};
 const R=1,L=2.5;
 // frame + cooling fins
 add(alongX(new T.CylinderGeometry(R,R,L,64)),paint);
 const N=36;
 for(let i=0;i<N;i++){const a=i/N*Math.PI*2;const y=Math.sin(a),z=Math.cos(a);if(y<-0.72)continue;
  const fh=0.2,m=add(new T.BoxGeometry(L-0.06,fh,0.045),paint,0,(R+fh/2-0.03)*y,(R+fh/2-0.03)*z);m.rotation.x=Math.PI/2-a;}
 // end shields with bolt bosses
 [-L/2-0.07,L/2+0.07].forEach(x=>{add(alongX(new T.CylinderGeometry(1.12,1.12,0.16,64)),paintD,x);
  for(let k=0;k<4;k++){const a=Math.PI/4+k*Math.PI/2;add(alongX(new T.CylinderGeometry(0.07,0.07,0.2,16)),steel,x+(x>0?0.04:-0.04),1.05*Math.sin(a),1.05*Math.cos(a));}});
 // fan cowl (non-drive end) with perforated cover
 const cowlX=-L/2-0.15-0.42;
 const cowl=add(alongX(new T.CylinderGeometry(1.05,1.05,0.84,64,1,true)),new T.MeshStandardMaterial({color:0x2f5574,metalness:0.4,roughness:0.4,side:T.DoubleSide}),cowlX);
 for(let k=0;k<3;k++)add(alongX(new T.TorusGeometry(1.05,0.025,8,64)).rotateZ(-Math.PI/2).rotateY(Math.PI/2),paintD,cowlX-0.3+k*0.3);
 const gc=document.createElement('canvas');gc.width=gc.height=512;const gx=gc.getContext('2d');
 gx.fillStyle='#fff';gx.fillRect(0,0,512,512);gx.fillStyle='#000';
 for(let ring=0;ring<5;ring++){const rr=60+ring*38,cnt=10+ring*6;for(let j=0;j<cnt;j++){const a=j/cnt*Math.PI*2;gx.save();gx.translate(256+rr*Math.cos(a),256+rr*Math.sin(a));gx.rotate(a);gx.fillRect(-10,-5,20,10);gx.restore();}}
 const grillTex=new T.CanvasTexture(gc);
 const cap=add(new T.CircleGeometry(1.05,64),new T.MeshStandardMaterial({color:0x2d4860,metalness:0.35,roughness:0.5,alphaMap:grillTex,alphaTest:0.5,side:T.DoubleSide}),cowlX-0.42);cap.rotation.y=-Math.PI/2;
 add(new T.CircleGeometry(1.0,48),new T.MeshStandardMaterial({color:0x0b0d0f,roughness:1,side:T.DoubleSide}),-L/2-0.16).rotation.y=-Math.PI/2;
 // feet + base pads
 [-0.75,0.75].forEach(x=>{add(new T.BoxGeometry(0.55,0.5,1.5),paintD,x,-0.95,0);add(new T.BoxGeometry(0.7,0.09,1.9),paintD,x,-1.2,0);
  [-0.75,0.75].forEach(z=>add(new T.CylinderGeometry(0.07,0.07,0.06,16),steel,x,-1.13,z));});
 // terminal box with lid, screws and cable gland
 add(new T.BoxGeometry(0.85,0.36,0.8),paint,0.15,1.2,0);
 add(new T.BoxGeometry(0.92,0.09,0.87),paintD,0.15,1.42,0);
 [[-0.25,-0.33],[0.55,-0.33],[-0.25,0.33],[0.55,0.33]].forEach(([x,z])=>add(new T.CylinderGeometry(0.035,0.035,0.04,12),steel,x,1.48,z));
 const gl=add(new T.CylinderGeometry(0.1,0.1,0.22,24),dark,0.15,1.2,0.5);gl.rotation.x=Math.PI/2;
 const gl2=add(new T.CylinderGeometry(0.13,0.13,0.06,6),brass,0.15,1.2,0.43);gl2.rotation.x=Math.PI/2;
 // lifting eye
 const eye=add(new T.TorusGeometry(0.13,0.04,12,32),steel,0.95,1.3,0);
 add(new T.CylinderGeometry(0.06,0.06,0.15,12),steel,0.95,1.15,0);
 // nameplate
 const nc=document.createElement('canvas');nc.width=512;nc.height=320;const nx=nc.getContext('2d');
 const drawPlate=()=>{const c=cfg();nx.fillStyle='#d7dbd8';nx.fillRect(0,0,512,320);nx.strokeStyle='#7d8580';nx.lineWidth=8;nx.strokeRect(4,4,504,312);
  nx.fillStyle='#22282b';nx.font='bold 40px Arial';nx.fillText('3~ Mot.   IE3',28,62);nx.font='bold 34px "IBM Plex Mono",monospace';
  [`${c.kw.toFixed(1)} kW   ${c.vnom.toFixed(0)} V Δ`,`${c.In.toFixed(1)} A   ${c.fnom} Hz`,`${c.rpmN} min-1  cosφ 0.82`,'IP55   Th.Cl.F'].forEach((t,i)=>nx.fillText(t,28,120+i*52));};
 drawPlate();const plateTex=new T.CanvasTexture(nc);plateTex.encoding=T.sRGBEncoding;
 add(new T.BoxGeometry(0.85,0.55,0.06),paintD,0.15,0.05,R+0.2);
 add(new T.PlaneGeometry(0.78,0.48),new T.MeshStandardMaterial({map:plateTex,metalness:0.3,roughness:0.5}),0.15,0.05,R+0.235);
 // drive end: bearing cap, rotor (shaft, key, coupling, fan)
 add(alongX(new T.CylinderGeometry(0.42,0.46,0.14,40)),paintD,L/2+0.21);
 const rotor=new T.Group();g.add(rotor);
 add(alongX(new T.CylinderGeometry(0.17,0.17,1.0,32)),steel,L/2+0.7,0,0,rotor);
 add(new T.BoxGeometry(0.45,0.07,0.09),new T.MeshStandardMaterial({color:0x8d949a,metalness:0.9,roughness:0.3}),L/2+0.75,0.17,0,rotor);
 const cpX=L/2+1.25;
 add(alongX(new T.CylinderGeometry(0.46,0.46,0.3,48)),steel,cpX,0,0,rotor);
 add(alongX(new T.CylinderGeometry(0.47,0.47,0.06,48)),new T.MeshStandardMaterial({color:0xe0a21c,metalness:0.3,roughness:0.45}),cpX-0.1,0,0,rotor);
 for(let k=0;k<6;k++){const a=k/6*Math.PI*2;add(alongX(new T.CylinderGeometry(0.045,0.045,0.34,12)),dark,cpX,0.32*Math.sin(a),0.32*Math.cos(a),rotor);}
 const mark=add(new T.BoxGeometry(0.31,0.1,0.04),new T.MeshStandardMaterial({color:0xd8261c,roughness:0.5}),cpX,0.42,0,rotor);
 const fan=new T.Group();fan.position.x=-L/2-0.45;rotor.add(fan);
 add(alongX(new T.CylinderGeometry(0.2,0.2,0.14,24)),dark,0,0,0,fan);
 for(let k=0;k<9;k++){const a=k/9*Math.PI*2;const b=add(new T.BoxGeometry(0.1,0.75,0.035),new T.MeshStandardMaterial({color:0x2a2d30,roughness:0.7}),0,0.55*Math.sin(a),0.55*Math.cos(a),fan);b.rotation.x=Math.PI/2-a;b.rotation.y=0.35;}
 // ground shadow
 const gnd=new T.Mesh(new T.PlaneGeometry(14,14),new T.ShadowMaterial({opacity:0.22}));gnd.rotation.x=-Math.PI/2;gnd.position.y=-1.25;gnd.receiveShadow=true;sc.add(gnd);
 g.rotation.y=-0.45;
 // drag to orbit
 let drag=null;
 cv.addEventListener('pointerdown',e=>{drag={x:e.clientX,y:e.clientY,ry:g.rotation.y,rx:g.rotation.x};cv.setPointerCapture(e.pointerId);});
 cv.addEventListener('pointermove',e=>{if(!drag)return;g.rotation.y=drag.ry+(e.clientX-drag.x)*0.01;g.rotation.x=clamp(drag.rx+(e.clientY-drag.y)*0.005,-0.35,0.45);});
 cv.addEventListener('pointerup',()=>{drag=null;});cv.addEventListener('pointercancel',()=>{drag=null;});
 M3={r,sc,cam,rotor,drawPlate,plateTex,last:''};
 $('#motor').hidden=true;cv.hidden=false;$('#motorHud').hidden=false;
 }catch(err){M3=null;}
}
function drawMotor3D(dt){
 const {r,sc,cam,rotor}=M3,cv=r.domElement,w=cv.clientWidth,h=cv.clientHeight;
 if(!w||!h)return;
 if(cv.width!==Math.round(w*r.getPixelRatio())||cv.height!==Math.round(h*r.getPixelRatio())){r.setSize(w,h,false);cam.aspect=w/h;cam.updateProjectionMatrix();}
 ang+=(S.rpm/60)*2*Math.PI*dt*0.12;
 rotor.rotation.x=ang;
 const c=cfg(),sig=c.kw+'|'+c.vnom+'|'+c.In+'|'+c.fnom+'|'+c.rpmN;
 if(sig!==M3.last){M3.last=sig;M3.drawPlate();M3.plateTex.needsUpdate=true;}
 r.render(sc,cam);
 $('#hudR').textContent=Math.abs(S.rpm).toFixed(0);
 $('#hudF').textContent=Math.abs(S.fOut).toFixed(1)+' Hz · '+S.I.toFixed(2)+' A';
}
function drawTrend(){
 const cv=$('#trend');const dpr=window.devicePixelRatio||1;const w=cv.clientWidth,h=cv.clientHeight;
 if(cv.width!==Math.round(w*dpr)){cv.width=Math.round(w*dpr);cv.height=Math.round(h*dpr);}
 const x=cv.getContext('2d');x.setTransform(dpr,0,0,dpr,0,0);x.clearRect(0,0,w,h);
 const L=34,Rr=34,T=8,B=20,pw=w-L-Rr,ph=h-T-B;
 const fMax=Math.max(60,Math.ceil(cfg().fmax/10)*10),iMax=15;
 x.font='11px "IBM Plex Mono", monospace';x.lineWidth=1;
 for(let i=0;i<=4;i++){const y=T+ph*i/4;x.strokeStyle=colors['--line'];x.beginPath();x.moveTo(L,y);x.lineTo(L+pw,y);x.stroke();
  x.fillStyle=colors['--accent'];x.textAlign='right';x.fillText(String(fMax*(4-i)/4),L-6,y+4);
  x.fillStyle=colors['--cur'];x.textAlign='left';x.fillText(String(iMax*(4-i)/4),L+pw+6,y+4);}
 x.fillStyle=colors['--muted'];x.textAlign='center';x.fillText('Hz',L-16,h-4);x.fillText('A',L+pw+16,h-4);x.fillText('−30 s',L+16,h-4);x.fillText('الآن',L+pw-14,h-4);
 const H=S.hist,n=300;
 const line=(idx,max,col)=>{x.strokeStyle=col;x.lineWidth=2;x.beginPath();
  H.forEach((p,i)=>{const px=L+pw*(i+(n-H.length))/(n-1),py=T+ph*(1-clamp(p[idx]/max,0,1));i?x.lineTo(px,py):x.moveTo(px,py);});x.stroke();
  if(H.length){const p=H[H.length-1];x.fillStyle=col;x.beginPath();x.arc(L+pw,T+ph*(1-clamp(p[idx]/max,0,1)),3.5,0,Math.PI*2);x.fill();}};
 line(0,fMax,colors['--accent']);line(1,iMax,colors['--cur']);
}

/* ---------------- Omron E5CC temperature controller + electric oven ---------------- */
const TCIN={5:'K  · ثرموكبل K (-200 لـ 1300 °C)',7:'J  · ثرموكبل J (-100 لـ 850 °C)',0:'Pt  · Pt100 (-200 لـ 850 °C)'};
const TCRANGE={5:[-200,1300],7:[-100,850],0:[-200,850]};
const TCP=mk([
 {c:'sv',lv:'home',n:'Set point',ar:'درجة الحرارة المطلوبة (SV)',u:'°C',d:0,v:100,min:-200,max:1300,st:1},
 {c:'o',lv:'op',n:'MV monitor (heating)',ar:'نسبة الخرج MV',u:'%',d:1,v:0,min:0,max:100,st:1},
 {c:'a-m',lv:'op',n:'Auto/Manual',ar:'تلقائيًا / يدوي',u:'',d:0,v:0,opts:{0:'auto',1:'manu'}},
 {c:'r-s',lv:'op',n:'RUN/STOP',ar:'تشغيل / إيقاف التحكم',u:'',d:0,v:0,opts:{0:'run',1:'stop'}},
 {c:'al-1',lv:'op',n:'Alarm value 1',ar:'قيمة الإنذار 1',u:'°C',d:0,v:10,min:-1999,max:9999,st:1},
 {c:'at',lv:'adj',n:'AT execute/cancel',ar:'الضبط الذاتي AT',u:'',d:0,v:0,opts:{0:'off',1:'on'}},
 {c:'ins',lv:'adj',n:'Temperature input shift',ar:'إزاحة القراءة',u:'°C',d:1,v:0,min:-199.9,max:999.9,st:0.1},
 {c:'p',lv:'adj',n:'Proportional band',ar:'الحزمة التناسبية P',u:'°C',d:1,v:8,min:0.1,max:999.9,st:0.1},
 {c:'i',lv:'adj',n:'Integral time',ar:'زمن التكامل I',u:'s',d:0,v:233,min:0,max:9999,st:1},
 {c:'d',lv:'adj',n:'Derivative time',ar:'زمن التفاضل D',u:'s',d:0,v:40,min:0,max:9999,st:1},
 {c:'hys',lv:'adj',n:'Hysteresis (heating)',ar:'الفرق (ON/OFF)',u:'°C',d:1,v:1,min:0.1,max:999.9,st:0.1},
 {c:'alh1',lv:'adj',n:'Alarm 1 hysteresis',ar:'فرق الإنذار 1',u:'°C',d:1,v:0.2,min:0.1,max:999.9,st:0.1},
 {c:'in-t',lv:'init',n:'Input type',ar:'نوع الحساس',u:'',d:0,v:5,opts:TCIN},
 {c:'sl-h',lv:'init',n:'SP upper limit',ar:'أعلى SV مسموح',u:'°C',d:0,v:400,min:-200,max:1300,st:1},
 {c:'sl-l',lv:'init',n:'SP lower limit',ar:'أقل SV مسموح',u:'°C',d:0,v:0,min:-200,max:1300,st:1},
 {c:'cntl',lv:'init',n:'PID ON/OFF',ar:'نوع التحكم',u:'',d:0,v:1,opts:{1:'pid',0:'onof'}},
 {c:'cp',lv:'init',n:'Control period (heating)',ar:'زمن دورة الخرج',u:'s',d:1,v:20,min:0.5,max:99,st:0.5},
 {c:'alt1',lv:'init',n:'Alarm 1 type',ar:'نوع الإنذار 1',u:'',d:0,v:2,opts:{0:'0 · مفيش إنذار',1:'1 · فوق أو تحت SV بالقيمة',2:'2 · فوق SV بالقيمة',3:'3 · تحت SV بالقيمة',8:'8 · فوق قيمة ثابتة',9:'9 · تحت قيمة ثابتة'}},
 {c:'pv',lv:'ro',n:'Process value',ar:'الحرارة المقاسة PV',u:'°C',d:1,get:()=>TC.pvMeas},
]);
const TCLV={op:['home','o','a-m','r-s','al-1'],adj:['l.adj','at','ins','p','i','d','hys','alh1'],init:['in-t','sl-h','sl-l','cntl','cp','alt1']};
const TC={T:25,q:0,Ts:25,pvMeas:25,mv:0,out:false,ph:0,it:0,dPrev:null,dF:0,alarm:false,lvl:'op',idx:0,step:1,at:null,
 amb:25,kw:2,door:false,heatFail:false,brk:false,speed:30,simT:0,hist:[],hAcc:0,fast:0,visible:false,
 ex:new Set(),onCnt:0,lastOut:false,serrSeen:false,levelDown:0};
try{const e=JSON.parse(localStorage.getItem('vfd-tc')||'[]');if(Array.isArray(e))TC.ex=new Set(e);}catch(_){}
const tv=c=>TCP.map[c].v;
function tcRange(){return TCRANGE[tv('in-t')]||[-200,1300];}
function tcStopped(){return tv('r-s')===1||TC.lvl==='init';}
function tcPvState(){const [lo,hi]=tcRange();if(TC.brk)return 'serr';if(TC.pvMeas>hi+10)return 'over';if(TC.pvMeas<lo-10)return 'under';return 'ok';}
// one plant + controller step in simulated seconds
function tcStep(dt){
 TC.simT+=dt;
 // oven: heater element lag -> oven air/load -> sensor lag
 const P=TC.out&&!TC.heatFail?TC.kw*1000:0;
 TC.q+=(P-TC.q)*dt/25;
 const kLoss=4*(TC.door?3.5:1),C=12000;
 TC.T+=(TC.q-kLoss*(TC.T-TC.amb))*dt/C;
 TC.Ts+=(TC.T-TC.Ts)*dt/6;
 TC.pvMeas=TC.Ts+tv('ins');
 // controller
 const sv=tv('sv'),pv=TC.pvMeas,st=tcPvState();
 let mv=TC.mv;
 if(tcStopped()){mv=0;TC.it=0;TC.at=null;if(tv('at'))TCP.map.at.v=0;}
 else if(st!=='ok')mv=0;
 else if(tv('a-m')===1)mv=tv('o');
 else if(TC.at){mv=tcAtStep(pv,sv);}
 else if(tv('cntl')===0){if(pv<=sv-tv('hys'))mv=100;else if(pv>=sv)mv=0;}
 else{
  const Kp=100/Math.max(0.1,tv('p')),e=sv-pv,Ti=tv('i'),Td=tv('d');
  const dpv=TC.dPrev===null?0:(pv-TC.dPrev)/dt;TC.dPrev=pv;
  TC.dF+=((-Kp*Td*dpv)-TC.dF)*Math.min(1,dt/Math.max(1,Td/8));
  const pTerm=Kp*e,u=pTerm+TC.it+TC.dF;
  if(Ti>0&&!((u>=100&&e>0)||(u<=0&&e<0)))TC.it=clamp(TC.it+Kp*e*dt/Ti,-100,100);
  if(Ti===0)TC.it=0;
  mv=clamp(pTerm+TC.it+TC.dF,0,100);
 }
 TC.mv=mv;if(tv('a-m')===0)TCP.map.o.v=Math.round(mv*10)/10;
 // time-proportional relay output (ON/OFF and AT switch it directly)
 const cp=tv('cp');TC.ph=(TC.ph+dt)%cp;
 if(tv('cntl')===0&&!TC.at&&tv('a-m')===0)TC.out=mv>=100;
 else TC.out=mv>=100||(mv>0&&TC.ph<cp*mv/100);
 if(TC.out!==TC.lastOut){if(TC.out&&tv('cntl')===0)TC.onCnt++;TC.lastOut=TC.out;}
 // alarm 1
 const t=tv('alt1'),a=tv('al-1'),h=tv('alh1');let on=TC.alarm;
 const cond={1:Math.abs(pv-sv)>a,2:pv>sv+a,3:pv<sv-a,8:pv>a,9:pv<a}[t];
 const clr={1:Math.abs(pv-sv)<a-h,2:pv<sv+a-h,3:pv>sv-a+h,8:pv<a-h,9:pv>a+h}[t];
 if(!t||st!=='ok')on=false;else if(cond)on=true;else if(clr)on=false;
 if(on&&!TC.alarm)tcLog('SUB1','إنذار 1 اشتغل ('+pv.toFixed(1)+' °C)');
 TC.alarm=on;
 // history
 TC.hAcc+=dt;if(TC.hAcc>=2){TC.hAcc=0;TC.hist.push([pv,sv,mv,TC.out?1:0]);if(TC.hist.length>900)TC.hist.shift();}
 tcTasks();
}
// auto-tuning: relay (limit-cycle) method, two full cycles
function tcAtStep(pv,sv){const A=TC.at;
 if(A.out){A.min=Math.min(A.min,pv);if(pv>sv+0.3){A.out=false;A.cross.push(TC.simT);A.mins.push(A.min);A.max=-1e9;}}
 else{A.max=Math.max(A.max,pv);if(pv<sv-0.3){A.out=true;A.maxs.push(A.max);A.min=1e9;}}
 if(A.cross.length>=3&&A.maxs.length>=2){
  const Tu=(A.cross[A.cross.length-1]-A.cross[A.cross.length-3])/2;
  const amp=Math.max(0.2,(A.maxs[A.maxs.length-1]-A.mins[A.mins.length-1])/2);
  const Ku=4*100/(Math.PI*amp),Kp=0.6*Ku;
  TCP.map.p.v=clamp(Math.round(1000/Kp)/10,0.1,999.9);TCP.map.i.v=Math.max(1,Math.round(0.5*Tu));TCP.map.d.v=Math.max(0,Math.round(0.125*Tu));
  TC.at=null;TCP.map.at.v=0;TC.it=clamp(TC.mv,0,100);TC.dF=0;TC.dPrev=null;
  tcToast(`الـ AT خلص: P=${tv('p')} · I=${tv('i')} · D=${tv('d')}`);tcLog('AT',`الضبط الذاتي خلص: P=${tv('p')} I=${tv('i')} D=${tv('d')}`);tcDone('at');tcRenderParams();
 }
 return A.out?100:0;}
function tcStartAt(){
 if(tcStopped()||tv('a-m')===1||tv('cntl')===0||tcPvState()!=='ok'){TCP.map.at.v=0;tcToast('الـ AT بيشتغل بس والتحكم PID و run و auto.');return;}
 TC.at={out:TC.pvMeas<tv('sv'),cross:[],max:-1e9,min:1e9,maxs:[],mins:[]};tcToast('الـ AT شغال: الخرج هيفتح ويقفل حوالين الـ SV لحد ما يحسب P و I و D.');}

/* --- keys --- */
function tcItems(){return TCLV[TC.lvl];}
function tcCur(){return tcItems()[TC.idx];}
function tcKey(k){
 if(k==='mode'){const n=tcItems().length;TC.idx=(TC.idx+1)%n;TC.step=1;return;}
 if(k==='shift'){TC.step=TC.step>=100?1:TC.step*10;tcToast('خطوة التعديل ×'+TC.step);return;}
 if(k!=='up'&&k!=='down')return;
 const c=tcCur(),dir=k==='up'?1:-1;
 if(c==='l.adj'){TC.idx=1;return;}
 const p=TCP.map[c==='home'?'sv':c];
 if(c==='o'&&tv('a-m')===0){tcToast('الـ MV بيتغيّر باليد بس في وضع manu (a-m).');return;}
 if(p.opts){const ks=Object.keys(p.opts).map(Number);p.v=ks[(ks.indexOf(p.v)+dir+ks.length)%ks.length];
  if(c==='at'){if(p.v===1)tcStartAt();else{TC.at=null;tcToast('الـ AT اتلغى.');}}
  if(c==='a-m'&&p.v===0){TC.it=clamp(TC.mv,0,100);}
  if(c==='r-s'&&p.v===1)tcDone('stop');
  tcRenderParams();return;}
 let v=+(p.v+dir*p.st*TC.step).toFixed(3);
 if(c==='home'){v=clamp(v,tv('sl-l'),tv('sl-h'));}else v=clamp(v,p.min,p.max);
 p.v=v;tcRenderParams();
}
function tcLevel(held){
 if(held>=3000){TC.lvl='init';TC.idx=0;tcToast('مستوى الإعداد الأولي: التحكم واقف لحد ما ترجع.');return;}
 if(TC.lvl==='init'){if(held>=1000){TC.lvl='op';TC.idx=0;tcToast('رجعت لمستوى التشغيل والتحكم اشتغل.');}else tcToast('اضغط زر المستوى ثانية كاملة عشان ترجع لمستوى التشغيل.');return;}
 TC.lvl=TC.lvl==='op'?'adj':'op';TC.idx=0;
}
/* --- display --- */
function tcFmt(v,d){return fitN(v,d,4);}
function tcScreen(){
 const c=tcCur(),st=tcPvState();
 const pvTxt=st==='serr'?'S.Err':st==='over'?'cccc':st==='under'?'----':tcFmt(TC.pvMeas,1);
 if(c==='home')return {top:pvTxt,bot:TC.at&&Math.floor(performance.now()/700)%2?'at':tcFmt(tv('sv'),0),blinkTop:st!=='ok'};
 if(c==='l.adj')return {top:'L.Adj',bot:''};
 const p=TCP.map[c];
 const val=p.opts?String(p.opts[p.v]).split(' ')[0]:tcFmt(p.v,p.d);
 return {top:c,bot:val,blinkBot:c==='at'&&p.v===1};
}
function tcCaption(){
 const c=tcCur(),lv={op:'مستوى التشغيل',adj:'مستوى الضبط',init:'مستوى الإعداد الأولي'}[TC.lvl];
 if(TC.brk)return '<b>S.Err</b>: الثرموكبل مفصول أو مقطوع. العداد قفل الخرج (MV = 0). رجّع الحساس.';
 if(c==='home')return `${lv}: فوق <b>PV</b> الحرارة الفعلية وتحت <b>SV</b> المطلوبة. ▲▼ بيغيّروا الـ SV على طول، ◀ بيغيّر خطوة التعديل، <b>M</b> للباراميتر اللي بعده، وزرار المستوى ◯ لمستوى الضبط (AT و PID).`;
 if(c==='l.adj')return 'دخلت <b>مستوى الضبط</b>. اضغط <b>M</b> للباراميترات: at و ins و p و i و d. زر المستوى ◯ يرجّعك.';
 const p=TCP.map[c];
 return `${lv} · <b>${c}</b> ${p.n} · ${p.ar}. ▲▼ للتعديل، <b>M</b> للي بعده.`+(TC.lvl==='init'?' اضغط ◯ ثانية عشان ترجع.':TC.lvl==='op'?' اضغط ◯ لمستوى الضبط، وداوم عليه 3 ثوانٍ للإعداد الأولي.':'');
}
let tcToastT;function tcToast(m){const e=$('#tcToast');if(!e)return;e.textContent=m;clearTimeout(tcToastT);tcToastT=setTimeout(()=>e.textContent='',3500);}
function tcLog(code,tx){(TC.log=TC.log||[]).unshift({code,tx,t:new Date()});const l=$('#tcLog');if(l)l.innerHTML=TC.log.slice(0,20).map(x=>`<li><span class="mono">${x.code}</span><span>${x.tx}</span><span class="muted mono" style="margin-inline-start:auto">${x.t.toLocaleTimeString('en-GB')}</span></li>`).join('');}

/* --- tasks --- */
const TCTASKS=[
 ['sv150','خلي الـ <b>SV = 150</b> بالأسهم، واستنى لحد ما الـ PV يثبت عندها.'],
 ['at','اضغط ◯ لمستوى الضبط، اضغط <b>M</b> لحد <code>at</code> وخليه <code>on</code>، واستنى لحد ما الـ AT يخلص ويغيّر P و I و D.'],
 ['onof','داوم على ◯ تلات ثواني، وخلي <code>cntl = onof</code>، وارجع لمستوى التشغيل وشوف الحرارة بتتذبذب حوالين الـ SV.'],
 ['alarm','خلي <code>al-1 = 5</code> وارفع الـ SV فجأة 20 درجة لتحت وشوف لمبة <b>SUB1</b> (إنذار فوق الـ SV) بتنور.'],
 ['manu','خلي <code>a-m = manu</code> وظبط <code>o</code> (الـ MV) على 30%.'],
 ['serr','افصل الثرموكبل من لوحة الفرن وشوف <code>S.Err</code>، وبعدين رجّعه.'],
 ['door','والحرارة ثابتة افتح باب الفرن، وشوف الـ PID بيزوّد الخرج عشان يرجّع الحرارة.'],
 ['stop','خلي <code>r-s = stop</code> وشوف لمبة STOP والخرج بيقفل.'],
];
function tcDone(id){if(TC.ex.has(id))return;TC.ex.add(id);try{localStorage.setItem('vfd-tc',JSON.stringify([...TC.ex]));}catch(_){}tcRenderTasks();tcToast('أحسنت! خلّصت تمرين.');}
function tcTasks(){
 const pv=TC.pvMeas,sv=tv('sv');
 if(sv===150&&Math.abs(pv-150)<1&&!tcStopped()){TC.sv150t=(TC.sv150t||0)+0.1;if(TC.sv150t>60)tcDone('sv150');}else TC.sv150t=0;
 if(tv('cntl')===0&&!tcStopped()&&TC.onCnt>=6)tcDone('onof');
 if(TC.alarm&&tv('alt1')===2)tcDone('alarm');
 if(tv('a-m')===1&&Math.abs(tv('o')-30)<0.5)tcDone('manu');
 if(TC.brk)TC.serrSeen=true;if(TC.serrSeen&&!TC.brk)tcDone('serr');
 if(TC.door&&!tcStopped()&&tv('a-m')===0&&TC.mv>60&&Math.abs(pv-sv)<15)tcDone('door');
}
function tcRenderTasks(){const e=$('#tcTasks');if(e)e.innerHTML=TCTASKS.map(([id,tx])=>`<li class="${TC.ex.has(id)?'done':''}"><span class="chk">✓</span><span class="tx">${tx}</span></li>`).join('');}

/* --- params table --- */
function tcRenderParams(){
 const tb=$('#tcPar tbody');if(!tb)return;
 if(!tb.dataset.built){tb.dataset.built=1;
  const LV={home:'تشغيل',op:'تشغيل',adj:'ضبط',init:'إعداد أولي',ro:'قراءة'};
  tb.innerHTML=TCP.list.map(p=>{let val;
   if(p.ro)val=`<span id="tcv_${p.c}"></span>`;
   else if(p.opts)val=`<select id="tce_${p.c}" aria-label="${p.c}">${Object.entries(p.opts).map(([k,t])=>`<option value="${k}">${t}</option>`).join('')}</select>`;
   else val=`<input id="tce_${p.c}" type="number" min="${p.min}" max="${p.max}" step="${p.st}" aria-label="${p.c}">`;
   return `<tr data-c="${p.c}"><td class="code">${p.c}</td><td>${p.ar}<div class="en">${p.n} · ${LV[p.lv]}</div></td><td class="val">${val}</td><td class="mono">${p.u}</td></tr>`;}).join('');
  tb.querySelectorAll('input,select').forEach(el=>el.addEventListener('change',()=>{const c=el.id.slice(4),p=TCP.map[c];let v=+el.value;
   if(!p.opts)v=clamp(isNaN(v)?p.v:v,c==='sv'?tv('sl-l'):p.min,c==='sv'?tv('sl-h'):p.max);
   if(c==='o'&&tv('a-m')===0){tcToast('الـ MV بيتغيّر باليد بس في وضع manu.');el.value=p.v;return;}
   p.v=v;el.value=v;
   if(c==='at'){if(v===1)tcStartAt();else TC.at=null;}
   if(c==='a-m'&&v===0)TC.it=clamp(TC.mv,0,100);
   if(c==='r-s'&&v===1)tcDone('stop');
   tcToast(c+' اتحفظ = '+(p.opts?p.opts[v]:v+' '+p.u));}));
  TCP.list.forEach(p=>{const el=document.getElementById('tce_'+p.c);if(el)el.value=p.v;});
 }
 TCP.list.forEach(p=>{if(p.ro)return;const el=document.getElementById('tce_'+p.c);if(el&&document.activeElement!==el&&+el.value!==p.v)el.value=p.v;});
}

/* --- faceplate + live render --- */
function tcDeviceHTML(){
 return `<div class="e5cc" aria-label="عداد حرارة Omron E5CC">
  <div class="e5-face">
   <div class="e5-r1"><div class="e5-subs"><span><i id="e5Sub1"></i>SUB1</span><span><i id="e5Sub2"></i>SUB2</span><span><i id="e5Ha"></i>HA</span></div>
    <div class="e5-pv"><div class="seg7" id="e5Pv"></div></div><span class="e5-c" id="e5C">°C</span></div>
   <div class="e5-inds"><span id="e5Out1">OUT1</span><span id="e5Out2">OUT2</span><span id="e5Stop">STOP</span><span id="e5Cmw">CMW</span><span id="e5Manu">MANU</span><span id="e5Tune">TUNE</span></div>
   <div class="e5-sv"><div class="seg7" id="e5Sv"></div></div>
   <div class="e5-keys">
    <button class="e5k" id="e5Lvl" aria-label="زر المستوى"><svg viewBox="0 0 20 20"><circle cx="10" cy="10" r="6.5" fill="none" stroke="currentColor" stroke-width="2"/></svg></button>
    <button class="e5k" data-tk="mode" aria-label="زر الوضع M"><svg viewBox="0 0 20 20"><path d="M15 6 A6.5 6.5 0 1 0 16.5 10.5" fill="none" stroke="currentColor" stroke-width="2"/><path d="M12.5 5.5 L16 6 L15.5 2.5" fill="none" stroke="currentColor" stroke-width="2"/></svg></button>
    <button class="e5k" data-tk="shift" aria-label="زر Shift"><svg viewBox="0 0 20 20"><path d="M13 4 L6 10 L13 16 Z" fill="currentColor"/></svg></button>
    <button class="e5k" data-tk="down" data-rep="1" aria-label="أسفل"><svg viewBox="0 0 20 20"><path d="M4 6 H16 L10 15 Z" fill="currentColor"/></svg></button>
    <button class="e5k" data-tk="up" data-rep="1" aria-label="أعلى"><svg viewBox="0 0 20 20"><path d="M4 14 H16 L10 5 Z" fill="currentColor"/></svg></button>
   </div>
   <div class="e5-brand"><b>OMRON</b><span>E5CC</span></div>
  </div></div>`;
}
function tcBindKeys(){
 const d=$('#tcDev');
 d.querySelectorAll('[data-tk]').forEach(b=>{let t1,t2;const fire=()=>tcKey(b.dataset.tk);
  const stop=()=>{clearTimeout(t1);clearInterval(t2);b.classList.remove('pressed');};
  b.addEventListener('pointerdown',e=>{e.preventDefault();b.classList.add('pressed');fire();if(b.dataset.rep)t1=setTimeout(()=>{t2=setInterval(fire,90);},420);});
  ['pointerup','pointerleave','pointercancel'].forEach(ev=>b.addEventListener(ev,stop));
  b.addEventListener('keydown',e=>{if(e.key==='Enter'||e.key===' '){e.preventDefault();fire();}});});
 const L=$('#e5Lvl');let t0=0,hint;
 L.addEventListener('pointerdown',e=>{e.preventDefault();t0=performance.now();L.classList.add('pressed');hint=setTimeout(()=>tcToast(TC.lvl==='init'?'سيبه دلوقتي عشان ترجع لمستوى التشغيل.':'كمّل ضاغط... بعد 3 ثوانٍ هيدخل الإعداد الأولي.'),1000);});
 const up=()=>{if(!t0)return;clearTimeout(hint);L.classList.remove('pressed');const h=performance.now()-t0;t0=0;tcLevel(h);};
 L.addEventListener('pointerup',up);L.addEventListener('pointerleave',up);L.addEventListener('pointercancel',up);
 L.addEventListener('keydown',e=>{if(e.key==='Enter'||e.key===' '){e.preventDefault();tcLevel(e.shiftKey?3000:TC.lvl==='init'?1000:0);}});
}
function tcRender(){
 const s=tcScreen(),stopped=tcStopped();
 setSeg('#e5Pv',s.top,4,'#f3f5f6','rgba(255,255,255,.05)');$('#e5Pv').classList.toggle('blink',!!s.blinkTop);
 setSeg('#e5Sv',s.bot,4,'#3fe36a','rgba(63,227,106,.06)');$('#e5Sv').classList.toggle('blink',!!s.blinkBot);
 const on=(id,v)=>{const e=document.getElementById(id);if(e)e.classList.toggle('on',!!v);};
 on('e5Out1',TC.out);on('e5Stop',stopped);on('e5Manu',tv('a-m')===1);on('e5Tune',!!TC.at);on('e5Sub1',TC.alarm);on('e5C',true);
 $('#tcCap').innerHTML=tcCaption();
 // status + tiles
 const pill=$('#tcPill'),st=tcPvState();let cls='',tx='بيتحكم';
 if(st==='serr'){cls='flt';tx='S.Err حساس مقطوع';}else if(stopped){tx='التحكم واقف (STOP)';}else if(TC.at){cls='ramp';tx='AT شغال';}else if(tv('a-m')===1){cls='ramp';tx='يدوي (MANU)';}
 else if(Math.abs(TC.pvMeas-tv('sv'))<1.5){cls='run';tx='ثابت عند الـ SV';}else{cls='ramp';tx=TC.pvMeas<tv('sv')?'بيسخن':'بيبرد';}
 pill.className='pill '+cls;$('#tcPillTx').textContent=tx;
 $('#tcSrc').innerHTML=`التحكم: <b>${tv('cntl')?'PID':'ON/OFF'}</b> · الحساس: <b>${String(TCIN[tv('in-t')]).split(' ')[0]}</b> · سرعة المحاكاة ×${TC.speed}`;
 setTile('#tcPv',st==='ok'?TC.pvMeas.toFixed(1):'---','°C');setTile('#tcSvT',tv('sv').toFixed(0),'°C');setTile('#tcMv',TC.mv.toFixed(1),'%');
 setTile('#tcHt',TC.out&&!TC.heatFail?'ON':'OFF','');setTile('#tcPw',(TC.q/1000).toFixed(2),'kW');setTile('#tcOv',TC.T.toFixed(1),'°C');
 const pvR=document.getElementById('tcv_pv');if(pvR)pvR.textContent=TC.pvMeas.toFixed(1);
 const cur=tcCur()==='home'?'sv':tcCur();document.querySelectorAll('#tcPar tr[data-c]').forEach(r=>r.classList.toggle('cur',r.dataset.c===cur));
 tcRenderParams();tcDrawOven();tcDrawTrend();
}
function tcDrawOven(){
 const t=clamp((TC.T-25)/400,0,1),g=$('#ovGlow');if(!g)return;
 g.setAttribute('opacity',(0.08+0.6*t).toFixed(2));
 const hot=TC.q/(TC.kw*1000||1);
 document.querySelectorAll('#oven .coil').forEach(c=>c.setAttribute('stroke',hot>0.05?`rgb(${150+105*hot|0},${60+80*hot|0},${30})`:'#7a7f84'));
 $('#ovT').textContent=TC.T.toFixed(0)+' °C';
 $('#ovDoor').setAttribute('transform',TC.door?'translate(212 40) scale(.35 1) translate(-212 -40)':'');
 $('#ovK').classList.toggle('on',TC.out);$('#ovKt').textContent=TC.out?'K1 مقفول':'K1 مفتوح';
 $('#ovTc').classList.toggle('brk',TC.brk);$('#ovHf').style.display=TC.heatFail?'':'none';
 $('#ovAl').classList.toggle('on',TC.alarm);
}
function tcDrawTrend(){
 const cv=$('#tcTrend');if(!cv)return;const dpr=window.devicePixelRatio||1,W=cv.clientWidth,H=cv.clientHeight;
 if(cv.width!==W*dpr){cv.width=W*dpr;cv.height=H*dpr;}const x=cv.getContext('2d');x.setTransform(dpr,0,0,dpr,0,0);x.clearRect(0,0,W,H);
 const L=34,R=34,T=8,B=18,pw=W-L-R,ph=H-T-B,h=TC.hist,n=900;
 const maxT=Math.max(50,Math.ceil((Math.max(tv('sv'),...h.map(p=>p[0]),30)+20)/50)*50);
 x.strokeStyle=colors['--line'];x.fillStyle=colors['--muted'];x.font='11px IBM Plex Mono,monospace';x.lineWidth=1;
 for(let i=0;i<=4;i++){const y=T+ph*i/4;x.beginPath();x.moveTo(L,y);x.lineTo(L+pw,y);x.stroke();x.textAlign='right';x.fillText((maxT*(1-i/4)).toFixed(0),L-4,y+4);x.textAlign='left';x.fillText((100*(1-i/4)).toFixed(0)+'%',L+pw+4,y+4);}
 x.textAlign='center';x.fillText('آخر 30 دقيقة (وقت المحاكاة)',L+pw/2,H-3);
 const line=(idx,max,col,dash)=>{x.strokeStyle=col;x.lineWidth=2;x.setLineDash(dash||[]);x.beginPath();
  h.forEach((p,i)=>{const px=L+pw*(i+(n-h.length))/(n-1),py=T+ph*(1-clamp(p[idx]/max,0,1));i?x.lineTo(px,py):x.moveTo(px,py);});x.stroke();x.setLineDash([]);};
 line(2,100,colors['--cur']+'99');line(1,maxT,colors['--muted'],[5,4]);line(0,maxT,colors['--accent']);
}
let tcLast=performance.now();
function tcFrame(){
 const t=performance.now(),dt=Math.min(0.1,(t-tcLast)/1000);tcLast=t;
 let rem=dt*TC.speed;while(rem>0){const h=Math.min(0.1,rem);tcStep(h);rem-=h;}
 if(TC.visible){TC.uiAcc=(TC.uiAcc||0)+dt;if(TC.uiAcc>0.1){TC.uiAcc=0;tcRender();}}
 requestAnimationFrame(tcFrame);
}
function tcInit(){
 $('#tcDev').innerHTML=tcDeviceHTML();tcBindKeys();tcRenderParams();tcRenderTasks();
 const bR=(id,lab,f,set)=>{const e=$(id);e.addEventListener('input',()=>{set(+e.value);$(lab).textContent=f(+e.value);});};
 bR('#tcAmb','#tcAmbV',v=>v+' °C',v=>TC.amb=v);bR('#tcKw','#tcKwV',v=>v.toFixed(1)+' kW',v=>TC.kw=v);bR('#tcSpd','#tcSpdV',v=>'×'+v,v=>TC.speed=v);
 $('#tcDoor').addEventListener('change',e=>{TC.door=e.target.checked;});
 $('#tcHf').addEventListener('change',e=>{TC.heatFail=e.target.checked;});
 $('#tcBrk').addEventListener('change',e=>{TC.brk=e.target.checked;if(TC.brk)tcLog('S.Err','الحساس اتفصل');});
 $('#tcCool').onclick=()=>{TC.T=TC.Ts=TC.amb;TC.q=0;TC.it=0;TC.hist=[];tcToast('الفرن اتبرّد لحرارة الجو.');};
 requestAnimationFrame(tcFrame);
}
function showTC(on){
 TC.visible=on;$('.app').dataset.view=on?'tc':'inv';$('#tcApp').hidden=!on;
 $('#selTc').setAttribute('aria-pressed',on);
 if(on)['selPf','selV20','selAtv','selA320','selMs300','selFc51','selPf40'].forEach(id=>$('#'+id).setAttribute('aria-pressed','false'));
 else selPressed();
}
/* ---------------- wiring bench: real terminals, screws and wires drive the simulation ---------------- */
// Per-drive terminal roles. Names match DIO[drive].strip; power terminals are drawn separately.
const WBD={
 pf:{pw:{L:['R/L1','S/L2','T/L3'],U:['U/T1','V/T2','W/T3'],PE:'PE',BR:['BR+','BR-']},p24:['11','S+'],gD:'04',gA:'14',gnd:['04','14'],p10:['12'],logic:'src',logicSw:true,
  aiV:'13',aiMA:'15',ao:'30',sto:['S1','S2'],outs:[{i:0,no:'R1',com:'R2',nc:'R3'},{i:1,no:'R5',com:'R6'},{i:2,sw:['16','18']},{i:3,sw:['17','18']}],jumpers:[['01','11'],['S+','S1'],['S1','S2']]},
 pf40:{pw:{L:['R/L1','S/L2','T/L3'],U:['U/T1','V/T2','W/T3'],PE:'PE',BR:['BR+','BR-']},p24:['11'],gD:'04',gA:'14',gnd:['04','14'],p10:['12'],logic:'src',logicSw:true,
  aiV:'13',aiMA:'15',ao:'16',stopNC:'01',outs:[{i:0,no:'R1',com:'R2',nc:'R3'},{i:1,sw:['17','19']},{i:2,sw:['18','19']}],jumpers:[['01','11']]},
 v20:{pw:{L:['L1','L2','L3'],U:['U','V','W'],PE:'PE'},p24:['24V'],gD:'0V',gA:'0V',gnd:['0V'],p10:['10V'],dicom:'DIC',
  aiV:'AI1',aiMA:'AI1',ao:'AO1',outs:[{i:0,sw:['DO1+','DO1-']},{i:1,no:'NO',com:'C',nc:'NC'}],jumpers:[]},
 atv:{pw:{L:['L1','L2','L3'],U:['U','V','W'],PE:'PE'},p24:['24V','+24','P24'],gD:'0V',gA:'COM',gnd:['COM','0V'],p10:['10V'],logic:'src',logicSw:true,
  aiV:'AI1',aiMA:'AI3',ao:'AQ1',sto:['STOA','STOB'],outs:[{i:0,no:'R1A',nc:'R1B',com:'R1C'},{i:1,no:'R2A',com:'R2C'},{i:2,no:'R3A',com:'R3C'}],jumpers:[['24V','STOA'],['STOA','STOB']]},
 a320:{pw:{L:['L1','L2','L3'],U:['U','V','W'],PE:'PE',BR:['PA/+','PB']},p24:['+24','P24'],gD:'0V',gA:'COM',gnd:['0V','COM'],p10:['10V'],logic:'src',logicSw:true,
  aiV:'AI1',aiMA:'AI3',ao:'AQ1',sto:['STO'],outs:[{i:0,no:'R1A',nc:'R1B',com:'R1C'},{i:1,no:'R2A',com:'R2C'},{i:2,sw:['LO+','LO-']}],jumpers:[['STO','P24']]},
 ms300:{pw:{L:['R/L1','S/L2','T/L3'],U:['U/T1','V/T2','W/T3'],PE:'PE',BR:['B1','B2']},p24:['+24V'],gD:'DCM',gA:'ACM',gnd:['DCM','ACM'],p10:['+10V'],logic:'snk',logicSw:true,
  aiV:'AVI',aiMA:'ACI',ao:'AFM',outs:[{i:0,no:'RA',nc:'RB',com:'RC'},{i:1,sw:['MO1','MCM']}],jumpers:[]},
 fc51:{pw:{L:['91','92','93'],U:['96','97','98'],PE:'99',lab:{'91':'L1','92':'L2','93':'L3','96':'U','97':'V','98':'W','99':'PE'}},p24:['12'],gD:'20',gA:'55',gnd:['20','55'],p10:['50'],
  aiV:'53',aiMA:'60',ao:'42',outs:[{i:0,com:'01',no:'02',nc:'03'}],jumpers:[]}
};
const WBDEV={
 sw:{pins:['13','14'],name:'مفتاح سيلكتور (NO)'},
 pb:{pins:['13','14'],name:'زر ضاغط NO'},
 pbnc:{pins:['11','12'],name:'زر ضاغط NC'},
 es:{pins:['11','12'],name:'زر طوارئ (NC)'},
 pot:{pins:['1','2','3'],name:'بوتنشوميتر 10kΩ'},
 tx:{pins:['+','-'],name:'مرسل 4-20mA (2 سلك)'},
 lamp:{pins:['X1','X2'],name:'لمبة بيان 24V'},
 meter:{pins:['+','-'],name:'عداد أنالوج'},
 br:{pins:['R1','R2'],name:'مقاومة فرملة'}
};
const WBCOL=[['#d32f2f','أحمر'],['#1f1f1f','أسود'],['#1e66d0','أزرق'],['#7b4a21','بني'],['#8a8f94','رمادي'],['#f2f2f2','أبيض'],['#f08a24','برتقالي'],['pe','أصفر/أخضر (أرضي)']];
const WB={on:false,safe:true,ex:'free',tool:'wire',color:'#1e66d0',wires:[],loose:{},dev:{},mcb:false,pwr:false,motorOK:false,sign:1,brake:false,aiV:0,aiMA:0,
 pend:null,probe:[null,null],T:{},flags:{},msg:'',msgT:0,logic:{},res:null,done:new Set(),zoom:1,wid:0,lastErr:''};
try{const d=JSON.parse(localStorage.getItem('vfd-wbx')||'[]');d.forEach(x=>WB.done.add(x));}catch(e){}
function wbSave(){try{localStorage.setItem('vfd-wbx',JSON.stringify([...WB.done]));}catch(e){}}
function wbR(){return WBD[S.drive];}
function wbLogic(){const R=wbR();if(S.drive==='fc51')return FC5.map['5-00'].v===1?'snk':'src';return WB.logic[S.drive]||R.logic||'src';}
function wbCtlId(name){const st=DIO[S.drive].strip;const i=st.findIndex(s=>s[0]===name);return i<0?null:'C'+i;}
function wbIdsOf(name){const out=[];DIO[S.drive].strip.forEach((s,i)=>{if(s[0]===name)out.push('C'+i);});return out;}
function wbFnTerms(fns){const D=diEval();return D.list.filter(x=>fns.includes(x.fn)).map(x=>x.k);}
function wbMsg(t,bad){WB.msg=t;WB.msgBad=!!bad;WB.msgT=now();const e=document.getElementById('wbMsg');if(e){e.textContent=t;e.classList.toggle('bad',!!bad);}}

/* ---- exercises: each one lists its devices, steps and checks ---- */
const WBPH={
 start:{pf:'P046=2 (DigIn TrmBlk) و t062=48 (2-Wire FWD)',pf40:'P036=2 (2-Wire)',v20:'P0700=2 و P0701=1',atv:'Cd1=tEr (إعداد المصنع)',a320:'إعداد المصنع (2-wire على LI1)',ms300:'P00-21=1',fc51:'اضغط Auto On، و 5-10=[8] Start (المصنع)'},
 rev:{pf:'P046=2 و t063=50 (2-Wire REV)',pf40:'P036=2',v20:'P0700=2 و P0702=2 (ON reverse)',atv:'rrS=DI2 (المصنع)',a320:'rrS=LI2 (المصنع)',ms300:'P00-21=1 و P02-00=1',fc51:'Auto On و 5-11=[10] Reversing (المصنع)'},
 pot:{pf:'P046=2 و P047=5 (0-10V)',pf40:'P036=2 و P038=2',v20:'P0700=2 و P1000=2 و P0756=0',atv:'Fr1=AI1 (المصنع)',a320:'Fr1=AI1 (المصنع)',ms300:'P00-21=1 و P00-20=2 و P03-00=1',fc51:'Auto On و 3-15=[1] (المصنع)'},
 ma:{pf:'P046=2 و P047=6 (4-20mA)',pf40:'P036=2 و P038=3',v20:'P0700=2 و P1000=2 و P0756=2',atv:'Fr1=AI3',a320:'Fr1=AI3',ms300:'P00-21=1 و P00-20=2 و P03-00=0 و P03-01=1',fc51:'Auto On و 3-15=[2]'},
 lamp:{pf:'t076=2 (MotorRunning)',pf40:'A055=2 (MotorRunning)',v20:'P0732=52.2 (Drive running)',atv:'r1=2 (Run)',a320:'r1=2 (Run)',ms300:'P02-13=1 (Indication during RUN)',fc51:'5-40=[5] Drive running'},
 meter:{pf:'t088=0 (OutFreq 0-10)',pf40:'A065=0 (OutFreq 0-10)',v20:'P0771=21 (تردد الخرج) — المخرج AO1 تيار 0-20mA',atv:'AO1=OFr',a320:'AO1=OFr',ms300:'P03-20=0 (Output frequency)',fc51:'6-91=[10] Output frequency — المخرج 42 تيار'},
 jog:{pf:'t067=13 (Jog Forward) على الطرف 07',pf40:'A054=11 (Jog Forward) على الطرف 08 (المصنع)',v20:'P0703=10 (JOG right)',atv:'JOG=DI6 (المصنع)',a320:'JOG=LI5 مثلًا',ms300:'P02-07=6 (JOG)',fc51:'5-13=[14] Jog (المصنع)'},
 estop:{pf:'مفيش باراميتر: الـ STO بيقطع الخرج على طول',pf40:'مفيش باراميتر: الطرف 01 Stop',atv:'مفيش باراميتر: الـ STO',a320:'مفيش باراميتر: الـ STO'},
 brake:{pf:'A437=1 (DB Resistor) لو موجود',pf40:'A082=1 (Normal RA Res)',a320:'brA=nO (وقف تحكم الـ DC bus) لو موجود',ms300:'مقاومة على B1 و B2'},
 preset:{pf:'P046=2، و t065=7 و t066=7 (Preset Freq)',pf40:'P036=2، و A051=4 و A052=4 (المصنع)',v20:'P0700=2 و P1000=3، و P0703=15 و P0704=16',atv:'PS2=DI4 و PS4=DI5 (المصنع)',a320:'PS2=LI3 و PS4=LI4 (المصنع)',ms300:'P00-21=1، و MI3/MI4 وظيفة 1 و 2 (المصنع)',fc51:'Auto On، و 5-13=[16] و 5-15=[17]'}
};
const WBRUN={
 pf:'شغّل المحرك: اضغط Start الأخضر في الكيباد، والسرعة من البوتنشوميتر اللي على الكيباد.',
 pf40:'شغّل المحرك: اضغط Start الأخضر، والسرعة من البوتنشوميتر اللي على الكيباد.',
 v20:'شغّل المحرك: اضغط RUN في الكيباد، والسرعة بالأسهم ▲▼.',
 atv:'شغّل المحرك: اضغط LOC/REM لحد ما الشاشة تكتب LOCAL، وبعدين اضغط RUN.',
 a320:'خلّي Fr1=AIU1 (Jog dial) من الكيباد، اقفل المفتاح، ولف الـ Jog dial عشان تزوّد السرعة.',
 ms300:'شغّل المحرك: اضغط RUN، وبعدين زوّد السرعة من الشاشة F بالأسهم ▲ أو بالبكرة.',
 fc51:'شغّل المحرك: اضغط Hand On، والسرعة بالأسهم ▲▼.'
};
// why is the motor standing still? first blocking reason, in the learner's words
function wbDiag(){
 if(!WB.on||!WB.res)return '';
 const ev=WB.res.ev,c=cfg(),run=S.running||S.jogging;
 if(Math.abs(S.rpm)>=5)return '';
 if(!WB.mcb)return WB.wires.length?'القاطع مفصول. دوس على القاطع (C16) عشان تشغّله.':'';
 if(ev.inPh<3)return `الانفرتر واصل له ${ev.inPh} فاز بس من 3. راجع أسلاك القاطع لأطراف الدخل.`;
 if(S.dc<350)return 'الانفرتر لسه بيشحن الـ DC bus. استنى ثانية.';
 if(S.fault)return `في عطل على الانفرتر (${S.fault.code||S.fault}). امسحه من الكيباد (Stop/Reset) وبعدين شغّل تاني.`;
 if(!S.sto)return 'دايرة الطوارئ/الـ STO مفتوحة، فالخرج مقطوع. اقفلها (لف زر الطوارئ) أو رجّع الجمبر.';
 if(!run){
  if(c.term){const f=wbFnTerms(['fwd','run','start'])[0];
   return `الانفرتر مستني أمر التشغيل من الأطراف${f?` (الدخل ${f})`:''}، مش من الكيباد. وصّل مفتاح على الدخل ده واقفله`+({pf:'، أو خلي P046=1 عشان تشغّل من Start.',pf40:'، أو خلي P036=0 عشان تشغّل من Start.',v20:'، أو خلي P0700=1 عشان تشغّل من RUN.',atv:'، أو اضغط LOC/REM لحد ما يبقى LOCAL.',ms300:'، أو خلي P00-21=0 عشان تشغّل من RUN.',fc51:'، أو اضغط Hand On.'}[S.drive]||'.');}
  return WBRUN[S.drive]||'اضغط زر التشغيل في الكيباد.';}
 if(!ev.motorOK)return 'الانفرتر شغال بس المحرك مش متوصل على الـ 3 أطراف U V W.';
 if(Math.abs(refHz(c))<0.5){
  const how=c.ref==='pot'?'لف البوتنشوميتر اللي على الكيباد.':c.ref==='ai'?`السرعة جاية من دخل الأنالوج وهو عليه 0. وصّل بوتنشوميتر على ${wbR().aiV}، أو غيّر مصدر السرعة للكيباد.`:c.ref==='ff'?'السرعة من السرعات الثابتة: اقفل مفتاح سرعة.':`زوّد السرعة: ${XD[S.drive]&&XD[S.drive].kpName||'بالأسهم ▲'}.`;
  return 'الانفرتر شغال بس السرعة المطلوبة 0 Hz. '+how;}
 return 'المحرك بيبدأ يقوم دلوقتي...';
}
function wbSw(R){return wbLogic()==='snk'?R.gD:R.p24[0];}
const WBEX=[
 {id:'free',t:'ورشة حرة (كل الأدوات)',dev:[['sw1','sw','مفتاح 1'],['sw2','sw','مفتاح 2'],['sw3','sw','مفتاح 3'],['pb1','pb','زر Jog'],['es','es','طوارئ'],['pot','pot','بوتنشوميتر'],['tx','tx','مرسل ضغط'],['lamp','lamp','لمبة RUN'],['meter','meter','عداد السرعة'],['br','br','مقاومة فرملة']],
  steps:()=>['دي ورشة حرة: كل الأدوات قدامك، والباور متوصل جاهز.','جرّب أي توصيل، والانفرتر هيتصرف على حسب الأسلاك بالظبط.'],check:()=>[]},
 {id:'power',t:'1. توصيل القوى والمحرك',get dev(){return S.drive==='a320'?[['sw1','sw','تشغيل (LI1)']]:[];},nopw:true,
  steps:R=>['افصل القاطع (MCB) قبل ما تلمس القوى.',
   `بني أو أسود: القاطع 2 و 4 و 6 ‏← ${R.pw.L.join(' و ')}.`,
   `${R.pw.U.join(' و ')} ‏← المحرك U1 و V1 و W1.`,
   `أصفر/أخضر: PE ‏← الانفرتر (${R.pw.PE}) ‏← المحرك.`,
   ...(S.drive==='a320'?[`ATV320 بيشتغل من الأطراف: ${wbSw(R)} ‏← المفتاح 13، و 14 ‏← ${wbFnTerms(['fwd'])[0]||'LI1'}.`]:[]),
   'شغّل القاطع واستنى الانفرتر ينوّر.',
   WBRUN[S.drive]||'شغّل المحرك من الكيباد.',
   'لو لف عكس: افصل، استنى CHARGE، وبدّل سلكين في الخرج.'],
  check:(R,H)=>[
   [H.inPhases()===3,'الـ 3 فازات واصلين لدخل الانفرتر من القاطع'],
   [H.motorPhases()===3,'خرج الانفرتر واصل للمحرك (3 فازات)'],
   [H.peDrive(),'الأرضي واصل للانفرتر'],[H.peMotor(),'الأرضي واصل للمحرك'],
   [WB.mcb&&WB.pwr,'القاطع شغال والانفرتر منوّر'],
   [WB.flags.ranMotor,'المحرك اشتغل فعلًا']]},
 {id:'start',t:'2. تشغيل وإيقاف بمفتاح (2-Wire)',dev:[['sw1','sw','تشغيل FWD']],
  steps:R=>{const f=wbFnTerms(['fwd'])[0]||'?',sw=wbSw(R),s=[];
   if(R.dicom)s.push(`V20: وصّل DIC بـ 0V (PNP).`);
   s.push(`${sw} ‏← المفتاح 13 (${wbLogic()==='snk'?'SINK: الدخل على 0V':'SOURCE: الدخل على +24V'}).`);
   s.push(`المفتاح 14 ‏← ${f}.`);
   s.push('ظبط الباراميترات تحت، واقفل المفتاح: المحرك يلف.');return s;},
  check:(R,H)=>{const f=wbFnTerms(['fwd'])[0];return [
   [!!f,'في دخل متظبط تشغيل أمامي'],
   [f&&!H.di(f,{sw1:false}),`الدخل ${f} مطفأ والمفتاح مفتوح`],[f&&H.di(f,{sw1:true}),`الدخل ${f} بيشتغل لما المفتاح يتقفل`],
   [WB.flags.ranTerm,'المحرك اشتغل من الأطراف']];}},
 {id:'rev',t:'3. أمامي وعكسي بمفتاحين',dev:[['sw1','sw','FWD'],['sw2','sw','REV']],
  steps:R=>{const f=wbFnTerms(['fwd'])[0]||'?',r=wbFnTerms(['rev','dir'])[0]||'?',sw=wbSw(R);
   return [...(R.dicom?['وصّل DIC بـ 0V.']:[]),`${sw} ‏← 13 في المفتاحين (أو قنطرة بينهم).`,
    `FWD 14 ‏← ${f}، REV 14 ‏← ${r}.`,'اقفل FWD (أمامي)، وبعدين REV.'];},
  check:(R,H)=>{const f=wbFnTerms(['fwd'])[0],r=wbFnTerms(['rev','dir'])[0];return [
   [f&&H.di(f,{sw1:true})&&!H.di(f,{sw1:false}),`مفتاح FWD بيشغّل الدخل ${f}`],
   [r&&H.di(r,{sw2:true})&&!H.di(r,{sw2:false}),`مفتاح REV بيشغّل الدخل ${r||'العكس'}`],[WB.flags.ranRev,'المحرك لف عكس من الأطراف']];}},
 {id:'pot',t:'4. السرعة من بوتنشوميتر خارجي',dev:[['sw1','sw','تشغيل'],['pot','pot','السرعة']],
  steps:R=>[...(R.dicom?['وصّل DIC بـ 0V.']:[]),`وصّل مفتاح التشغيل زي التمرين 2 (${wbSw(R)} ← 13، و 14 ← ${wbFnTerms(['fwd'])[0]||'?'}).`,
   `البوتنشيوميتر: 1 ‏← ${R.gA} (0V)، 3 ‏← ${R.p10[0]} (+10V)، 2 ‏← ${R.aiV}.`,
   'لف البوتنشيوميتر: السرعة تزيد مع عقارب الساعة، وإلا اعكس 1 و 3.','قيس الجهد بين '+R.aiV+' و '+R.gA+'.'],
  check:(R,H)=>{const lo=H.vAt(R.aiV,{pot:0.05}),hi=H.vAt(R.aiV,{pot:0.95});return [
   [lo!==null&&lo<1,`الدخل ${R.aiV} قريب من 0V والبوتنشوميتر على الآخر شمال`],
   [hi!==null&&hi>9,`الدخل ${R.aiV} قريب من 10V والبوتنشوميتر على الآخر يمين`],[WB.flags.potRun,'المحرك غيّر سرعته من البوتنشوميتر']];}},
 {id:'ma',t:'5. مرسل 4-20mA بسلكين',dev:[['sw1','sw','تشغيل'],['tx','tx','مرسل ضغط']],
  steps:R=>[...(R.dicom?['وصّل DIC بـ 0V.']:[]),`وصّل مفتاح التشغيل (${wbSw(R)} ← 13، و 14 ← ${wbFnTerms(['fwd'])[0]||'?'}).`,
   `${R.p24[0]} (+24V) ‏← + في المرسل.`,`− في المرسل ‏← ${R.aiMA}.`,
   'غيّر قيمة المرسل وشوف السرعة.'],
  check:(R,H)=>[[Math.abs(H.mA({tx:12})-12)<0.2,`الحلقة مقفولة: 12mA بتوصل للدخل ${R.aiMA}`],[WB.flags.maRun,'المحرك اشتغل بالسرعة من الـ 4-20mA']]},
 {id:'lamp',t:'6. لمبة بيان من الريليه',dev:[['sw1','sw','تشغيل'],['lamp','lamp','لمبة RUN']],
  steps:R=>{const o=R.outs.find(x=>x.no)||R.outs[0];return [...(R.dicom?['وصّل DIC بـ 0V.']:[]),`وصّل مفتاح التشغيل (${wbSw(R)} ← 13، و 14 ← ${wbFnTerms(['fwd'])[0]||'?'}).`,
   `${R.p24[0]} (+24V) ‏← المشترك ${o.com||o.sw[0]}.`,`${o.no||o.sw[1]} ‏← اللمبة X1، و X2 ‏← ${R.gD} (0V).`,'وظيفة الريليه "يعمل": اللمبة تنور مع المحرك.'];},
  check:(R,H)=>{const o=R.outs.find(x=>x.no)||R.outs[0],k='out'+o.i;return [[H.lamp({[k]:true}),'اللمبة بتنور لما الريليه يقفل'],[!H.lamp({[k]:false}),'اللمبة بتطفي لما الريليه يفتح'],[WB.flags.lampRun,'اللمبة نوّرت والمحرك شغال']];}},
 {id:'meter',t:'7. عداد سرعة على المخرج الأنالوج',dev:[['sw1','sw','تشغيل'],['meter','meter','عداد السرعة']],
  steps:R=>[...(R.dicom?['وصّل DIC بـ 0V.']:[]),`وصّل مفتاح التشغيل (${wbSw(R)} ← 13، و 14 ← ${wbFnTerms(['fwd'])[0]||'?'}).`,`${R.ao} ‏← عداد +، وعداد − ‏← ${R.gA}.`,
   `نوع العداد: ${aoState().unit==='mA'?'mA':'V'} زي المخرج.`,'شغّل: المؤشر يتحرك مع السرعة.'],
  check:(R,H)=>[[H.same(R.ao,'D:meter:+'),`العداد + على ${R.ao}`],[H.potOf('D:meter:-')===0,'العداد − على الـ 0V'],
   [(WB.dev.meter&&WB.dev.meter.mode)===aoState().unit,'نوع العداد مناسب للمخرج'],[WB.flags.meterRun,'العداد قرا قيمة والمحرك شغال']]},
 {id:'jog',t:'8. زر Jog ضاغط',dev:[['pb1','pb','JOG']],
  steps:R=>{const j=wbFnTerms(['jogf'])[0];return [...(R.dicom?['وصّل DIC بـ 0V.']:[]),j?`الـ Jog متظبط على الدخل ${j}.`:'مفيش دخل متظبط Jog: ظبطه من الباراميترات الأول.',
   `${wbSw(R)} ‏← الزر 13، و 14 ‏← ${j||'الـ Jog'}.`,'والانفرتر واقف، اضغط مطوّل: يلف Jog ويقف لما تسيب.'];},
  check:(R,H)=>{const j=wbFnTerms(['jogf'])[0];return [[!!j,'في دخل متظبط Jog'],[j&&H.di(j,{pb1:true})&&!H.di(j,{pb1:false}),'الزر بيشغّل دخل الـ Jog'],[WB.flags.jogRun,'المحرك لف Jog']];}},
 {id:'estop',t:'9. زر طوارئ',dev:[['es','es','طوارئ']],avail:d=>!!(WBD[d].sto||WBD[d].stopNC),
  steps:R=>R.sto?[`شيل جمبر الـ STO (${R.sto.join(' و ')}): دوس عليه.`,`${R.p24[R.p24.length>1&&S.drive==='pf'?1:0]} ‏← الطوارئ 11، و 12 ‏← ${R.sto.join(' و ')}.`,'شغّل واضغط الطوارئ: المحرك يقف حر.']
   :[`شيل جمبر ${R.stopNC}–${R.p24[0]} (دوس عليه).`,`${R.p24[0]} ‏← الطوارئ 11، و 12 ‏← ${R.stopNC}.`,'شغّل واضغط الطوارئ: الانفرتر يقف.'],
  check:(R,H)=>{const tg=R.sto||[R.stopNC];return [[!H.jumperLeft(),'جمبر المصنع اتشال'],
   [tg.every(t=>H.potAt(t,{es:false})===24),'الطوارئ مش مضغوط: الطرف عليه 24V'],[tg.every(t=>H.potAt(t,{es:true})!==24),'الطوارئ مضغوط: الطرف اتقطع'],[WB.flags.esStop,'المحرك وقف بالطوارئ']];}},
 {id:'brake',t:'10. مقاومة فرملة',dev:[['br','br','مقاومة فرملة']],avail:d=>!!WBD[d].pw.BR,
  steps:R=>['افصل واستنى CHARGE تطفي: الفرملة عليها حوالي 560V DC.',`المقاومة بين ${R.pw.BR.join(' و ')}، واربط المسامير.`,'تباطؤ قصير وقصور عالي، ووقّف: مفيش جهد زائد.'],
  check:(R,H)=>[[S.brake,'المقاومة متوصلة على أطراف الفرملة'],[WB.flags.brakeOk,'وقفت من سرعة عالية من غير عطل جهد زائد']]},
 {id:'preset',t:'11. سرعات ثابتة بمفتاحين',dev:[['sw1','sw','تشغيل'],['sw2','sw','سرعة 1'],['sw3','sw','سرعة 2']],
  steps:R=>{const p=wbFnTerms(['preset','ms1','ms2','pb0','pb1','ps2','ps4','ff1','ff2']).slice(0,2);return [...(p.length<2?['ظبط باراميترات السرعات الثابتة تحت الأول.']:[]),...(R.dicom?['وصّل DIC بـ 0V.']:[]),`وصّل مفتاح التشغيل (${wbSw(R)} ← 13، و 14 ← ${wbFnTerms(['fwd'])[0]||'?'}).`,
   `سرعة 1 ‏← ${p[0]||'?'}، سرعة 2 ‏← ${p[1]||'?'} (13 من ${wbSw(R)}).`,'جرّب تركيبات المفاتيح وشوف السرعات.'];},
  check:(R,H)=>{const p=wbFnTerms(['preset','ms1','ms2','pb0','pb1','ps2','ps4','ff1','ff2']).slice(0,2);return [[p.length===2,'في دخلين متظبطين سرعات ثابتة'],[p[0]&&H.di(p[0],{sw2:true})&&!H.di(p[0],{sw2:false}),'مفتاح سرعة 1 شغال'],[p[1]&&H.di(p[1],{sw3:true})&&!H.di(p[1],{sw3:false}),'مفتاح سرعة 2 شغال'],[WB.flags.presetRun,'المحرك اشتغل على سرعة ثابتة']];}}
];
function wbExDef(){return WBEX.find(e=>e.id===WB.ex)||WBEX[0];}

/* ---- netlist solver ---- */
function wbSolve(ov={}){
 const R=wbR(),T=WB.T,par={};
 const f=a=>{while(par[a]!==undefined&&par[a]!==a){par[a]=par[par[a]]??par[a];a=par[a];}return a;};
 const u=(a,b)=>{if(!T[a]||!T[b])return;a=f(a);b=f(b);if(a!==b)par[a]=b;};
 Object.keys(T).forEach(k=>par[k]=k);
 const tight=id=>!WB.loose[id];
 WB.wires.forEach(w=>{if(tight(w.a)&&tight(w.b))u(w.a,w.b);});
 const grp=names=>{const ids=names.flatMap(wbIdsOf);for(let i=1;i<ids.length;i++)u(ids[0],ids[i]);return ids;};
 grp(R.gnd);grp(R.p24);
 const powered=!dark();
 // field devices
 Object.values(WB.dev).forEach(d=>{const st=ov[d.id]!==undefined?ov[d.id]:d.on;const p=n=>'D:'+d.id+':'+n;
  if(d.type==='sw'||d.type==='pb'){if(st)u(p('13'),p('14'));}
  else if(d.type==='pbnc'||d.type==='es'){if(!st)u(p('11'),p('12'));}});
 // drive outputs
 const D=DIO[S.drive],m=DEF[S.drive].map;
 R.outs.forEach(o=>{const e=ov['out'+o.i]!==undefined?ov['out'+o.i]:(powered&&!!D.out[o.i]&&outState(m[D.out[o.i][1]].v));
  if(o.sw){if(e)grp(o.sw);}else{const c=wbCtlId(o.com);if(e){if(o.no)u(c,wbCtlId(o.no));}else if(o.nc)u(c,wbCtlId(o.nc));}});
 const mcb=ov.mcb!==undefined?ov.mcb:WB.mcb;
 if(mcb)for(let k=1;k<=3;k++)u('M:in'+k,'M:out'+k);
 // labels per net
 const lab={};const add=(id,l)=>{if(!T[id])return;const r=f(id);(lab[r]=lab[r]||new Set()).add(l);};
 for(let k=1;k<=3;k++)add('M:in'+k,'L'+k);
 add('S:PE','PE');
 R.gnd.flatMap(wbIdsOf).forEach(id=>add(id,'GND'));
 if(powered){R.p24.flatMap(wbIdsOf).forEach(id=>add(id,'P24'));R.p10.flatMap(wbIdsOf).forEach(id=>add(id,'P10'));}
 if(S.outEn||ov.uvw)R.pw.U.forEach((n,i)=>add('P:'+n,'UVW'[i]));
 if(R.pw.BR)R.pw.BR.forEach((n,i)=>add('P:'+n,'B'+(i+1)));
 const errs=[],bad=new Set();
 const potOfRoot={};
 Object.entries(lab).forEach(([r,s])=>{
  const nE=errs.length;
  const ph=['L1','L2','L3'].filter(x=>s.has(x));
  if(ph.length>1)errs.push('short');
  if(ph.length&&s.has('PE'))errs.push('earth');
  if(ph.length&&['U','V','W'].some(x=>s.has(x)))errs.push('burn');
  if((ph.length||['U','V','W'].some(x=>s.has(x)))&&(s.has('GND')||s.has('P24')||s.has('P10')))errs.push('hvctl');
  if(s.has('P24')&&s.has('GND'))errs.push('s24');
  if(s.has('P10')&&s.has('GND'))errs.push('s10');
  if(s.has('P24')&&s.has('P10'))errs.push('c2410');
  if((s.has('B1')||s.has('B2'))&&(s.has('B1')&&s.has('B2')||['L1','L2','L3','U','V','W','PE','GND','P24','P10'].some(x=>s.has(x))))errs.push('brk');
  if(errs.length>nE)bad.add(r);
  if(s.has('GND'))potOfRoot[r]=0;else if(s.has('P24'))potOfRoot[r]=24;else if(s.has('P10'))potOfRoot[r]=10;
 });
 const has=(id,l)=>{const s=lab[f(id)];return !!s&&s.has(l);};
 const pot=id=>{if(!T[id])return null;const r=f(id);return potOfRoot[r]!==undefined?potOfRoot[r]:null;};
 // potentiometer wiper and analog output act as sources on their own nets
 const pd=WB.dev.pot;
 if(pd){const a=pot('D:pot:1'),b=pot('D:pot:3'),pos=ov.pot!==undefined?ov.pot:pd.pos,w=f('D:pot:2');
  if(potOfRoot[w]===undefined){if(a!==null&&b!==null)potOfRoot[w]=a+(b-a)*pos;else if(a!==null)potOfRoot[w]=a;else if(b!==null)potOfRoot[w]=b;}}
 const ao=aoState(),aoId=wbCtlId(R.ao);
 if(powered&&ao.unit==='V'&&aoId&&potOfRoot[f(aoId)]===undefined)potOfRoot[f(aoId)]=ao.sig;
 const same=(a,b)=>!!T[a]&&!!T[b]&&f(a)===f(b);
 // 4-20mA loop current into the drive's current input
 let mA=0;const ai=wbCtlId(R.aiMA);
 const tx=WB.dev.tx;
 if(powered&&tx&&ai&&pot('D:tx:+')===24&&same('D:tx:-',ai)&&pot('D:tx:-')!==0)mA=ov.tx!==undefined?ov.tx:tx.val;
 else if(powered&&ai&&pot(ai)===24)mA=25;
 return {f,same,pot,has,lab,errs,bad,mA,powered,mcb};
}
// what the solved circuit means for the drive
function wbEval(res){
 const R=wbR(),st=DIO[S.drive].strip,out={di:{}};
 const logic=wbLogic(),dicP=R.dicom?res.pot(wbCtlId(R.dicom)):null;
 st.forEach(([n,,t],i)=>{if(t!=='di')return;const p=res.pot('C'+i);let on;
  if(R.dicom)on=dicP===0?p===24:dicP===24?p===0:false;
  else on=logic==='snk'?(p===0&&res.powered):p===24;
  out.di[n]=on;});
 out.sto=R.sto?R.sto.every(n=>res.pot(wbCtlId(n))===24):true;
 const v=res.pot(wbCtlId(R.aiV));out.aiV=v===null?0:Math.min(10.5,v);out.over=v!==null&&v>10.5;
 out.aiMA=res.mA;
 // power input
 const ph=new Set();R.pw.L.forEach(n=>{['L1','L2','L3'].forEach(l=>{if(res.has('P:'+n,l))ph.add(l);});});
 out.inPh=ph.size;
 // motor
 const map=['U1','V1','W1'].map(t=>R.pw.U.findIndex(n=>res.same('MO:'+t,'P:'+n)));
 out.motPh=new Set(map.filter(x=>x>=0)).size;
 out.motorOK=out.motPh===3;
 if(out.motorOK){let inv=0;for(let i=0;i<3;i++)for(let j=i+1;j<3;j++)if(map[i]>map[j])inv++;out.sign=inv%2?-1:1;}else out.sign=1;
 out.dol=['U1','V1','W1'].some(t=>['L1','L2','L3'].some(l=>res.has('MO:'+t,l)));
 out.brake=!!R.pw.BR&&!!WB.dev.br&&((res.same('D:br:R1','P:'+R.pw.BR[0])&&res.same('D:br:R2','P:'+R.pw.BR[1]))||(res.same('D:br:R1','P:'+R.pw.BR[1])&&res.same('D:br:R2','P:'+R.pw.BR[0])))&&!res.same('P:'+R.pw.BR[0],'P:'+R.pw.BR[1]);
 const lp=WB.dev.lamp;if(lp){const a=res.pot('D:lamp:X1'),b=res.pot('D:lamp:X2');out.lamp=a!==null&&b!==null&&Math.abs(a-b)>=20;}
 const mt=WB.dev.meter;if(mt){const ao=aoState();
  if(mt.mode==='V'){const a=res.pot('D:meter:+'),b=res.pot('D:meter:-');out.meter=a!==null&&b!==null?a-b:0;}
  else out.meter=ao.unit==='mA'&&res.powered&&res.same('D:meter:+',wbCtlId(R.ao))&&res.pot('D:meter:-')===0?ao.sig:0;}
 return out;
}
function wbPower(){return WB.res?WB.res.ev.inPh===3:false;}
// every frame: solve the bench and push the result into the drive model
function wbTick(){
 if(!WB.on)return;
 let res=wbSolve();
 if(res.errs.length&&res.mcb){
  const e=res.errs;
  const why=e.includes('burn')?'وصّلت الكهرباء على خرج الانفرتر (U V W)! في الحقيقة ده بيحرق الانفرتر فورًا. القاطع فصل.'
   :e.includes('hvctl')?'وصلت 400 فولت على أطراف التحكم! ده بيحرق كارت التحكم وخطر على حياتك. القاطع فصل.'
   :e.includes('brk')?'قصر على أطراف الفرملة (DC bus)! في الحقيقة ده بيفرقع الانفرتر. القاطع فصل.'
   :e.includes('short')?'قصر بين فازتين! القاطع فصل. راجع أسلاك القوى.':e.includes('earth')?'قصر بين فاز والأرضي! القاطع فصل.':'';
  if(why){WB.mcb=false;wbMsg(why,true);toast('⚡ '+why);res=wbSolve();}
 }
 const ev=wbEval(res);
 const err=res.errs.includes('s24')?'قصر على الـ 24V: الحماية الداخلية فصلت مصدر الـ 24V. شيل السلك اللي واصل +24V بالـ 0V.':res.errs.includes('s10')?'قصر على الـ +10V! شيل السلك اللي واصل +10V بالـ 0V.':res.errs.includes('c2410')?'الـ +24V واصل بالـ +10V! ده ممكن يحرق مصدر الـ 10V.':'';
 if(err&&err!==WB.lastErr){wbMsg(err,true);toast('⚠ '+err);}
 WB.lastErr=err;
 if(res.errs.includes('s24')){Object.keys(ev.di).forEach(k=>ev.di[k]=false);ev.sto=false;}
 WB.res={res,ev};
 WB.pwr=ev.inPh===3&&WB.mcb;
 if(!WB.pwr&&S.dc>0){const t=now(),dt=Math.min(0.1,(t-(WB.tdc||t))/1000);S.dc=Math.max(0,S.dc-(S.dc*0.22+4)*dt);}WB.tdc=now();
 if(dark()){S.running=false;S.jogging=false;if(S.fault&&S.dc<20){S.fault=null;renderFault();}}
 Object.assign(S.di,ev.di);
 if(wbR().sto)S.sto=ev.sto;
 WB.aiV=ev.aiV;WB.aiMA=ev.aiMA;S.brake=ev.brake;WB.motorOK=ev.motorOK;WB.sign=ev.sign;
 if(WB.mcb&&ev.inPh&&ev.inPh<3&&WB.lastPh!==ev.inPh)wbMsg('في فاز ناقص على دخل الانفرتر: مش هيشتغل. راجع الأسلاك من القاطع.',true);
 WB.lastPh=ev.inPh;
 if(S.outEn&&!ev.motorOK&&Math.abs(S.fOut)>1&&!S.fault){S.running=false;S.jogging=false;if(now()-(WB.motT||0)>3000){WB.motT=now();wbMsg(ev.motPh?'فاز ناقص على المحرك: المحرك مش هيلف صح والانفرتر وقف. راجع U V W.':'المحرك مش متوصل بالانفرتر.',true);}}
 // exercise progress flags
 const c=cfg(),F=WB.flags,run=S.outEn&&Math.abs(S.fOut)>2&&ev.motorOK;
 if(run)F.ranMotor=true;
 if(run&&c.term&&!S.jogging)F.ranTerm=true;
 if(run&&c.term&&S.fOut<-2)F.ranRev=true;
 if(run&&c.ref==='ai'&&WB.ex==='pot'&&ev.aiV>0.5)F.potRun=true;
 if(run&&c.ref==='ai'&&WB.ex==='ma'&&ev.aiMA>4.5)F.maRun=true;
 if(run&&ev.lamp)F.lampRun=true;
 if(run&&ev.meter>0.5)F.meterRun=true;
 if(S.jogging&&run)F.jogRun=true;
 if(WB.ex==='estop'&&F.wasRun&&WB.dev.es&&WB.dev.es.on&&!S.outEn)F.esStop=true;
 F.wasRun=run||(F.wasRun&&S.outEn);
 if(ev.brake&&F.hiRun&&!S.outEn&&!S.fault)F.brakeOk=true;
 if(ev.brake&&run&&Math.abs(S.fOut)>40)F.hiRun=true;
 if(run&&diEval().list.some(x=>['preset','ms1','ms2','pb0','pb1','ps2','ps4','ff1','ff2'].includes(x.fn)&&x.on))F.presetRun=true;
}
function wbLive(id){const g=WB.T[id]&&WB.T[id].g;return (g==='mcb'||g==='pw'||g==='mot')&&(WB.mcb||S.dc>50);}

/* ---- check helpers used by exercises ---- */
function wbHelpers(){
 const R=wbR();
 const ev=ov=>wbEval(wbSolve(ov));
 return {
  allTight:()=>WB.wires.every(w=>!WB.loose[w.a]&&!WB.loose[w.b]),
  di:(n,ov)=>!!ev(ov).di[n],
  same:(a,b)=>{const res=wbSolve();const A=a.includes(':')?a:wbCtlId(a),B=b.includes(':')?b:wbCtlId(b);return res.same(A,B);},
  potOf:id=>wbSolve().pot(id),
  potAt:(n,ov)=>wbSolve(ov).pot(wbCtlId(n)),
  vAt:(n,ov)=>wbSolve(ov).pot(wbCtlId(n)),
  mA:ov=>wbSolve(ov).mA,
  lamp:ov=>!!ev(ov).lamp,
  inPhases:()=>ev({mcb:true}).inPh,
  motorPhases:()=>ev({}).motPh,
  peDrive:()=>wbSolve().same('S:PE','P:'+R.pw.PE),
  peMotor:()=>wbSolve().same('S:PE','MO:PE'),
  jumperLeft:()=>WB.wires.some(w=>w.jumper)
 };
}
function wbCheck(){
 const ex=wbExDef(),R=wbR(),H=wbHelpers();
 const items=ex.check(R,H);
 const ok=items.length&&items.every(x=>x[0]);
 const tips=[];
 const peW=WB.wires.filter(w=>(WB.T[w.a]&&/PE$/.test(w.a))||(WB.T[w.b]&&/PE$/.test(w.b))||w.a==='P:'+R.pw.PE||w.b==='P:'+R.pw.PE);
 if(peW.some(w=>w.color!=='pe'))tips.push('نصيحة: سلك الأرضي لازم يبقى أصفر/أخضر.');
 const pwW=WB.wires.filter(w=>['mcb','pw','mot'].includes(WB.T[w.a].g)&&['mcb','pw','mot'].includes(WB.T[w.b].g)&&w.color!=='pe');
 if(pwW.some(w=>['#1e66d0','#d32f2f','#f2f2f2','#f08a24'].includes(w.color)))tips.push('نصيحة: أسلاك القوى العادة بني وأسود ورمادي، والأزرق للنيوترال.');
 const miss=items.find(x=>!x[0]);
 $('#wbRes').innerHTML=ok?items.map(([o,t])=>`<li class="ok">✓ ${t}</li>`).join('')+tips.map(t=>`<li class="tip">${t}</li>`).join('')+`<li class="win">🎉 التمرين خلص صح.</li>`
  :miss?`<li class="no">✗ لسه: ${miss[1]}</li>`:'';
 if(ok){WB.done.add(S.drive+':'+ex.id);wbSave();wbRenderExList();}
}

/* ---- layout and drawing ---- */
const WBW=1240;
function wbTermSVG(id,x,y,lab,fn,opt={}){
 const w=opt.w||40,up=!!opt.up,cls=opt.cls||'';
 const hy=up?6:38,sy=up?36:16;
 WB.T[id]={x,y:y+hy+7,dir:up?-1:1,g:opt.g||'ctl',lab};
 return `<g class="wt ${cls}" data-t="${id}" transform="translate(${x},${y})" tabindex="0" role="button" aria-label="${lab}">
  <rect class="wt-body" x="${-w/2+1}" y="0" width="${w-2}" height="58" rx="3"/>
  <rect class="wt-hole" x="-8" y="${hy}" width="16" height="14" rx="2"/>
  <g class="wt-scr" transform="translate(0,${sy})"><circle r="10"/><line class="slot" x1="-7" y1="0" x2="7" y2="0"/></g>
  ${up?`<text class="wt-no" y="76">${lab}</text>${fn?`<text class="wt-fn" y="90">${fn}</text>`:''}`:`<text class="wt-no" y="-7">${lab}</text>${fn?`<text class="wt-fn" y="74">${fn}</text>`:''}`}
 </g>`;
}
function wbDevSVG(d,x,y){
 const id=d.id,P=(n,dx,fn)=>wbTermSVG('D:'+id+':'+n,x+dx,y+150,n,fn,{up:true,g:'dev',w:38,cls:'lt'});
 let body='';
 const cx=x+70;
 if(d.type==='sw')body=`<rect class="wd-box" x="${x+20}" y="${y+28}" width="100" height="108" rx="8"/><g class="wd-act" data-dev="${id}"><circle cx="${cx}" cy="${y+82}" r="34" class="wd-ring"/><rect class="wd-lever" id="wdl_${id}" x="${cx-7}" y="${y+50}" width="14" height="64" rx="6"/></g><text class="wd-t" x="${cx-30}" y="${y+50}">0</text><text class="wd-t" x="${cx+26}" y="${y+50}">1</text>`;
 else if(d.type==='pb'||d.type==='pbnc')body=`<rect class="wd-box" x="${x+20}" y="${y+28}" width="100" height="108" rx="8"/><g class="wd-act wd-mom" data-dev="${id}"><circle cx="${cx}" cy="${y+82}" r="34" class="wd-ring"/><circle id="wdb_${id}" cx="${cx}" cy="${y+82}" r="25" class="wd-pb ${d.type==='pb'?'blk':'red'}"/></g>`;
 else if(d.type==='es')body=`<rect class="wd-box ylw" x="${x+20}" y="${y+28}" width="100" height="108" rx="8"/><g class="wd-act" data-dev="${id}"><circle cx="${cx}" cy="${y+82}" r="38" class="wd-es-ring"/><circle id="wdb_${id}" cx="${cx}" cy="${y+82}" r="30" class="wd-es"/></g><text class="wd-t" x="${cx}" y="${y+130}" text-anchor="middle">لفّ للفك</text>`;
 else if(d.type==='pot')body=`<rect class="wd-box" x="${x+20}" y="${y+28}" width="100" height="108" rx="8"/><path d="M${cx-34} ${y+106} A40 40 0 1 1 ${cx+34} ${y+106}" class="wd-arc"/><g class="wd-knob" data-dev="${id}" id="wdk_${id}" style="transform-origin:${cx}px ${y+82}px"><circle cx="${cx}" cy="${y+82}" r="26" class="wd-kn"/><rect x="${cx-2.5}" y="${y+58}" width="5" height="16" rx="2" fill="#fff"/></g><text class="wd-t" x="${cx}" y="${y+132}" text-anchor="middle" id="wdv_${id}"></text>`;
 else if(d.type==='tx')body=`<rect class="wd-box tx" x="${x+20}" y="${y+22}" width="100" height="114" rx="10"/><rect x="${x+34}" y="${y+36}" width="72" height="30" rx="3" class="wd-lcd"/><text class="wd-lcdt" x="${cx}" y="${y+57}" text-anchor="middle" id="wdv_${id}"></text>
  <g class="wd-btn" data-dev="${id}" data-a="-1"><rect x="${x+34}" y="${y+76}" width="32" height="26" rx="5"/><text x="${x+50}" y="${y+95}" text-anchor="middle">−</text></g><g class="wd-btn" data-dev="${id}" data-a="1"><rect x="${x+74}" y="${y+76}" width="32" height="26" rx="5"/><text x="${x+90}" y="${y+95}" text-anchor="middle">+</text></g><text class="wd-t" x="${cx}" y="${y+124}" text-anchor="middle">PT 0-10 bar</text>`;
 else if(d.type==='lamp')body=`<rect class="wd-box" x="${x+20}" y="${y+28}" width="100" height="108" rx="8"/><circle cx="${cx}" cy="${y+82}" r="36" class="wd-ring"/><circle id="wdb_${id}" cx="${cx}" cy="${y+82}" r="27" class="wd-lamp"/>`;
 else if(d.type==='meter')body=`<rect class="wd-box mtr" x="${x+14}" y="${y+22}" width="112" height="114" rx="4"/><path d="M${cx-40} ${y+92} A46 46 0 0 1 ${cx+40} ${y+92}" class="wd-scale"/>${[0,1,2,3,4,5].map(i=>{const a=Math.PI*(1-i/5)*0.9+Math.PI*0.05,r1=46,r2=38;return `<line x1="${(cx+r1*Math.cos(a)).toFixed(1)}" y1="${(y+100-r1*Math.sin(a)).toFixed(1)}" x2="${(cx+r2*Math.cos(a)).toFixed(1)}" y2="${(y+100-r2*Math.sin(a)).toFixed(1)}" class="wd-tick"/>`;}).join('')}
  <line id="wdn_${id}" x1="${cx}" y1="${y+100}" x2="${cx}" y2="${y+58}" class="wd-needle" style="transform-origin:${cx}px ${y+100}px"/><circle cx="${cx}" cy="${y+100}" r="4" fill="#222"/><text class="wd-t dk" x="${cx}" y="${y+118}" text-anchor="middle" id="wdv_${id}"></text>
  <g class="wd-btn" data-dev="${id}" data-a="mode"><rect x="${cx-22}" y="${y+122}" width="44" height="16" rx="4"/><text x="${cx}" y="${y+134}" text-anchor="middle" id="wdm_${id}" style="font-size:11px"></text></g>`;
 else if(d.type==='br')body=`<rect class="wd-res" x="${x+18}" y="${y+60}" width="104" height="40" rx="6"/>${[0,1,2,3,4,5,6].map(i=>`<line x1="${x+30+i*13}" y1="${y+62}" x2="${x+30+i*13}" y2="${y+98}" class="wd-fin"/>`).join('')}<text class="wd-t" x="${cx}" y="${y+124}" text-anchor="middle">100Ω 500W</text>`;
 const pins=WBDEV[d.type].pins;
 const term=pins.length===3?P(pins[0],28,'')+P(pins[1],70,'')+P(pins[2],112,''):P(pins[0],46,'')+P(pins[1],94,'');
 return `<g class="wdev"><text class="wd-name" x="${cx}" y="${y+14}" text-anchor="middle">${d.label}</text><text class="wd-sub" x="${cx}" y="${y+26}" text-anchor="middle">${WBDEV[d.type].name}</text>${body}${term}</g>`;
}
function wbBuildSVG(){
 const R=wbR(),st=DIO[S.drive].strip,ex=wbExDef();
 WB.T={};
 let s='';
 // supply + MCB
 s+=`<g class="wb-sup"><rect x="14" y="10" width="250" height="250" rx="10" class="wb-panel"/><text class="wb-h" x="139" y="34" text-anchor="middle">مصدر 3 فاز 400V / 50Hz</text>
  <g class="wb-bus">${['L1','L2','L3'].map((l,i)=>`<text x="${68+i*48}" y="58" text-anchor="middle" class="wb-ph">${l}</text><line x1="${68+i*48}" y1="62" x2="${68+i*48}" y2="86" class="wb-busl ph${i+1}"/>`).join('')}</g>
  <rect x="40" y="86" width="150" height="150" rx="6" class="wb-mcb"/><text x="115" y="108" text-anchor="middle" class="wb-mcbt">C16  3P</text>
  <g id="wbMcb" class="wb-lever" role="switch" tabindex="0" aria-label="القاطع"><rect x="98" y="114" width="34" height="56" rx="5" class="wb-lvbg"/><rect id="wbLv" x="102" y="118" width="26" height="24" rx="4" class="wb-lv"/></g>
  <text id="wbMcbTx" x="160" y="150" text-anchor="middle" class="wb-mcbs">OFF</text></g>`;
 for(let k=1;k<=3;k++){WB.T['M:in'+k]={x:68+(k-1)*48,y:86,g:'sup',lab:'L'+k};}
 s+=[1,2,3].map(k=>wbTermSVG('M:out'+k,68+(k-1)*48,192,['2','4','6'][k-1],'',{g:'mcb',w:40,cls:'pwr lt'})).join('');
 s+=wbTermSVG('S:PE',236,192,'PE','',{g:'sup',w:40,cls:'pe lt'});
 // drive power block
 const pw=[...R.pw.L,R.pw.PE,...R.pw.U,...(R.pw.BR||[])];
 const x0=300,pwW=58,bw=pw.length*pwW+40;
 s+=`<g class="wb-drv"><rect x="${x0}" y="10" width="${bw}" height="250" rx="12" class="wb-dbody"/><text class="wb-h light" x="${x0+20}" y="38">${XD[S.drive]?XD[S.drive].name:({pf:'PowerFlex 525',v20:'SINAMICS V20',atv:'Altivar Process ATV630'})[S.drive]} · أطراف القوى</text>
  <circle id="wbChg" cx="${x0+bw-30}" cy="34" r="7" class="wb-chg"/><text class="wb-chgt" x="${x0+bw-44}" y="38" text-anchor="end">CHARGE</text>
  <text class="wb-grp" x="${x0+20+pwW*1.5}" y="86" text-anchor="middle">دخل الكهرباء</text><text class="wb-grp" x="${x0+20+pwW*5.5}" y="86" text-anchor="middle">خرج المحرك</text>${R.pw.BR?`<text class="wb-grp" x="${x0+20+pwW*8}" y="86" text-anchor="middle">فرملة</text>`:''}</g>`;
 const lab=n=>R.pw.lab&&R.pw.lab[n]?n+' '+R.pw.lab[n]:n;
 pw.forEach((n,i)=>{s+=wbTermSVG('P:'+n,x0+20+pwW/2+i*pwW,150,lab(n),'',{g:n===R.pw.PE?'pe':'pw',w:pwW-6,cls:n===R.pw.PE?'pe':'pwr'});});
 // motor
 const mx=Math.max(x0+bw+30,940);
 s+=`<g class="wb-mot"><rect x="${mx}" y="10" width="${WBW-mx-14}" height="250" rx="10" class="wb-panel"/><text class="wb-h" x="${mx+16}" y="34">محرك 3 فاز 2.2kW · علبة الأطراف</text>
  <rect x="${mx+20}" y="44" width="150" height="74" rx="10" class="wb-mbody"/>${[0,1,2,3,4,5,6,7].map(i=>`<line x1="${mx+30+i*18}" y1="48" x2="${mx+30+i*18}" y2="114" class="wb-mfin"/>`).join('')}<rect x="${mx+170}" y="70" width="40" height="18" rx="3" class="wb-shaft"/>
  <g id="wbRot" style="transform-origin:${mx+222}px 79px"><circle cx="${mx+222}" cy="79" r="16" class="wb-rotc"/><line x1="${mx+222}" y1="65" x2="${mx+222}" y2="93" class="wb-rotl"/></g>
  <text id="wbRotTx" class="wb-rtx" x="${mx+20}" y="136"></text></g>`;
 ['U1','V1','W1'].forEach((n,i)=>{s+=wbTermSVG('MO:'+n,mx+40+i*56,170,n,'',{g:'mot',w:50,cls:'pwr lt'});});
 s+=wbTermSVG('MO:PE',mx+40+3*56,170,'PE','',{g:'pe',w:50,cls:'pe lt'});
 // control strip
 const n=st.length,cw=Math.min(54,(WBW-60)/n),sx=30+(WBW-60-cw*n)/2;
 s+=`<rect x="14" y="290" width="${WBW-28}" height="150" rx="10" class="wb-strip"/><text class="wb-h" x="30" y="312">أطراف التحكم</text>`;
 if(R.logicSw&&S.drive!=='fc51')s+=`<g id="wbLogic" class="wb-logic" role="switch" tabindex="0"><rect x="${WBW-190}" y="298" width="160" height="22" rx="11"/><text x="${WBW-110}" y="314" text-anchor="middle" id="wbLogicTx"></text></g>`;
 st.forEach(([nm,sh],i)=>{s+=wbTermSVG('C'+i,sx+cw/2+i*cw,350,nm,sh,{w:cw-4,g:'ctl'});});
 // devices
 const devs=ex.dev;let y=480;
 s+=devs.length?`<text class="wb-h" x="30" y="${y-12}">الأدوات</text>`:'';
 const per=Math.floor((WBW-28)/150);
 devs.forEach(([id],i)=>{const d=WB.dev[id];s+=wbDevSVG(d,20+(i%per)*150,y+Math.floor(i/per)*260);});
 const H=devs.length?y+Math.ceil(devs.length/per)*260+10:470;
 // wires on top
 s+=`<g id="wbWires"></g><g id="wbProbes"></g>`;
 return {s,H};
}
function wbWirePath(w){
 const A=WB.T[w.a],B=WB.T[w.b];if(!A||!B)return '';
 const la=WB.loose[w.a]?A.dir*5:0,lb=WB.loose[w.b]?B.dir*5:0;
 const x1=A.x,y1=A.y+la,x2=B.x,y2=B.y+lb,dy=Math.abs(y2-y1),dx=Math.abs(x2-x1);
 const k=w.jumper?24:Math.max(40,Math.min(160,dy*0.45+dx*0.12));
 return `M${x1} ${y1} C${x1} ${y1+A.dir*k} ${x2} ${y2+B.dir*k} ${x2} ${y2}`;
}
function wbDrawWires(){
 const g=document.getElementById('wbWires');if(!g)return;
 g.innerHTML=WB.wires.map(w=>{const d=wbWirePath(w),pe=w.color==='pe',col=pe?'#2e9d3a':w.jumper?'#c9a227':w.color;
  const lA=WB.loose[w.a],lB=WB.loose[w.b],A=WB.T[w.a],B=WB.T[w.b];
  const bd=WB.safe&&WB.audit&&WB.audit.badW.has(w.id);
  return `<g class="ww${bd?' bad':''}" data-w="${w.id}"><path d="${d}" class="ww-o"/><path d="${d}" class="ww-c" stroke="${col}"/>${pe?`<path d="${d}" class="ww-pe"/>`:''}<path d="${d}" class="ww-hit"/>
   ${lA?`<circle cx="${A.x}" cy="${A.y+A.dir*5}" r="6" class="ww-loose"/>`:''}${lB?`<circle cx="${B.x}" cy="${B.y+B.dir*5}" r="6" class="ww-loose"/>`:''}</g>`;}).join('');
 const pr=document.getElementById('wbProbes');
 if(pr)pr.innerHTML=WB.probe.map((id,i)=>{if(!id||!WB.T[id])return '';const T=WB.T[id];return `<g class="wprobe ${i?'blk':'red'}"><line x1="${T.x}" y1="${T.y}" x2="${T.x+(i?18:-18)}" y2="${T.y+T.dir*-40}"/><circle cx="${T.x}" cy="${T.y}" r="5"/></g>`;}).join('');
}
function wbBuild(){
 const host=document.getElementById('wbBench');if(!host)return;
 if(!WBD[S.drive])return;
 const {s,H}=wbBuildSVG();
 host.innerHTML=`<svg id="wbSvg" viewBox="0 0 ${WBW} ${H}" style="min-width:${Math.round(980*WB.zoom)}px" xmlns="http://www.w3.org/2000/svg">${s}</svg>`;
 wbDrawWires();wbRender(true);
}
function wbAddWire(a,b,color,jumper){WB.wires.push({id:++WB.wid,a,b,color,jumper:!!jumper});}
function wbWiresAt(id){return WB.wires.filter(w=>w.a===id||w.b===id);}
function wbReset(keepDev){
 const R=wbR(),ex=wbExDef();
 WB.wires=[];WB.hist=[];WB.loose={};WB.pend=null;WB.probe=[null,null];WB.flags={};WB.mcb=false;
 if(!keepDev){WB.dev={};ex.dev.forEach(([id,type,label])=>{WB.dev[id]={id,type,label,on:false,pos:0.3,val:12,mode:'V'};});
  if(WB.dev.meter)WB.dev.meter.mode=aoState().unit==='mA'?'mA':'V';}
 R.jumpers.forEach(([a,b])=>{const A=wbCtlId(a),B=wbCtlId(b);if(A&&B)wbAddWire(A,B,'#c9a227',true);});
 if(ex.nopw){S.dc=0;S.running=false;}
 if(!ex.nopw){
  R.pw.L.forEach((n,i)=>wbAddWire('M:out'+(i+1),'P:'+n,['#7b4a21','#1f1f1f','#8a8f94'][i]));
  R.pw.U.forEach((n,i)=>wbAddWire('P:'+n,'MO:'+['U1','V1','W1'][i],['#7b4a21','#1f1f1f','#8a8f94'][i]));
  wbAddWire('S:PE','P:'+R.pw.PE,'pe');wbAddWire('P:'+R.pw.PE,'MO:PE','pe');
  WB.mcb=true;
 }
 $('#wbRes').innerHTML='';
}
function wbSetOn(on){
 WB.on=on;$('#wbOn').checked=on;
 document.body.classList.toggle('wb-active',on);
 if(on){S.blipUntil=0;wbMsg(wbExDef().nopw?'القاطع مفصول. ابدأ التوصيل.':'القوى متوصل جاهز. وصّل أدوات التمرين.',false);}
 else{S.di=diDefaults(S.drive);S.sto=true;S.brake=$('#brake')?$('#brake').checked:false;}
}
function wbSelectEx(id){WB.ex=id;wbReset();wbBuild();wbRenderEx();if(!WB.on)wbSetOn(true);}
function wbRenderExList(){
 const sel=$('#wbEx');if(!sel)return;
 sel.innerHTML=WBEX.filter(e=>!e.avail||e.avail(S.drive)).map(e=>`<option value="${e.id}" ${e.id===WB.ex?'selected':''}>${WB.done.has(S.drive+':'+e.id)?'✓ ':''}${e.t}</option>`).join('');
}
function wbRenderEx(){
 const ex=wbExDef(),R=wbR();
 $('#wbSteps').innerHTML=ex.steps(R).map(t=>`<li>${t}</li>`).join('');
 const ph=WBPH[ex.id]&&WBPH[ex.id][S.drive];
 $('#wbPar').innerHTML=ph?`<b>الباراميترات:</b> ${ph}`:'';
}
function wbDriveChanged(){
 if(!WBD[S.drive])return;
 if(WBEX.find(e=>e.id===WB.ex&&e.avail&&!e.avail(S.drive)))WB.ex='free';
 wbReset();wbRenderExList();wbRenderEx();wbBuild();
 if(WB.saved&&WB.saved[S.drive])stBenchRestore(WB.saved[S.drive]);
 if(WB.on)wbSetOn(true);
}
/* ---- live redraw ---- */
function wbRender(full){
 const svg=document.getElementById('wbSvg');if(!svg)return;
 const r=WB.res&&WB.res.ev;
 svg.querySelectorAll('.wt').forEach(g=>{const id=g.dataset.t;g.classList.toggle('loose',!!WB.loose[id]);g.classList.toggle('pend',WB.pend===id);
  g.classList.toggle('live',wbLive(id));});
 const lv=document.getElementById('wbLv');if(lv)lv.setAttribute('y',WB.mcb?118:142);
 const mt=document.getElementById('wbMcbTx');if(mt){mt.textContent=WB.mcb?'ON':'OFF';mt.classList.toggle('on',WB.mcb);}
 const ch=document.getElementById('wbChg');if(ch)ch.classList.toggle('on',S.dc>50);
 const lt=document.getElementById('wbLogicTx');if(lt)lt.textContent=wbLogic()==='snk'?'SINK (NPN) ⇄':'SOURCE (PNP) ⇄';
 Object.values(WB.dev).forEach(d=>{
  const b=document.getElementById('wdb_'+d.id),l=document.getElementById('wdl_'+d.id),k=document.getElementById('wdk_'+d.id),v=document.getElementById('wdv_'+d.id);
  if(d.type==='sw'&&l)l.setAttribute('transform',`rotate(${d.on?35:-35} ${l.getAttribute('x')*1+7} ${l.getAttribute('y')*1+32})`);
  if((d.type==='pb'||d.type==='pbnc'||d.type==='es')&&b)b.classList.toggle('on',!!d.on);
  if(d.type==='pot'&&k){k.style.transform=`rotate(${-135+270*d.pos}deg)`;if(v)v.textContent=Math.round(d.pos*100)+'%';}
  if(d.type==='tx'&&v)v.textContent=d.val.toFixed(1)+' mA';
  if(d.type==='lamp'&&b)b.classList.toggle('on',!!(r&&r.lamp));
  if(d.type==='meter'){const val=r?r.meter||0:0,full=d.mode==='mA'?20:10;const n=document.getElementById('wdn_'+d.id);
   if(n)n.style.transform=`rotate(${-81+162*clamp(val/full,0,1)}deg)`;if(v)v.textContent=val.toFixed(1)+' '+d.mode;const m=document.getElementById('wdm_'+d.id);if(m)m.textContent=d.mode==='mA'?'0-20mA':'0-10V';}
 });
 const rot=document.getElementById('wbRot');
 if(rot){WB.rotA=(WB.rotA||0)+S.rpm*0.06;rot.style.transform=`rotate(${WB.rotA%360}deg)`;}
 const rtx=document.getElementById('wbRotTx');if(rtx)rtx.textContent=Math.abs(S.rpm)<5?'المحرك واقف':`${Math.abs(S.rpm).toFixed(0)} rpm · ${S.rpm>0?'مع عقارب الساعة':'عكس عقارب الساعة'}`;
 // steps depend on parameters (which input does what), so keep them current
 if(now()-(WB.stT||0)>1000){WB.stT=now();const html=wbExDef().steps(wbR()).map(t=>`<li>${t}</li>`).join('');const el=document.getElementById('wbSteps');if(el&&el.innerHTML!==html)el.innerHTML=html;}
 if(full||now()-(WB.auT||0)>400){WB.auT=now();wbSafeRender(false,full);const dg=document.getElementById('wbDiag');if(dg){const t=wbDiag();dg.hidden=!t;if(t&&dg.dataset.t!==t){dg.dataset.t=t;dg.innerHTML='<b>🔎 المحرك واقف ليه؟</b> '+t;}}}
 // multimeter
 const dm=$('#wbDmm');if(dm)dm.textContent=wbDmm();
 if(full)wbDrawWires();
 if(full||now()-(WB.nhT||0)>1000){WB.nhT=now();wbNh();}
}
/* ---- «💡 الخطوة الجاية» (window.NH, /assets/next-hint.js): the next wire for the chosen exercise, the latest wrong wire first.
   Power first (MCB → drive inputs, outputs → motor, earth), then the control wires of the exercise. Off in the free workshop. */
let wbNhCtl=null,wbNhKey='';
function wbNhSol(){
 const ex=wbExDef(),R=wbR(),c=n=>n==null?null:wbCtlId(n),sol=[],need=[];
 const P=(a,b,k)=>{if(a&&b)sol.push([a,b,k]);else need.push(k);};
 const run=(dev,k,fn)=>{P(c(wbSw(R)),'D:'+dev+':13',k);P('D:'+dev+':14',c(fn),k);};
 const f=wbFnTerms(['fwd'])[0];
 const pw=()=>{R.pw.L.forEach((n,i)=>P('M:out'+(i+1),'P:'+n,'supply'));R.pw.U.forEach((n,i)=>P('P:'+n,'MO:'+['U1','V1','W1'][i],'motor'));
  P('S:PE','P:'+R.pw.PE,'pe');P('P:'+R.pw.PE,'MO:PE','pe');};
 const com=()=>{if(R.dicom)P(c(R.dicom),c(R.gD),'com');};
 if(ex.id==='power'){pw();if(S.drive==='a320')run('sw1','run',f||'LI1');return {sol,need};}
 pw();
 switch(ex.id){
  case 'start':com();run('sw1','run',f);break;
  case 'rev':com();run('sw1','run',f);run('sw2','dir',wbFnTerms(['rev','dir'])[0]);break;
  case 'pot':com();run('sw1','run',f);P('D:pot:1',c(R.gA),'pot');P('D:pot:3',c(R.p10[0]),'pot');P('D:pot:2',c(R.aiV),'analog');break;
  case 'ma':com();run('sw1','run',f);P(c(R.p24[0]),'D:tx:+','sensor');P('D:tx:-',c(R.aiMA),'analog');break;
  case 'lamp':{const o=R.outs.find(x=>x.no)||R.outs[0];com();run('sw1','run',f);P(c(R.p24[0]),c(o.com||o.sw[0]),'relay');P(c(o.no||o.sw[1]),'D:lamp:X1','lamp');P('D:lamp:X2',c(R.gD),'lamp');break;}
  case 'meter':com();run('sw1','run',f);P(c(R.ao),'D:meter:+','analog');P('D:meter:-',c(R.gA),'analog');break;
  case 'jog':com();run('pb1','jog',wbFnTerms(['jogf'])[0]);break;
  case 'estop':if(R.sto){P(c(R.p24[R.p24.length>1&&S.drive==='pf'?1:0]),'D:es:11','safety');R.sto.forEach(t=>P('D:es:12',c(t),'safety'));}
   else{P(c(R.p24[0]),'D:es:11','stop');P('D:es:12',c(R.stopNC),'stop');}break;
  case 'brake':P('P:'+R.pw.BR[0],'D:br:R1','brres');P('D:br:R2','P:'+R.pw.BR[1],'brres');break;
  case 'preset':{const p=wbFnTerms(['preset','ms1','ms2','pb0','pb1','ps2','ps4','ff1','ff2']).slice(0,2);com();run('sw1','run',f);run('sw2','switch',p[0]);run('sw3','switch',p[1]);break;}
 }
 return {sol,need};
}
function wbNhLab(id){
 const T=WB.T[id];if(!T)return id;
 if(id.startsWith('D:')){const d=WB.dev[id.split(':')[1]];return (d?d.label+' ':'')+T.lab;}
 if(id.startsWith('M:'))return 'القاطع '+T.lab;
 if(id.startsWith('MO:'))return 'المحرك '+T.lab;
 if(id==='S:PE')return 'PE المصدر';
 if(id.startsWith('P:'))return 'الانفرتر '+T.lab;
 return T.lab;
}
function wbNh(){
 if(!window.NH)return;
 const host=document.getElementById('wbBench');if(!host)return;
 if(!wbNhCtl){wbNhCtl=NH.mount(host,{course:'vfd-sim',onTap:st=>{
  const sel=t=>`.wt[data-t="${t}"]`;let first=null;
  if(st.mcb){const m=document.getElementById('wbMcb');if(m){NH.flash(host,'#wbMcb');first=m;}}
  (st.hl||[]).forEach(t=>{NH.flash(host,sel(t));first=first||host.querySelector(sel(t));});
  if(st.wid!=null){NH.flash(host,`.ww[data-w="${st.wid}"]`);first=first||host.querySelector(`.ww[data-w="${st.wid}"]`);}
  if(first&&first.scrollIntoView)first.scrollIntoView({block:'nearest',inline:'center',behavior:'smooth'});}});}
 const ex=wbExDef(),R=wbR();
 if(!WB.on||!R||ex.id==='free'){wbNhKey='';wbNhCtl.set(null);return;}
 const {sol,need}=wbNhSol();
 const jumpers=WB.wires.filter(w=>w.jumper),wires=WB.wires;
 const key=[ex.id,S.drive,wbLogic(),WB.mcb,S.dc>50,sol.map(p=>p[0]+p[1]).join(),need.join(),WB.wires.map(w=>w.id+w.a+w.b).join()].join('|');
 if(key===wbNhKey)return;wbNhKey=key;
 const I=NH.S.idea,ids=n=>n.flatMap(wbIdsOf);
 const groups=[ids(R.gnd),ids(R.p24),...jumpers.map(w=>[w.a,w.b])].filter(g=>g.length>1);
 const units=[];
 Object.values(WB.dev).forEach(d=>{const p=WBDEV[d.type].pins;if(['sw','pb','es','br'].includes(d.type))units.push({dev:d.id,k:d.type,t:p.map(n=>'D:'+d.id+':'+n),sw:true,solo:true});});
 [1,2,3].forEach(k=>units.push({dev:'mcb',k:'o',t:['M:out'+k]}));
 R.pw.L.forEach(n=>units.push({dev:'pl',k:'l',t:['P:'+n]}));R.pw.U.forEach(n=>units.push({dev:'pu',k:'u',t:['P:'+n]}));
 ['U1','V1','W1'].forEach(n=>units.push({dev:'mo',k:'m',t:['MO:'+n]}));
 const W=wires.map(w=>[w.a,w.b]),cn=NH.canon({sol,wires:W.filter((w,i)=>!wires[i].jumper),groups,units});
 const live=t=>wbLive(t);
 let st=NH.net({sol,wires:W,groups,canon:cn.canon,raw:cn.raw,lab:wbNhLab,cap:2,skip:i=>wires[i].jumper,idea:p=>I[p[2]]||null,btn:($('#wbCheck')||{}).textContent||''});
 if(st.kind==='fix'){st.wid=wires[st.w].id;st.hl=[];}
 else if(st.kind==='next'&&ex.id==='estop'&&jumpers.length){const j=jumpers[0];st={kind:'next',html:NH.S.jumper(wbNhLab(j.a),wbNhLab(j.b)),hl:[],wid:j.id};}
 else if(st.kind==='done'&&need.length)st={kind:'next',html:'ظبط الباراميترات تحت الأول (الدخل المطلوب مش متظبط)',hl:[]};
 const touch=st.kind==='fix'?[wires[st.w].a,wires[st.w].b]:st.kind==='next'?st.hl:[];
 if(touch.some(live))st={kind:st.kind,html:`${st.kind==='fix'?'صلّح الأول: ':''}افصل القاطع (MCB) واستنى CHARGE تطفي`,hl:[],mcb:WB.mcb};
 wbNhCtl.set(st);
}
function wbDmm(){
 const [a,b]=WB.probe;if(!a||!b||!WB.res)return a?'حط الطرف الأسود':'— — —';
 const res=wbSolve(),la=res.lab[res.f(a)]||new Set(),lb=res.lab[res.f(b)]||new Set();
 const ac=s=>['L1','L2','L3','U','V','W'].find(x=>s.has(x));const pa=ac(la),pb=ac(lb);
 if(res.same(a,b))return '0.00 V';
 if(pa||pb){const isOut=x=>'UVW'.includes(x);
  if(pa&&pb){if(isOut(pa)&&isOut(pb))return S.V.toFixed(0)+' V~';if(!isOut(pa)&&!isOut(pb))return WB.mcb?'400 V~':'0.00 V~';return '??? V~';}
  const other=pa?lb:la;if(other.has('PE')||other.has('GND'))return (pa&&!isOut(pa))||(pb&&!isOut(pb))?'230 V~':(S.V/Math.sqrt(3)).toFixed(0)+' V~';return '0.00 V~';}
 const A=res.pot(a),B=res.pot(b);
 const R=wbR();let va=A,vb=B;
 if(va===null&&vb===null)return '0.00 V';
 return ((va||0)-(vb||0)).toFixed(2)+' V';
}
/* ---- safety: catches wrong wiring before power is applied ---- */
const WBERR={
 short:{lv:2,t:'قصر بين فازتين',why:'في سلك واصل فاز بفاز تانية. أول ما القاطع يشتغل هيحصل قصر وشرار.',fix:'كل فاز من القاطع يروح لطرف دخل واحد بس: 2→L1 و 4→L2 و 6→L3.'},
 earth:{lv:2,t:'فاز واصلة بالأرضي',why:'الفاز على الـ PE يعني قصر للأرض، والجسم المعدني ممكن يكهرب.',fix:'الأرضي (الأصفر/الأخضر) يتوصل على أطراف PE بس.'},
 burn:{lv:2,t:'كهرباء داخلة على خرج الانفرتر',why:'U V W خرج مش دخل. الكهرباء عليهم بتحرق الـ IGBT جوه الانفرتر فورًا.',fix:'الكهرباء تدخل على أطراف الدخل (R S T / L1 L2 L3) والمحرك على U V W.'},
 hvctl:{lv:2,t:'جهد عالي على أطراف التحكم',why:'أطراف التحكم شغالة على 24V. توصيل فاز أو خرج محرك عليها بيحرق كارت التحكم وخطر على حياتك.',fix:'افصل أي سلك بين أطراف القوى وأطراف التحكم.'},
 brk:{lv:2,t:'غلط في أطراف الفرملة',why:'أطراف الفرملة عليها DC حوالي 560V. توصيلهم ببعض أو بأي طرف تاني قصر على الـ DC bus.',fix:'وصّل مقاومة الفرملة بس بين الطرفين.'},
 s24:{lv:2,t:'قصر على الـ +24V',why:'الـ +24V واصل بالـ 0V مباشرة. الحماية الداخلية هتفصل مصدر الـ 24V وكل الدخول هتقف.',fix:'الـ +24V يروح للمفتاح أو الزرار، مش للـ 0V مباشرة.'},
 s10:{lv:2,t:'قصر على الـ +10V',why:'الـ +10V واصل بالـ 0V. المصدر ده صغير (حوالي 10mA) وممكن يتحرق.',fix:'البوتنشوميتر: الطرف 1 للـ 0V والطرف 3 للـ +10V والنص (2) للدخل.'},
 c2410:{lv:2,t:'الـ +24V واصل بالـ +10V',why:'مصدرين مختلفين على بعض. ده بيحرق مصدر الـ 10V.',fix:'افصل السلك اللي بينهم.'},
 dol:{lv:1,t:'المحرك واصل على الكهرباء مباشرة',why:'كده المحرك بيقوم مباشر من القاطع والانفرتر ملوش تحكم فيه.',fix:'المحرك يتوصل على U V W بتاعة الانفرتر بس.'},
 pe:{lv:1,t:'الأرضي ناقص',why:'من غير أرضي، لو حصل تسريب جسم الانفرتر أو المحرك هيكهرب اللي يلمسه.',fix:'وصّل PE من المصدر للانفرتر ومن الانفرتر للمحرك بالسلك الأصفر/الأخضر.'},
 aiov:{lv:1,t:'جهد زيادة على دخل الأنالوج',why:'دخل الجهد أقصاه 10V، وأنت داخل عليه 24V.',fix:'خد الإشارة من الـ +10V أو من البوتنشوميتر.'},
 maov:{lv:1,t:'24V مباشر على دخل الـ mA',why:'من غير المرسل، التيار هيعدّي 20mA وممكن يحرق مقاومة الدخل.',fix:'المرسل يتوصل على التوالي: +24V ← (+) المرسل (−) → دخل الـ mA.'}
};
function wbAudit(){
 const R=wbR(),res=wbSolve({mcb:true,uvw:true}),ev=wbEval(res),ks=new Set(res.errs);
 if(ev.dol)ks.add('dol');
 const anyPw=R.pw.L.some(n=>wbWiresAt('P:'+n).length)||['U1','V1','W1'].some(t=>wbWiresAt('MO:'+t).length);
 if(anyPw&&(!res.same('P:'+R.pw.PE,'S:PE')||(['U1','V1','W1'].some(t=>wbWiresAt('MO:'+t).length)&&!res.same('MO:PE','S:PE'))))ks.add('pe');
 if(ev.over)ks.add('aiov');
 if(res.mA===25)ks.add('maov');
 const list=[...ks].filter(k=>WBERR[k]).map(k=>({k,...WBERR[k]})).sort((a,b)=>b.lv-a.lv);
 const badW=new Set(WB.wires.filter(w=>WB.T[w.a]&&res.bad.has(res.f(w.a))).map(w=>w.id));
 return WB.audit={list,badW};
}
function wbSafeRender(flash,redraw){
 const box=document.getElementById('wbSafe');if(!box)return;
 if(!WB.safe||!WB.on){box.hidden=true;return;}
 const prev=WB.audit?[...WB.audit.badW].join():'';
 const a=wbAudit();box.hidden=false;
 if(redraw||[...a.badW].join()!==prev)wbDrawWires();
 const und=WB.undo&&WB.wires.some(w=>w.id===WB.undo)&&a.list.some(x=>x.lv===2);
 const html=!a.list.length?'<div class="wbs-ok">🛡 السيفتي شغال: مفيش أخطاء في التوصيل.</div>'
  :`<div class="wbs-h">🛡 السيفتي لقى ${a.list.length===1?'مشكلة':a.list.length+' مشاكل'} في التوصيل${a.list.some(x=>x.lv===2)?' · القاطع مقفول لحد ما تصلّحها':''}</div>`
  +a.list.map(x=>`<div class="wbs-i lv${x.lv}"><b>${x.lv===2?'⛔':'⚠'} ${x.t}</b><span>${x.why}</span><span class="wbs-fix">الحل: ${x.fix}</span></div>`).join('')
  +(a.badW.size?'<div class="wbs-n">الأسلاك الغلط منورة بالأحمر في اللوحة. دوس على السلك عشان تشيله.</div>':'')
  +(und?'<button class="wb-b" id="wbUndo">شيل آخر سلك</button>':'');
 if(box.dataset.h!==html){box.innerHTML=html;box.dataset.h=html;}
 box.classList.toggle('bad',a.list.some(x=>x.lv===2));box.classList.toggle('warn',a.list.length>0&&!a.list.some(x=>x.lv===2));
 if(flash){box.classList.remove('flash');void box.offsetWidth;box.classList.add('flash');}
}
/* ---- interaction ---- */
function wbTermClick(id){
 const T=WB.T[id];if(!T)return;
 if(T.g==='sup'&&id!=='S:PE')return;
 if(WB.tool==='dmm'){if(!WB.probe[0]||WB.probe[1])WB.probe=[id,null];else WB.probe[1]=id;wbDrawWires();return;}
 if(wbLive(id)&&WB.tool!=='dmm'){wbMsg(WB.mcb?'⚡ خطر صعق! افصل القاطع الأول قبل ما تلمس أطراف القوى.':'⚡ استنى: لمبة CHARGE لسه منورة، الـ DC bus عليه جهد عالي.',true);toast(WB.mcb?'افصل القاطع الأول! أطراف القوى عليها 400 فولت.':'استنى لمبة CHARGE تطفي.');return;}
 if(WB.tool==='wire'){
  if(wbWiresAt(id).length>=2){wbMsg(`الطرف ${T.lab} فيه سلكين خلاص. مينفعش أكتر من سلكين في طرف واحد.`,true);return;}
  if(!WB.pend){WB.pend=id;wbMsg(`طرف السلك في ${T.lab}. دلوقتي دوس على الطرف التاني.`,false);wbRender(true);return;}
  if(WB.pend===id){WB.pend=null;wbRender(true);return;}
  const before=WB.safe?wbAudit().list.filter(x=>x.lv===2).map(x=>x.k):[];
  wbAddWire(WB.pend,id,WB.color,false);WB.hist.push({op:'add',w:WB.wires[WB.wires.length-1]});wbMsg(`السلك اتوصل بين ${WB.T[WB.pend].lab} و ${T.lab}. عشان تشيله دوس عليه.`,false);WB.pend=null;
  if(WB.safe){const nw=wbAudit().list.filter(x=>x.lv===2&&!before.includes(x.k));if(nw.length){WB.undo=WB.wid;wbMsg('⛔ السلك ده غلط: '+nw[0].t+'. '+nw[0].why,true);toast('⛔ توصيلة غلط: '+nw[0].t);wbSafeRender(true);}}
  wbRender(true);return;}
}
function wbCut(wid,noHist){
 const w=WB.wires.find(x=>x.id===wid);if(!w)return false;
 if(wbLive(w.a)||wbLive(w.b)){wbMsg('⚡ خطر! افصل القاطع واستنى CHARGE تطفي قبل ما تشيل سلك باور.',true);return false;}
 WB.wires=WB.wires.filter(x=>x!==w);if(!noHist)WB.hist.push({op:'del',w});wbMsg(w.jumper?'شلت الجمبر.':'شلت السلك.',false);wbRender(true);return true;
}
// one step back: removes the last wire placed, or puts back the last one removed
function wbUndo(){
 WB.pend=null;const h=(WB.hist||[]).pop();
 if(!h){wbMsg('مفيش خطوات ترجع فيها.',false);wbRender(true);return;}
 const w=h.w,T=WB.T,nm=`${T[w.a]?T[w.a].lab:'?'} ↔ ${T[w.b]?T[w.b].lab:'?'}`;
 if(wbLive(w.a)||wbLive(w.b)){WB.hist.push(h);wbMsg('⚡ مينفعش ترجع خطوة على أطراف القوى وهي لايفة. افصل القاطع واستنى CHARGE تطفي.',true);return;}
 if(h.op==='add'){WB.wires=WB.wires.filter(x=>x.id!==w.id);wbMsg(`↶ رجعت خطوة: شلت السلك (${nm}).`,false);}
 else{if(!WB.wires.some(x=>x.id===w.id))WB.wires.push(w);wbMsg(`↶ رجعت خطوة: رجّعت ${w.jumper?'الجمبر':'السلك'} (${nm}).`,false);}
 if(WB.undo===w.id)WB.undo=null;
 wbRender(true);
}
function wbBind(){
 const host=$('#wbBench');
 let potDrag=null;
 host.addEventListener('click',e=>{
  if(e.target.closest('#wbMcb')){wbToggleMcb();return;}
  if(e.target.closest('#wbLogic')){WB.logic[S.drive]=wbLogic()==='snk'?'src':'snk';wbMsg('غيّرت مفتاح SINK/SOURCE. في الحقيقة ده بيتعمل والكهرباء فاصلة.',false);wbRenderEx();wbRender();return;}
  const bt=e.target.closest('.wd-btn');if(bt){const d=WB.dev[bt.dataset.dev];if(bt.dataset.a==='mode')d.mode=d.mode==='V'?'mA':'V';else d.val=clamp(+(d.val+bt.dataset.a*0.5).toFixed(1),3.8,20);wbRender();return;}
  const act=e.target.closest('.wd-act:not(.wd-mom)');if(act){const d=WB.dev[act.dataset.dev];d.on=!d.on;wbRender();return;}
  const w=e.target.closest('.ww');if(w&&WB.tool==='wire'&&!WB.pend){wbCut(+w.dataset.w);return;}
  const t=e.target.closest('.wt');if(t){wbTermClick(t.dataset.t);return;}
 });
 host.addEventListener('keydown',e=>{if(e.key!=='Enter'&&e.key!==' ')return;const t=e.target.closest('.wt');if(t){e.preventDefault();wbTermClick(t.dataset.t);}});
 host.addEventListener('pointerdown',e=>{
  const m=e.target.closest('.wd-mom');if(m){e.preventDefault();const d=WB.dev[m.dataset.dev];d.on=true;wbRender();const up=()=>{d.on=false;wbRender();window.removeEventListener('pointerup',up);window.removeEventListener('pointercancel',up);};window.addEventListener('pointerup',up);window.addEventListener('pointercancel',up);return;}
  const k=e.target.closest('.wd-knob');if(k){e.preventDefault();const r=k.getBoundingClientRect(),cx=r.left+r.width/2,cy=r.top+r.height/2;potDrag={d:WB.dev[k.dataset.dev],cx,cy,a:Math.atan2(e.clientX-cx,-(e.clientY-cy))};k.setPointerCapture&&k.setPointerCapture(e.pointerId);}
 });
 host.addEventListener('pointermove',e=>{if(!potDrag)return;const a=Math.atan2(e.clientX-potDrag.cx,-(e.clientY-potDrag.cy));let d=(a-potDrag.a)*180/Math.PI;if(d>180)d-=360;if(d<-180)d+=360;potDrag.a=a;potDrag.d.pos=clamp(potDrag.d.pos+d/270,0,1);wbRender();});
 host.addEventListener('pointerup',()=>{potDrag=null;});
 host.addEventListener('wheel',e=>{const k=e.target.closest('.wd-knob');if(!k)return;e.preventDefault();const d=WB.dev[k.dataset.dev];d.pos=clamp(d.pos-Math.sign(e.deltaY)*0.03,0,1);wbRender();},{passive:false});
 document.querySelectorAll('.wb-tools [data-tool]').forEach(b=>b.addEventListener('click',()=>{WB.tool=b.dataset.tool;WB.pend=null;
  document.querySelectorAll('.wb-tools [data-tool]').forEach(x=>x.setAttribute('aria-pressed',x===b));$('#wbCols').hidden=WB.tool!=='wire';$('#wbDmmBox').hidden=WB.tool!=='dmm';
  $('#wbBench').dataset.tool=WB.tool;wbMsg({wire:'السلك: اختار اللون ودوس على طرفين يتوصلوا. ولو عايز تشيل سلك دوس عليه.',dmm:'الملتيميتر: دوس على طرف للمجس الأحمر وبعدين طرف للأسود.'}[WB.tool],false);wbRender(true);}));
 $('#wbCols').innerHTML=WBCOL.map(([c,n])=>`<button class="wb-col ${c==='pe'?'pe':''}" data-col="${c}" style="${c==='pe'?'':'--c:'+c}" aria-label="${n}" title="${n}" aria-pressed="${c===WB.color}"></button>`).join('');
 $('#wbCols').addEventListener('click',e=>{const b=e.target.closest('[data-col]');if(!b)return;WB.color=b.dataset.col;$('#wbCols').querySelectorAll('[data-col]').forEach(x=>x.setAttribute('aria-pressed',x===b));});
 $('#wbEx').addEventListener('change',e=>wbSelectEx(e.target.value));
 $('#wbOn').addEventListener('change',e=>wbSetOn(e.target.checked));
 $('#wbCheck').onclick=wbCheck;
 $('#wbUndoBtn').onclick=wbUndo;
 document.addEventListener('keydown',e=>{if(WB.on&&(e.ctrlKey||e.metaKey)&&!e.shiftKey&&e.key.toLowerCase()==='z'&&!/INPUT|SELECT|TEXTAREA/.test((e.target.tagName||''))){e.preventDefault();wbUndo();}});
 $('#wbSafeOn').addEventListener('change',e=>{WB.safe=e.target.checked;wbMsg(WB.safe?'🛡 السيفتي اشتغل: هيكشف التوصيل الغلط ويمنع القاطع يشتغل لو فيه خطر.':'السيفتي مقفول: التوصيل الغلط هيتصرف زي الحقيقة (القاطع يفصل، الحماية تشتغل).',!WB.safe);wbDrawWires();wbSafeRender();});
 $('#wbSafe').addEventListener('click',e=>{if(e.target.id==='wbUndo'){const w=WB.wires.find(x=>x.id===WB.undo);WB.undo=null;if(w)wbCut(w.id);}});
 $('#wbRestart').onclick=()=>{wbReset();wbBuild();wbMsg('رجعت التمرين من الأول.',false);};
 $('#wbZin').onclick=()=>{WB.zoom=Math.min(2.2,WB.zoom+0.2);$('#wbSvg').style.minWidth=Math.round(980*WB.zoom)+'px';};
 $('#wbZout').onclick=()=>{WB.zoom=Math.max(0.6,WB.zoom-0.2);$('#wbSvg').style.minWidth=Math.round(980*WB.zoom)+'px';};
}
function wbToggleMcb(){
 if(!WB.mcb){const res=wbSolve({mcb:true,uvw:true});
  if(WB.safe){const a=wbAudit();if(a.list.some(x=>x.lv===2)){WB.mcbBlock=now();wbMsg('🛡 السيفتي منع تشغيل القاطع: في توصيلة غلط خطيرة. صلّحها الأول (الأسلاك الغلط منورة أحمر).',true);toast('🛡 القاطع مش هيشتغل لحد ما تصلّح التوصيل الغلط');wbSafeRender(true);return;}}
  if(res.errs.some(e=>['short','earth','burn','hvctl','brk'].includes(e))){wbMsg(res.errs.includes('burn')?'القاطع فصل على طول: الكهرباء واصلة على خرج الانفرتر U V W! ده غلط خطير بيحرق الانفرتر.':res.errs.includes('hvctl')?'القاطع فصل: 400 فولت واصلة على أطراف التحكم!':'القاطع فصل على طول: في قصر في أسلاك القوى.',true);toast('⚡ القاطع فصل!');return;}
  if(Object.keys(WB.loose).some(id=>['mcb','pw','mot'].includes(WB.T[id]&&WB.T[id].g)))wbMsg('في مسمار باور مفكوك! السلك هيسخن ويعمل شرار. اربطه.',true);
 }
 WB.mcb=!WB.mcb;if(WB.mcb)wbMsg('القاطع اشتغل.',false);else wbMsg('القاطع فصل. استنى لمبة CHARGE تطفي قبل ما تلمس أطراف القوى.',false);
 wbRender();
}

/* ---------------- wiring ---------------- */
function selPressed(){const d=S.drive;[['selPf','pf'],['selV20','v20'],['selAtv','atv'],['selA320','a320'],['selMs300','ms300'],['selFc51','fc51'],['selPf40','pf40']].forEach(([id,k])=>$('#'+id).setAttribute('aria-pressed',d===k));}
function selectDrive(d){
 const wasTc=TC.visible;showTC(false);
 if(S.drive===d){if(wasTc)setTimeout(readColors);return;}
 if(WBD[S.drive]&&WB.saved)WB.saved[S.drive]=stBench();
 S.drive=d;S.running=false;S.outEn=false;S.fOut=0;S.fault=null;S.dirRev=false;S.di=diDefaults(d);S.sto=true;S.jogging=false;S.wasJog=false;termSig='';S.needEdge=false;
 $('#selPf').setAttribute('aria-pressed',d==='pf');$('#selV20').setAttribute('aria-pressed',d==='v20');$('#selAtv').setAttribute('aria-pressed',d==='atv');$('#selA320').setAttribute('aria-pressed',d==='a320');$('#selMs300').setAttribute('aria-pressed',d==='ms300');$('#selFc51').setAttribute('aria-pressed',d==='fc51');$('#selPf40').setAttribute('aria-pressed',d==='pf40');S.atvLocal=false;S.fcMode='auto';
 renderFault();buildDevice();wbDriveChanged();
}
$('#selPf').onclick=()=>selectDrive('pf');$('#selV20').onclick=()=>selectDrive('v20');$('#selAtv').onclick=()=>selectDrive('atv');$('#selA320').onclick=()=>selectDrive('a320');$('#selMs300').onclick=()=>selectDrive('ms300');$('#selFc51').onclick=()=>selectDrive('fc51');$('#selPf40').onclick=()=>selectDrive('pf40');$('#selTc').onclick=()=>showTC(true);
const bindRange=(id,key,lab,f)=>$(id).addEventListener('input',e=>{S[key]=+e.target.value;$(lab).textContent=f(S[key]);});
bindRange('#load','load','#loadV',v=>v+' %');
bindRange('#inertia','inertia','#inV',v=>'×'+v);
bindRange('#supply','supply','#supV',v=>v+' V');
bindRange('#amb','amb','#ambV',v=>v+' °C');
$('#ltype').addEventListener('change',e=>S.ltype=e.target.value);
$('#brake').addEventListener('change',e=>S.brake=e.target.checked);
$('#fan').addEventListener('change',e=>S.fan=e.target.checked);
$('#blip').onclick=()=>{S.blipUntil=now()+1500;toast('التغذية اتقطعت لمدة ثانية ونص.');};
$('#reset').onclick=()=>{if(S.fault)resetFault();else toast('مفيش عطل دلوقتي.');};

readColors();
const mq=window.matchMedia('(prefers-color-scheme: dark)');mq.addEventListener&&mq.addEventListener('change',readColors);
new MutationObserver(readColors).observe(document.documentElement,{attributes:true,attributeFilter:['data-theme']});
/* ---- remember everything between visits (this browser only) ---- */
const STK='vfd-state-v1',STDEF={};
Object.entries(DEF).forEach(([d,D])=>{STDEF[d]={};D.list.forEach(p=>{if(!p.ro)STDEF[d][p.c]=p.v;});});
WB.saved=WB.saved||{};
setInterval(stSave,1500);addEventListener('pagehide',stSave);document.addEventListener('visibilitychange',()=>{if(document.hidden)stSave();});
function stBench(){
 return {ex:WB.ex,mcb:WB.mcb,logic:WB.logic[S.drive],wid:WB.wid,
  wires:WB.wires.map(w=>({id:w.id,a:w.a,b:w.b,color:w.color,jumper:!!w.jumper})),
  dev:Object.fromEntries(Object.values(WB.dev).map(d=>[d.id,{on:d.type==='pb'?false:!!d.on,pos:d.pos,val:d.val,mode:d.mode}]))};
}
function stSave(){
 try{
  if(WBD[S.drive])WB.saved[S.drive]=stBench();
  const par={};Object.entries(DEF).forEach(([d,D])=>{const o={};D.list.forEach(p=>{if(!p.ro&&p.v!==STDEF[d][p.c])o[p.c]=p.v;});if(Object.keys(o).length)par[d]=o;});
  const sim={};['load','inertia','supply','amb','ltype','brake','fan','pot'].forEach(k=>{if(S[k]!==undefined)sim[k]=S[k];});
  localStorage.setItem(STK,JSON.stringify({drive:S.drive,tc:!!TC.visible,par,sim,wb:{on:WB.on,safe:WB.safe,color:WB.color,benches:WB.saved}}));
 }catch(_){}
}
function stBenchRestore(b){
 if(!b||!WBD[S.drive])return;
 if(b.ex&&WBEX.some(e=>e.id===b.ex&&(!e.avail||e.avail(S.drive)))&&b.ex!==WB.ex){WB.ex=b.ex;wbReset();wbBuild();}
 if(b.logic)WB.logic[S.drive]=b.logic;
 WB.wires=(b.wires||[]).filter(w=>WB.T&&WB.T[w.a]&&WB.T[w.b]).map(w=>({...w}));
 WB.wid=Math.max(b.wid||0,...WB.wires.map(w=>w.id),0);WB.hist=[];
 Object.entries(b.dev||{}).forEach(([id,v])=>{const d=WB.dev[id];if(d)Object.assign(d,v);});
 WB.mcb=!!b.mcb;
 wbRenderExList();wbRenderEx();wbBuild();
}
function stRestore(){
 let st;try{st=JSON.parse(localStorage.getItem(STK)||'null');}catch(_){st=null;}
 if(!st)return;
 try{
  Object.entries(st.par||{}).forEach(([d,o])=>{const D=DEF[d];if(!D)return;Object.entries(o).forEach(([c,v])=>{const p=D.map[c];if(p&&!p.ro)p.v=v;});});
  const sim=st.sim||{};
  [['load','#load','#loadV',v=>v+' %'],['inertia','#inertia','#inV',v=>'×'+v],['supply','#supply','#supV',v=>v+' V'],['amb','#amb','#ambV',v=>v+' °C']].forEach(([k,id,lab,f])=>{if(sim[k]===undefined)return;S[k]=sim[k];const e=$(id);if(e)e.value=sim[k];const l=$(lab);if(l)l.textContent=f(sim[k]);});
  if(sim.ltype!==undefined){S.ltype=sim.ltype;const e=$('#ltype');if(e)e.value=sim.ltype;}
  ['brake','fan'].forEach(k=>{if(sim[k]!==undefined){S[k]=sim[k];const e=$('#'+k);if(e)e.checked=sim[k];}});
  if(sim.pot!==undefined)S.pot=sim.pot;
  const wb=st.wb||{};WB.saved=wb.benches||{};
  if(wb.safe!==undefined){WB.safe=wb.safe;const e=$('#wbSafeOn');if(e)e.checked=wb.safe;}
  if(wb.color)WB.color=wb.color;
  if(st.drive&&DEF[st.drive]&&st.drive!==S.drive)selectDrive(st.drive);else buildDevice();
  stBenchRestore(WB.saved[S.drive]);
  if(wb.on)wbSetOn(true);
  if(st.tc&&typeof showTC==='function')showTC(true);
 }catch(e){console.warn('restore failed',e);}
}
buildDevice();renderLog();tcInit();wbBind();wbDriveChanged();stRestore();

let last=now(),uiAcc=0;
function frame(){
 const t=now();let dt=Math.min(0.1,(t-last)/1000);last=t;
 // integrate in small steps for stability
 wbTick();
 let rem=dt;while(rem>0){const h=Math.min(0.02,rem);step(h);rem-=h;}
 if(WB.on&&WB.sign<0)S.rpm=-S.rpm;
 uiAcc+=dt;if(uiAcc>0.08){uiAcc=0;renderLive();drawTrend();wbRender();}
 if(M3)drawMotor3D(dt);else drawMotor(dt);
 requestAnimationFrame(frame);
}
initMotor3D();renderLive();drawTrend();if(!M3)drawMotor(0);
requestAnimationFrame(frame);
})();
</script>

</body>
</html>
